id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1265920,2026-08-17T21:18:45.619358+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.7,1.8,2.6,24.2,0.0,0.8,1.0,229.5,229.8,230.2,32.4,32.1,30.6,849.1,26.4,49.82,0.0,14.2,49.0,851.7,2.2,1.8,49.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1265951,2026-08-17T21:19:01.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.5,2.0,239.2,238.7,239.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266013,2026-08-17T21:19:32.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,224.4,224.7,224.8,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266044,2026-08-17T21:19:47.629682+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.1,1.1,1.9,22.2,0.0,0.8,2.0,245.3,245.2,245.2,12.0,10.9,11.1,850.9,4.7,49.93,0.0,2.3,49.0,849.0,26.9,27.1,49.0,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266075,2026-08-17T21:20:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,2.0,234.7,235.0,235.0,0.8,0.6,0.6,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266106,2026-08-17T21:20:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.4,0.0,0.8,1.0,229.8,229.8,230.4,12.0,11.0,11.1,851.0,4.6,49.93,0.0,10.2,49.0,851.4,2.2,1.6,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266168,2026-08-17T21:20:49.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,13.3,0.0,0.8,2.0,234.7,234.6,235.1,17.2,16.0,16.6,850.2,11.7,49.87,0.0,10.1,49.0,849.0,25.0,25.5,49.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266199,2026-08-17T21:21:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,241.8,241.8,241.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266230,2026-08-17T21:21:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.0,19.3,0.0,0.8,1.0,230.7,230.7,231.2,26.0,25.1,25.0,849.4,21.4,49.85,0.0,12.7,49.0,851.4,2.1,1.7,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266261,2026-08-17T21:21:36.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.5,2.0,241.2,241.3,241.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266354,2026-08-17T21:22:22.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.3,0.0,0.8,1.0,244.1,243.7,243.8,12.0,11.0,11.1,850.8,4.5,49.93,0.0,2.2,49.0,851.4,2.2,1.9,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266385,2026-08-17T21:22:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.5,2.0,233.9,233.6,233.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266416,2026-08-17T21:22:53.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.9,15.5,0.0,0.8,1.0,233.0,233.3,233.8,23.1,22.4,22.6,849.5,17.7,49.82,0.0,10.5,49.0,851.4,2.2,2.1,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266478,2026-08-17T21:23:24.628699+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,1.0,2.2,22.8,0.0,0.8,1.0,241.3,241.1,241.4,12.0,11.0,11.1,850.9,4.2,49.93,0.0,2.2,49.0,848.7,27.0,26.8,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266509,2026-08-17T21:23:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.5,2.0,224.9,225.1,225.3,0.9,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266540,2026-08-17T21:23:55.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,11.2,0.0,0.8,2.0,245.4,245.0,245.0,11.9,11.0,11.1,850.8,4.4,49.93,0.0,2.2,49.0,850.0,15.6,12.0,49.0,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266571,2026-08-17T21:24:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,244.0,244.0,243.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1266633,2026-08-17T21:24:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,232.5,233.1,233.2,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1266664,2026-08-17T21:24:57.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,3.2,0.0,0.8,2.0,229.8,229.9,230.3,23.6,23.0,23.0,849.8,18.6,49.87,0.0,13.5,48.6,849.0,21.8,23.2,48.6,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266695,2026-08-17T21:25:13.619379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.5,2.0,242.0,241.8,241.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1266726,2026-08-17T21:25:28.630162+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.6,0.6,3.4,28.6,0.0,0.8,2.0,227.3,227.4,227.9,32.4,32.1,31.8,848.0,31.0,49.81,0.0,25.8,48.6,851.4,2.4,1.9,48.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266788,2026-08-17T21:25:59.618862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,0.4,0.0,0.8,2.0,243.8,243.6,243.8,12.0,11.0,11.1,850.8,4.8,49.91,0.0,2.2,48.6,850.7,5.2,5.4,48.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1266819,2026-08-17T21:26:15.629403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,232.5,232.7,232.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1266881,2026-08-17T21:26:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,225.1,225.2,225.5,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1266943,2026-08-17T21:27:17.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,229.3,229.4,229.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1266974,2026-08-17T21:27:32.618574+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,1.0,2.1,23.0,0.0,0.8,2.0,242.5,242.3,242.6,12.0,11.0,11.2,850.8,4.3,49.93,0.0,2.2,48.6,848.7,27.3,28.6,48.6,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267005,2026-08-17T21:27:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,225.1,225.4,225.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267036,2026-08-17T21:28:03.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,2.6,0.0,0.8,1.0,241.8,241.4,241.8,14.9,13.8,14.3,850.7,4.8,49.89,0.0,2.2,48.6,851.4,2.2,1.5,48.6,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267098,2026-08-17T21:28:34.618568+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.0,2.1,22.9,0.0,0.8,1.0,240.6,240.4,240.8,12.0,11.0,11.2,850.8,4.3,49.93,0.0,2.2,48.6,848.7,27.2,24.7,48.6,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267129,2026-08-17T21:28:50.619288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,2.0,226.5,226.5,226.8,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267160,2026-08-17T21:29:05.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,5.3,0.0,0.8,1.0,243.5,243.3,243.5,12.0,11.0,11.1,850.7,4.5,49.93,0.0,5.2,48.6,850.4,9.8,1.7,48.6,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267191,2026-08-17T21:29:21.629667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,2.0,242.6,242.7,242.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267253,2026-08-17T21:29:52.629305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.6,2.0,240.3,240.2,240.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267284,2026-08-17T21:30:07.619602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,17.8,0.0,0.8,1.0,229.9,229.8,230.3,24.5,23.7,23.9,849.3,20.2,49.86,0.0,7.8,48.6,851.0,2.4,1.7,48.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267315,2026-08-17T21:30:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,2.0,241.2,240.9,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267346,2026-08-17T21:30:38.618566+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.4,1.0,3.2,26.4,0.0,0.8,2.0,227.4,227.3,227.7,36.7,36.6,35.7,848.2,28.8,49.79,0.0,17.6,48.6,851.4,2.4,1.7,48.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267408,2026-08-17T21:31:09.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,1.7,0.0,0.8,1.0,242.4,242.2,242.5,12.0,11.0,11.1,850.7,4.3,49.93,0.0,2.2,48.6,851.0,2.6,2.0,48.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267439,2026-08-17T21:31:25.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.1,0.0,0.1,1.6,2.0,225.2,225.6,225.9,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267470,2026-08-17T21:31:40.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,4.0,0.0,0.8,2.0,244.2,243.8,243.9,17.5,16.6,17.1,849.8,11.5,49.9,0.0,3.4,48.2,850.0,15.5,14.4,48.2,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267501,2026-08-17T21:31:56.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,230.2,230.5,230.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267563,2026-08-17T21:32:27.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.6,2.0,225.7,226.0,226.2,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267594,2026-08-17T21:32:42.618556+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.0,2.0,21.3,0.0,0.8,1.0,241.5,241.3,241.6,12.0,11.0,11.2,850.7,4.7,49.93,0.0,2.2,48.2,848.7,26.0,25.4,48.2,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267625,2026-08-17T21:32:58.618992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.6,2.0,229.1,229.1,229.4,0.8,0.6,0.6,867.0,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267656,2026-08-17T21:33:13.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,4.8,0.0,0.8,2.0,244.3,244.1,244.2,12.0,11.0,11.1,850.6,4.6,49.93,0.0,2.2,48.2,850.4,9.4,8.0,48.2,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267718,2026-08-17T21:33:44.618724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.2,5.1,0.0,0.8,2.0,232.2,232.3,232.9,20.7,20.1,20.5,849.6,13.3,49.85,0.0,16.8,48.2,849.4,18.4,15.5,48.2,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267749,2026-08-17T21:34:00.619271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,2.0,240.7,240.6,240.5,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267780,2026-08-17T21:34:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.8,16.2,0.0,0.8,1.0,231.3,231.4,231.8,22.7,22.0,22.1,849.2,18.4,49.88,0.0,14.0,48.2,851.0,2.2,2.1,48.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1267811,2026-08-17T21:34:31.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,2.0,241.7,241.5,241.5,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267873,2026-08-17T21:35:02.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,2.0,243.0,242.7,242.7,0.8,0.6,0.6,867.0,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267935,2026-08-17T21:35:33.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,2.0,225.2,225.4,225.6,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1267966,2026-08-17T21:35:48.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.9,15.6,0.0,0.8,1.0,232.7,233.0,233.4,24.0,23.2,23.2,849.1,18.0,49.82,0.0,12.4,48.2,851.0,2.4,2.1,48.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268028,2026-08-17T21:36:19.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,6.8,0.0,0.8,1.0,242.0,241.8,242.0,12.0,11.0,11.1,850.6,4.5,49.93,0.0,2.2,48.2,850.0,11.3,11.1,48.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268059,2026-08-17T21:36:35.630854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,2.0,224.9,224.9,225.3,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1268090,2026-08-17T21:36:50.618575+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,0.9,1.8,20.8,0.0,0.8,2.0,245.5,245.0,245.1,11.9,11.0,11.1,850.5,4.8,49.92,0.0,2.2,48.2,848.7,25.6,26.3,48.2,100.0,3266.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268121,2026-08-17T21:37:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,2.0,242.7,242.4,242.5,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1268183,2026-08-17T21:37:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,240.3,240.5,240.5,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1268214,2026-08-17T21:37:52.618597+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.6,1.0,2.4,20.3,0.0,0.8,1.0,225.4,225.5,226.0,41.0,40.1,40.0,847.6,29.6,49.77,0.0,20.2,48.2,850.0,9.3,8.5,48.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268245,2026-08-17T21:38:08.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.5,2.0,245.3,245.5,245.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1268276,2026-08-17T21:38:23.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,4.2,0.0,0.8,1.0,243.4,243.2,243.4,13.6,12.5,12.9,850.5,6.8,49.93,0.0,2.2,47.8,851.0,2.6,1.8,47.8,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268338,2026-08-17T21:38:54.618584+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.5,0.9,3.3,27.4,0.0,0.8,1.0,226.8,226.9,227.3,41.6,40.8,40.7,847.7,29.6,49.78,0.0,21.1,47.8,851.0,2.2,1.9,47.8,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268369,2026-08-17T21:39:10.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,242.7,242.8,242.8,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1268400,2026-08-17T21:39:25.619868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,19.9,0.0,0.8,1.0,243.0,242.8,243.0,12.0,11.0,11.1,850.6,4.6,49.93,0.0,2.2,47.8,848.7,24.5,24.2,47.8,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268493,2026-08-17T21:40:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.5,2.0,243.9,243.9,243.7,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1268524,2026-08-17T21:40:27.618568+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.0,1.9,21.9,0.0,0.8,2.0,241.3,241.1,241.5,12.0,11.0,11.1,850.6,4.7,49.93,0.0,2.2,47.8,848.7,26.6,27.3,47.8,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268555,2026-08-17T21:40:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.1,0.0,0.1,1.5,2.0,224.7,225.1,225.2,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1268586,2026-08-17T21:40:58.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.1,9.5,0.0,0.9,2.0,231.9,231.9,232.4,21.0,20.4,20.9,850.5,14.3,49.89,0.0,11.4,47.8,848.4,23.8,25.4,47.8,100.0,3267.0,3265.0,24.8,23.9,24.1,20000.0,856.4,0,0
1268648,2026-08-17T21:41:29.618618+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.5,1.2,2.8,29.6,0.0,0.8,2.0,224.6,224.7,225.1,42.9,43.4,42.2,848.2,31.9,49.76,0.0,25.7,47.8,851.0,2.3,1.6,47.8,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268679,2026-08-17T21:41:45.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.5,2.0,245.2,245.4,245.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1268710,2026-08-17T21:42:00.629545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,2.6,0.0,0.8,1.0,241.3,241.2,241.3,12.0,11.0,11.1,850.5,4.8,49.88,0.0,2.2,47.8,851.0,2.2,1.7,47.8,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268741,2026-08-17T21:42:16.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,231.2,231.4,231.6,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1268803,2026-08-17T21:42:47.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,2.0,225.9,226.3,226.6,0.8,0.6,0.6,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1268834,2026-08-17T21:43:02.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.3,9.8,0.0,0.8,2.0,237.5,237.6,237.8,18.2,17.5,17.9,848.7,12.1,49.85,0.0,9.0,47.8,851.0,2.3,1.8,47.8,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268865,2026-08-17T21:43:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,229.9,230.2,230.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1268896,2026-08-17T21:43:33.618654+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,1.0,1.8,21.5,0.0,0.8,1.0,241.7,241.2,241.6,12.0,11.0,11.1,850.5,4.2,49.93,0.0,2.2,47.8,848.7,25.7,24.1,47.8,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1268989,2026-08-17T21:44:20.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,243.0,243.1,243.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1269020,2026-08-17T21:44:35.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.0,8.0,0.0,0.9,2.0,226.4,226.3,226.9,17.9,16.8,17.5,849.7,12.6,49.86,0.0,17.1,47.8,848.7,20.6,21.3,47.8,100.0,3265.0,3263.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269051,2026-08-17T21:44:51.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,236.8,237.2,237.3,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1269113,2026-08-17T21:45:22.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,241.6,241.2,241.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1269144,2026-08-17T21:45:37.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.4,13.9,0.0,0.9,1.0,225.4,225.4,225.9,43.6,44.7,42.5,848.0,33.5,49.77,0.0,21.3,47.4,849.4,19.6,16.8,47.4,100.0,3272.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269175,2026-08-17T21:45:53.619143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.6,2.0,244.2,244.3,244.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269206,2026-08-17T21:46:08.629904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.5,2.0,0.0,0.9,2.0,243.3,243.1,243.3,11.9,11.0,11.1,850.5,4.2,49.93,0.0,2.2,47.4,851.0,2.2,2.0,47.4,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269268,2026-08-17T21:46:39.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.1,18.2,0.0,0.9,2.0,232.8,232.6,233.1,26.0,25.2,25.0,848.9,20.3,49.85,0.0,10.8,47.4,851.0,2.1,1.8,47.4,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269299,2026-08-17T21:46:55.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,2.0,232.0,232.4,232.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269330,2026-08-17T21:47:10.630013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,8.9,0.0,0.9,1.0,241.8,241.2,241.5,12.0,11.0,11.2,850.5,4.8,49.93,0.0,2.2,47.4,849.7,13.7,13.3,47.4,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269361,2026-08-17T21:47:26.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,2.0,225.2,225.4,225.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269423,2026-08-17T21:47:57.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,2.0,226.8,227.1,227.2,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269454,2026-08-17T21:48:12.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.5,0.0,0.9,2.0,244.4,244.2,244.3,12.0,11.0,11.1,850.4,4.7,49.93,0.0,2.2,47.4,851.0,2.2,1.9,47.4,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269516,2026-08-17T21:48:43.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,6.7,0.0,0.9,1.0,225.6,225.7,226.0,27.7,26.9,26.7,848.5,18.2,49.8,0.0,18.3,47.4,849.7,11.5,10.7,47.4,100.0,3264.0,3263.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269578,2026-08-17T21:49:14.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,16.4,0.0,0.9,1.0,230.4,230.2,230.7,23.0,22.4,22.5,849.1,18.8,49.85,0.0,12.2,47.4,851.0,2.4,2.1,47.4,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269609,2026-08-17T21:49:30.629921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,2.0,240.8,240.8,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269640,2026-08-17T21:49:45.618577+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.5,2.6,2.8,24.4,0.0,0.9,1.0,225.2,225.3,225.7,39.5,38.7,36.9,847.6,30.2,49.77,0.0,22.4,47.4,850.4,5.8,5.5,47.4,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269671,2026-08-17T21:50:01.629181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,2.0,243.2,243.3,243.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269733,2026-08-17T21:50:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.6,2.0,226.7,227.1,227.4,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269764,2026-08-17T21:50:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.5,1.2,0.0,0.9,1.0,233.0,233.2,233.7,24.0,23.2,23.2,848.9,18.9,49.85,0.0,8.8,47.4,849.4,17.7,13.6,47.4,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269795,2026-08-17T21:51:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,2.0,230.0,230.4,230.6,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1269826,2026-08-17T21:51:18.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,12.9,0.0,0.9,1.0,241.4,241.2,241.6,12.0,11.0,11.1,850.5,4.3,49.93,0.0,2.2,47.4,849.7,17.2,14.5,47.4,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269888,2026-08-17T21:51:49.630900+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,1.0,2.0,20.4,0.0,0.9,1.0,244.2,244.0,244.2,11.9,10.9,11.1,850.4,4.5,49.93,0.0,2.2,47.4,848.4,24.9,24.8,47.4,100.0,3271.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0
1269919,2026-08-17T21:52:05.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,243.1,243.0,243.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1269950,2026-08-17T21:52:20.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.0,0.0,0.9,1.0,243.2,243.1,243.3,12.0,11.0,11.1,850.4,4.2,49.93,0.0,6.3,47.0,851.0,2.2,1.7,47.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1269981,2026-08-17T21:52:36.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,2.0,242.3,242.3,242.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270043,2026-08-17T21:53:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,241.3,241.2,241.3,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270074,2026-08-17T21:53:22.629187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.7,13.8,0.0,0.9,2.0,230.9,231.1,231.5,22.8,22.2,22.3,849.3,16.0,49.87,0.0,6.6,47.0,851.0,2.2,1.9,47.0,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270105,2026-08-17T21:53:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,240.4,240.4,240.5,0.8,0.6,0.6,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270136,2026-08-17T21:53:53.618568+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,2.1,2.3,23.6,0.0,0.9,2.0,228.6,228.4,228.8,36.4,36.5,34.4,848.1,29.6,49.8,0.0,17.6,47.0,850.4,6.0,5.4,47.0,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
1270198,2026-08-17T21:54:24.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,19.0,0.0,0.9,2.0,242.3,242.1,242.4,12.0,11.0,11.1,850.4,4.9,49.93,0.0,2.2,47.0,848.7,23.9,24.0,47.0,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270229,2026-08-17T21:54:40.630755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,225.5,225.6,225.9,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270260,2026-08-17T21:54:55.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.0,1.9,0.0,0.9,2.0,239.2,239.0,239.2,16.3,15.2,15.7,849.7,10.6,49.9,0.0,2.4,47.0,849.7,12.5,11.5,47.0,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270291,2026-08-17T21:55:11.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,236.7,236.8,236.8,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270353,2026-08-17T21:55:42.619558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.5,2.0,229.9,229.9,230.2,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270384,2026-08-17T21:55:57.628683+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,1.0,2.0,20.2,0.0,0.9,2.0,243.4,242.9,243.2,12.0,11.0,11.1,850.4,4.8,49.93,0.0,2.2,47.0,848.4,25.0,27.1,47.0,100.0,3267.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270415,2026-08-17T21:56:13.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.5,2.0,241.6,241.6,241.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270446,2026-08-17T21:56:28.618570+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.4,1.0,2.2,25.0,0.0,0.9,1.0,226.0,226.0,226.4,34.6,34.4,33.6,848.5,27.2,49.79,0.0,19.0,47.0,850.7,2.2,1.5,47.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270508,2026-08-17T21:56:59.618764+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.3,2.4,22.3,0.0,0.9,1.0,225.7,225.8,226.1,40.0,39.0,38.7,848.0,28.7,49.77,0.0,22.4,47.0,850.4,6.4,6.1,47.0,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270570,2026-08-17T21:57:30.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,4.7,0.0,0.9,2.0,240.4,239.7,240.1,13.4,12.4,12.8,850.3,6.8,49.93,0.0,2.2,47.0,851.0,2.1,2.0,47.0,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270601,2026-08-17T21:57:46.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,2.0,229.9,230.2,230.5,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270663,2026-08-17T21:58:17.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.5,2.0,230.0,230.5,230.6,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270694,2026-08-17T21:58:32.618573+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,1.0,2.0,20.9,0.0,0.9,2.0,241.6,241.3,241.7,12.0,11.0,11.1,850.4,4.5,49.93,0.0,2.2,47.0,848.4,25.4,26.6,47.0,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270725,2026-08-17T21:58:48.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,224.3,224.4,224.5,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1270756,2026-08-17T21:59:03.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.1,1.5,0.0,0.9,1.0,245.4,245.4,245.3,12.0,10.9,11.1,850.3,4.6,49.93,0.0,2.2,46.6,850.4,6.1,4.7,46.6,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270818,2026-08-17T21:59:34.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.5,8.4,0.0,0.9,2.0,233.7,233.5,234.2,19.7,19.1,19.6,849.9,15.4,49.93,0.0,10.7,46.6,848.4,23.8,26.7,46.6,100.0,3265.0,3263.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270849,2026-08-17T21:59:50.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,233.5,233.9,234.0,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1270880,2026-08-17T22:00:05.619741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.7,11.5,0.0,0.9,1.0,232.1,232.1,232.7,20.0,19.5,19.6,850.3,13.7,49.89,0.0,11.1,46.6,851.0,2.2,1.7,46.6,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1270911,2026-08-17T22:00:21.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.5,2.0,241.1,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1270973,2026-08-17T22:00:52.628882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.5,2.0,244.9,244.9,244.7,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271004,2026-08-17T22:01:07.629878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,2.4,0.0,0.9,2.0,241.5,241.0,241.1,11.9,11.0,11.1,850.3,4.6,49.89,0.0,2.2,46.6,850.7,2.2,2.1,46.6,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271035,2026-08-17T22:01:23.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,2.0,229.1,229.4,229.5,0.8,0.6,0.6,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271128,2026-08-17T22:02:09.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.2,3.0,0.0,0.9,1.0,237.7,237.7,238.1,19.2,18.7,18.9,848.8,12.0,49.85,0.0,9.6,46.6,850.0,9.0,8.6,46.6,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271159,2026-08-17T22:02:25.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.5,2.0,232.5,232.9,233.0,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271190,2026-08-17T22:02:40.618771+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,1.0,2.0,22.9,0.0,0.9,1.0,241.6,241.3,241.6,12.0,11.0,11.1,850.4,4.7,49.93,0.0,2.2,46.6,848.4,27.6,27.1,46.6,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271221,2026-08-17T22:02:56.618739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.5,2.0,227.9,228.1,228.2,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271283,2026-08-17T22:03:27.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.5,2.0,243.0,242.7,242.6,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271314,2026-08-17T22:03:42.629741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,3.5,0.0,0.9,2.0,225.7,225.7,226.2,17.1,15.6,16.3,849.5,8.3,49.86,0.0,17.2,46.6,849.7,11.8,11.3,46.6,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271345,2026-08-17T22:03:58.628852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,239.2,239.6,239.5,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271376,2026-08-17T22:04:13.628705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.9,12.8,0.0,0.9,1.0,233.0,233.1,233.7,21.8,21.3,21.4,849.1,14.8,49.85,0.0,13.3,46.6,851.0,2.0,1.9,46.6,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271438,2026-08-17T22:04:44.629775+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.5,2.7,2.9,27.1,0.0,0.9,2.0,224.7,224.9,225.2,39.8,39.4,37.1,847.8,29.4,49.76,0.0,20.0,46.6,850.7,2.3,1.8,46.6,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271469,2026-08-17T22:05:00.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,243.2,243.0,242.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271500,2026-08-17T22:05:15.629764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.0,4.9,0.0,0.9,1.0,241.8,241.6,241.8,12.0,11.0,11.1,850.4,4.5,49.93,0.0,2.2,46.6,850.4,9.4,8.0,46.6,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271531,2026-08-17T22:05:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,225.8,226.0,226.2,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271624,2026-08-17T22:06:17.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,10.3,0.0,0.9,2.0,241.5,241.3,241.6,12.0,11.0,11.2,850.4,4.3,49.93,0.0,2.2,46.3,849.7,14.6,13.4,46.3,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271655,2026-08-17T22:06:33.619510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,227.9,228.0,228.3,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1271686,2026-08-17T22:06:48.618557+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,1.0,2.0,23.0,0.0,0.9,2.0,241.0,240.8,241.1,12.0,11.0,11.2,850.4,4.1,49.93,0.0,2.2,46.3,848.4,27.1,26.5,46.3,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271748,2026-08-17T22:07:19.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,2.2,0.0,0.9,1.0,244.6,244.1,244.2,12.0,11.0,11.1,850.3,4.6,49.93,0.0,2.2,46.3,850.7,2.4,1.9,46.3,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271779,2026-08-17T22:07:35.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.4,2.0,242.8,242.8,242.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1271810,2026-08-17T22:07:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.7,14.0,0.0,0.9,1.0,226.2,226.5,226.8,28.6,28.1,27.7,848.3,23.8,49.85,0.0,20.8,46.3,850.0,9.8,8.0,46.3,100.0,3268.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271841,2026-08-17T22:08:06.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,232.9,233.2,233.4,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1271903,2026-08-17T22:08:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.4,2.0,241.4,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1271934,2026-08-17T22:08:52.629721+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,3.0,2.6,20.9,0.0,0.9,2.0,225.3,225.1,225.5,39.7,39.3,36.7,847.8,28.7,49.77,0.0,22.4,46.3,850.4,7.8,7.1,46.3,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1271965,2026-08-17T22:09:08.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.4,2.0,243.9,244.0,243.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1271996,2026-08-17T22:09:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.1,0.0,0.9,1.0,243.2,243.0,243.1,12.0,11.0,11.1,850.4,4.3,49.93,0.0,2.2,46.3,851.0,2.2,1.7,46.3,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1272058,2026-08-17T22:09:54.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.0,19.8,0.0,0.9,1.0,238.1,237.9,238.5,26.3,26.0,25.1,848.7,22.1,49.85,0.0,9.4,46.3,850.7,2.3,2.0,46.3,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1272089,2026-08-17T22:10:10.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,230.9,230.6,231.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272151,2026-08-17T22:10:41.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,1.4,2.0,226.3,225.8,226.9,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272213,2026-08-17T22:11:12.618898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.5,0.0,0.1,1.4,2.0,243.9,241.5,243.4,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272244,2026-08-17T22:11:27.618574+00:00,external_ems_2,bess_2,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,3.4,1.6,13.9,0.0,0.8,2.0,241.4,238.5,233.3,21.5,24.7,21.3,849.1,17.9,49.84,0.0,17.0,46.3,850.7,4.0,2.9,46.3,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272275,2026-08-17T22:11:43.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.5,0.0,0.1,1.4,2.0,234.0,230.4,234.5,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272306,2026-08-17T22:11:58.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.2,0.6,5.2,0.0,0.8,1.0,243.8,241.2,243.6,12.0,14.3,11.1,848.7,21.2,49.92,0.0,3.4,46.3,848.1,26.4,27.1,46.3,100.0,3264.0,3263.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272368,2026-08-17T22:12:29.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.1,2.4,19.3,0.4,0.8,1.0,228.8,225.1,229.4,25.2,28.4,24.3,848.3,22.4,49.81,0.0,21.6,45.9,850.7,3.1,3.3,46.3,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272399,2026-08-17T22:12:45.629496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.5,0.1,0.1,1.4,2.0,245.3,242.6,244.7,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272430,2026-08-17T22:13:00.629282+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.7,5.6,2.4,28.5,0.0,0.8,2.0,227.0,222.8,227.5,46.4,49.8,44.2,847.3,39.4,49.77,0.0,21.7,45.9,849.7,10.9,9.5,45.9,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272462,2026-08-17T22:13:16.629337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.8,0.6,2.3,0.0,0.8,1.0,243.4,241.3,243.2,12.0,13.9,11.1,850.1,6.0,49.92,0.0,3.3,45.9,850.7,3.7,2.8,45.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272524,2026-08-17T22:13:47.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.2,1.6,10.9,0.0,0.8,1.0,228.7,227.2,229.0,35.6,37.6,33.4,849.1,14.2,49.77,0.0,8.9,45.9,850.7,3.3,3.1,45.9,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272555,2026-08-17T22:14:03.629511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,1.4,2.0,231.6,229.8,231.8,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272586,2026-08-17T22:14:18.629556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.5,2.6,0.0,0.8,1.0,242.0,240.8,241.8,12.0,13.0,11.1,850.2,5.7,49.93,0.0,3.1,45.9,850.7,3.1,3.0,45.9,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272617,2026-08-17T22:14:34.629284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,1.4,1.0,224.8,223.5,225.3,0.8,0.6,0.7,867.1,0.0,49.78,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272679,2026-08-17T22:15:05.618871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.5,0.0,0.1,1.4,2.0,231.4,229.8,231.8,0.9,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272710,2026-08-17T22:15:20.629250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.5,7.7,0.0,0.8,1.0,240.9,239.2,240.4,12.0,13.2,11.2,850.2,6.2,49.93,0.0,3.1,45.9,849.7,13.9,12.3,45.9,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272741,2026-08-17T22:15:36.629670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.5,0.0,0.1,1.4,2.0,235.5,234.5,236.0,0.9,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272772,2026-08-17T22:15:51.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.9,5.1,0.0,0.8,2.0,234.4,232.9,234.5,19.9,21.5,19.7,849.6,16.5,49.86,0.0,12.4,45.9,848.7,21.6,22.4,45.9,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272834,2026-08-17T22:16:22.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.0,1.8,11.9,0.0,0.8,1.0,231.8,230.4,232.4,20.8,22.7,20.7,848.9,15.1,49.89,0.0,11.8,45.9,850.7,3.2,3.0,45.9,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272865,2026-08-17T22:16:38.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.4,2.0,241.8,240.8,241.7,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272896,2026-08-17T22:16:53.629412+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,2.3,3.6,3.3,28.0,0.0,0.8,2.0,225.7,224.0,226.3,42.1,43.9,40.3,847.4,31.8,49.76,0.0,24.4,45.9,850.7,3.8,2.9,45.9,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1272927,2026-08-17T22:17:09.629577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,1.4,2.0,245.5,244.2,244.8,0.8,0.6,0.7,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1272989,2026-08-17T22:17:40.629456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.5,0.0,0.1,1.4,2.0,240.0,238.8,240.0,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1273020,2026-08-17T22:17:55.618572+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,2.1,3.9,2.8,25.4,0.0,0.8,1.0,229.2,227.5,229.6,34.5,36.6,32.7,847.9,28.0,49.8,0.0,16.2,45.9,850.7,2.6,2.8,45.9,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273051,2026-08-17T22:18:11.629579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.6,0.0,0.1,1.5,2.0,242.7,241.7,242.5,0.9,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1273082,2026-08-17T22:18:26.628747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.8,10.8,0.0,0.8,1.0,241.9,240.5,241.8,12.0,13.2,11.2,850.2,6.0,49.93,0.0,3.0,45.9,849.4,16.8,15.1,45.9,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273144,2026-08-17T22:18:57.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,10.1,0.0,0.8,1.0,245.1,244.3,244.9,11.9,11.0,11.1,849.7,4.4,49.91,0.0,2.5,45.5,849.4,14.5,13.7,45.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273206,2026-08-17T22:19:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.0,0.0,0.8,1.0,240.9,240.5,240.9,12.0,11.0,11.2,850.3,4.2,49.93,0.0,2.2,45.5,850.7,2.2,1.9,45.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273237,2026-08-17T22:19:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.5,2.0,228.1,228.3,228.6,0.9,0.6,0.7,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
