id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1273299,2026-08-17T22:20:15.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.6,0.0,0.1,1.5,2.0,242.1,242.0,242.1,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1273330,2026-08-17T22:20:30.618574+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.4,2.5,2.9,30.0,0.0,0.8,2.0,224.7,224.8,225.1,39.0,39.2,36.7,847.8,32.2,49.78,0.0,20.7,45.5,850.7,2.2,2.0,45.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273361,2026-08-17T22:20:46.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.5,2.0,239.0,239.1,238.9,0.9,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1273392,2026-08-17T22:21:01.628802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.0,4.7,0.0,0.8,2.0,233.4,233.5,233.9,19.0,18.3,18.7,849.4,12.1,49.89,0.0,5.2,45.5,850.4,7.4,6.5,45.5,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273454,2026-08-17T22:21:32.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.4,2.2,0.0,0.8,1.0,244.2,243.9,244.0,11.9,11.0,11.1,850.3,4.6,49.93,0.0,2.2,45.5,850.7,2.4,1.6,45.5,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273485,2026-08-17T22:21:48.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.5,2.0,240.3,240.3,240.4,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1273516,2026-08-17T22:22:03.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,17.5,0.0,0.8,1.0,232.7,232.8,233.3,24.3,23.5,23.3,848.8,19.9,49.85,0.0,11.3,45.5,850.7,2.4,1.9,45.5,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273547,2026-08-17T22:22:19.619494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.6,2.0,232.7,233.0,233.3,0.9,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1273609,2026-08-17T22:22:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,2.0,224.6,224.9,225.0,0.8,0.6,0.7,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1273640,2026-08-17T22:23:05.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.5,9.2,0.0,0.8,1.0,245.5,245.3,245.3,11.9,11.0,11.1,850.2,4.6,49.93,0.0,2.2,45.5,849.7,13.8,11.7,45.5,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273671,2026-08-17T22:23:21.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.6,2.0,240.1,239.7,239.7,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1273764,2026-08-17T22:24:07.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,9.9,0.0,0.8,2.0,237.2,237.2,237.5,18.7,17.9,18.2,849.5,12.3,49.88,0.0,11.2,45.5,850.7,2.4,2.0,45.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273795,2026-08-17T22:24:23.629769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.5,0.0,0.1,1.5,2.0,241.5,241.5,241.5,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1273826,2026-08-17T22:24:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.8,17.8,0.0,0.8,2.0,227.3,227.6,228.1,26.0,25.3,25.5,847.6,32.2,49.81,0.0,16.8,45.5,849.4,14.4,13.8,45.5,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273857,2026-08-17T22:24:54.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.0,0.1,1.5,2.0,245.7,245.8,245.5,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1273919,2026-08-17T22:25:25.628843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.5,2.0,240.3,240.3,240.4,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1273950,2026-08-17T22:25:40.628767+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.5,1.4,2.8,23.6,0.4,0.8,1.0,229.6,229.5,230.0,32.5,31.9,31.1,848.2,25.8,49.81,0.0,13.6,45.1,851.0,2.2,1.8,45.5,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1273981,2026-08-17T22:25:56.618788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.5,2.0,233.0,233.2,233.5,0.9,0.6,0.7,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1274012,2026-08-17T22:26:11.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,1.9,0.0,0.8,1.0,242.2,241.7,242.0,12.0,11.0,11.1,850.4,4.4,49.93,0.0,2.2,45.1,850.7,2.5,1.7,45.1,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274074,2026-08-17T22:26:42.629132+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,1.0,1.6,20.1,0.0,0.8,2.0,242.7,242.5,242.7,12.0,11.0,11.1,850.3,4.4,49.93,0.0,2.2,45.1,848.7,24.5,23.8,45.1,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274105,2026-08-17T22:26:58.629445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.5,2.0,224.9,225.0,225.2,0.8,0.6,0.7,867.1,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1274136,2026-08-17T22:27:13.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.1,6.3,0.0,0.8,1.0,242.2,241.5,241.8,14.0,12.7,13.2,849.8,7.0,49.88,0.0,3.6,45.1,849.7,13.3,11.5,45.1,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274167,2026-08-17T22:27:29.628879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,2.0,231.6,232.0,232.2,0.9,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1274260,2026-08-17T22:28:15.629818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.9,0.0,0.8,2.0,243.8,243.6,243.7,12.0,11.0,11.1,850.3,5.1,49.93,0.0,2.2,45.1,850.7,2.2,1.8,45.1,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274291,2026-08-17T22:28:31.629743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,242.9,242.9,242.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1274322,2026-08-17T22:28:46.618585+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.6,1.6,2.4,23.6,0.0,0.8,2.0,224.9,224.8,225.4,36.1,36.7,35.1,848.0,28.7,49.82,0.0,22.4,45.1,850.4,5.1,5.4,45.1,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274384,2026-08-17T22:29:17.643091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.2,19.8,0.0,0.8,1.0,236.3,236.0,236.2,25.3,24.9,24.6,848.8,21.9,49.85,0.0,8.9,45.1,851.0,2.1,1.5,45.1,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274415,2026-08-17T22:29:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.6,2.0,226.6,227.2,227.5,0.8,0.6,0.7,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1274446,2026-08-17T22:29:48.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,0.0,0.0,0.8,1.0,233.4,233.3,233.7,23.0,22.5,22.5,848.8,16.5,49.86,0.0,9.6,45.1,849.4,16.5,17.0,45.1,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274477,2026-08-17T22:30:04.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.2,0.1,1.5,2.0,231.0,231.4,231.5,0.8,0.6,0.7,867.0,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1274539,2026-08-17T22:30:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,2.0,226.1,226.6,226.9,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1274570,2026-08-17T22:30:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.6,8.0,0.0,0.8,2.0,236.9,236.9,237.3,18.6,18.3,18.6,849.3,13.0,49.88,0.0,5.6,45.1,848.7,21.0,21.8,45.1,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274601,2026-08-17T22:31:06.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.1,0.1,1.5,2.0,230.9,231.2,231.4,0.9,0.6,0.7,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1274632,2026-08-17T22:31:21.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,7.2,0.0,0.8,1.0,241.2,240.9,241.2,11.9,11.0,11.2,850.4,5.0,49.93,0.0,2.1,45.1,849.7,12.2,11.0,45.1,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274694,2026-08-17T22:31:52.618847+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,1.0,2.0,22.5,0.0,0.8,2.0,240.8,240.5,240.8,12.0,11.0,11.1,850.4,4.7,49.93,0.0,9.5,45.1,848.4,27.2,25.5,45.1,100.0,3265.0,3263.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274725,2026-08-17T22:32:08.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,241.0,240.8,240.8,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1274787,2026-08-17T22:32:39.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.5,2.0,242.4,242.1,242.0,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1274849,2026-08-17T22:33:10.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.2,0.1,1.5,2.0,245.7,245.7,245.4,0.9,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1274880,2026-08-17T22:33:25.619208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,2.3,0.0,0.8,2.0,237.7,237.3,237.6,15.7,14.8,15.4,849.7,10.0,49.91,0.0,2.1,44.7,850.0,12.3,10.1,44.7,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1274911,2026-08-17T22:33:41.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,225.0,225.3,225.5,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1274942,2026-08-17T22:33:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.6,12.4,0.0,0.8,1.0,230.0,230.3,230.8,30.1,29.7,28.6,848.4,24.8,49.79,0.0,14.9,44.7,850.0,12.4,10.2,44.7,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275004,2026-08-17T22:34:27.638374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.4,6.0,0.0,0.8,1.0,241.9,241.6,241.9,11.9,11.0,11.1,850.4,4.2,49.93,0.0,2.2,44.7,850.0,10.2,10.6,44.7,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275035,2026-08-17T22:34:43.618922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.2,0.0,0.1,1.5,2.0,224.5,224.8,225.0,0.9,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1275066,2026-08-17T22:34:58.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,17.7,0.0,0.8,1.0,242.5,241.8,242.1,13.4,12.4,12.9,850.2,6.6,49.93,0.0,2.2,44.7,848.7,24.3,22.9,44.7,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275097,2026-08-17T22:35:14.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,2.0,239.7,239.5,239.6,0.9,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1275159,2026-08-17T22:35:45.629750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.5,2.0,235.8,236.3,236.3,0.9,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1275190,2026-08-17T22:36:00.628771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,2.2,0.0,0.8,2.0,236.4,235.9,236.2,18.0,17.5,17.8,850.4,9.3,49.93,0.0,10.3,44.7,849.7,11.5,10.2,44.7,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275221,2026-08-17T22:36:16.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,241.1,241.0,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1275252,2026-08-17T22:36:31.618566+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.6,1.7,3.0,30.8,0.0,0.8,1.0,225.1,225.0,225.6,39.5,40.6,38.9,848.0,32.8,49.77,0.0,21.7,44.7,851.0,2.0,1.4,44.7,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275314,2026-08-17T22:37:02.628833+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,1.6,3.0,29.0,0.0,0.8,1.0,226.6,226.7,227.1,40.3,41.4,39.8,847.7,31.5,49.77,0.0,20.6,44.7,850.7,2.5,1.7,44.7,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275345,2026-08-17T22:37:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.5,2.0,244.7,244.6,244.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275376,2026-08-17T22:37:33.618824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,9.0,0.0,0.8,1.0,243.8,243.4,243.6,11.8,11.0,11.1,850.3,4.6,49.93,0.0,2.2,44.7,849.7,13.6,10.5,44.7,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275407,2026-08-17T22:37:49.618859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.5,2.0,240.7,240.1,240.2,0.9,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275469,2026-08-17T22:38:20.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,233.7,234.1,234.1,0.8,0.6,0.7,867.0,0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275500,2026-08-17T22:38:35.629896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.4,14.6,0.0,0.8,1.0,242.1,241.4,241.7,11.9,11.0,11.1,850.4,4.4,49.93,0.0,2.1,44.7,849.0,19.0,19.8,44.7,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275531,2026-08-17T22:38:51.618739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,224.9,224.8,225.0,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275562,2026-08-17T22:39:06.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,9.9,0.0,0.8,1.0,245.0,244.6,244.7,11.9,11.0,11.1,850.3,4.2,49.93,0.0,2.2,44.7,849.7,14.1,12.0,44.7,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275624,2026-08-17T22:39:37.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,4.9,0.4,0.8,2.0,227.8,227.8,228.2,25.8,25.0,25.5,850.5,19.4,49.88,0.0,13.6,44.7,848.7,24.3,22.4,44.3,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275655,2026-08-17T22:39:53.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,2.0,241.8,241.4,241.3,0.8,0.6,0.6,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275686,2026-08-17T22:40:08.619199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.1,1.1,0.0,0.8,2.0,235.1,234.7,235.2,19.3,18.9,19.2,849.3,13.7,49.86,0.0,13.0,44.3,849.4,14.8,13.8,44.3,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275717,2026-08-17T22:40:24.629339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,242.2,242.1,242.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275779,2026-08-17T22:40:55.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,1.5,2.0,245.9,245.5,245.2,0.8,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275841,2026-08-17T22:41:26.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.5,2.0,224.6,225.2,225.4,0.8,0.6,0.7,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275872,2026-08-17T22:41:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,15.1,0.0,0.8,2.0,242.8,242.4,242.7,11.9,11.0,11.1,850.4,4.1,49.93,0.0,2.1,44.3,849.0,19.2,18.0,44.3,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275934,2026-08-17T22:42:12.619511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,1.3,0.0,0.8,1.0,236.7,236.8,237.1,20.6,20.3,20.5,849.3,14.4,49.88,0.0,6.6,44.3,849.7,13.1,11.4,44.3,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1275965,2026-08-17T22:42:28.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,244.1,243.8,243.7,0.8,0.6,0.6,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1275996,2026-08-17T22:42:43.628944+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.0,2.0,23.6,0.0,0.8,2.0,241.3,240.9,241.2,12.0,11.0,11.1,850.4,5.1,49.93,0.0,2.1,44.3,848.4,28.7,27.7,44.3,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276027,2026-08-17T22:42:59.619820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,233.1,233.1,233.3,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1276089,2026-08-17T22:43:30.619257+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,241.9,241.8,241.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1276120,2026-08-17T22:43:45.629449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,4.1,0.0,0.8,1.0,227.1,227.2,227.5,26.0,25.2,25.5,848.8,21.7,49.81,0.0,17.4,44.3,849.4,17.6,15.4,44.3,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276151,2026-08-17T22:44:01.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,2.0,245.5,245.1,244.9,0.8,0.6,0.6,867.0,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1276182,2026-08-17T22:44:16.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.6,2.1,0.0,0.8,1.0,230.2,230.5,230.8,24.1,23.5,23.5,850.4,4.3,49.86,0.0,12.7,44.3,851.0,2.2,1.4,44.3,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276244,2026-08-17T22:44:47.618584+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,2.0,2.4,22.9,0.0,0.8,1.0,225.1,225.1,225.5,31.1,30.4,29.1,848.3,25.1,49.82,0.0,13.5,44.3,850.7,2.2,1.1,44.3,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276275,2026-08-17T22:45:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,242.2,241.9,242.1,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276306,2026-08-17T22:45:18.629524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,2.3,0.0,0.8,1.0,242.1,241.7,242.0,11.9,11.0,11.1,850.4,4.5,49.93,0.0,2.1,44.3,851.0,2.2,1.7,44.3,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276399,2026-08-17T22:46:05.619557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,233.4,233.6,233.8,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276430,2026-08-17T22:46:20.619331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,5.7,0.0,0.8,1.0,241.8,241.3,241.7,11.9,11.0,11.1,850.4,4.5,49.93,0.0,2.1,44.3,850.0,10.2,9.4,44.3,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276461,2026-08-17T22:46:36.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,224.4,224.4,224.6,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276492,2026-08-17T22:46:51.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.8,0.0,0.8,2.0,241.2,240.8,241.2,11.9,11.0,11.1,850.5,4.7,49.93,0.0,2.1,43.9,848.4,23.5,23.8,43.9,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276554,2026-08-17T22:47:22.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,3.0,0.0,0.8,1.0,244.0,243.3,243.5,11.9,11.0,11.1,850.3,5.0,49.93,0.0,2.2,43.9,851.0,2.0,1.7,43.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276585,2026-08-17T22:47:38.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,2.0,242.7,242.5,242.6,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276616,2026-08-17T22:47:53.629327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.9,2.4,0.0,0.8,1.0,227.5,227.8,228.2,26.7,26.0,25.9,848.1,22.1,49.82,0.0,19.2,43.9,849.0,19.7,17.6,43.9,100.0,3269.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276647,2026-08-17T22:48:09.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.5,2.0,240.7,240.8,240.7,0.9,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276709,2026-08-17T22:48:40.619476+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.1,0.1,1.5,2.0,241.1,241.0,241.1,0.9,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276740,2026-08-17T22:48:55.618578+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,1.3,3.0,26.7,0.0,0.8,2.0,226.8,226.8,227.2,36.9,36.9,35.6,847.7,28.8,49.76,0.0,21.3,43.9,850.7,2.1,1.7,43.9,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276771,2026-08-17T22:49:11.619599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,244.0,243.6,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276802,2026-08-17T22:49:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.0,4.5,0.0,0.8,1.0,243.6,243.1,243.4,11.9,11.0,11.1,850.4,4.7,49.93,0.0,2.2,43.9,850.4,9.2,9.1,43.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276895,2026-08-17T22:50:13.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.5,2.0,230.1,230.2,230.4,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1276926,2026-08-17T22:50:28.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.1,11.3,0.0,0.8,1.0,241.2,240.8,241.2,11.9,11.0,11.2,850.5,4.7,49.93,0.0,2.1,43.9,849.4,16.0,13.4,43.9,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1276957,2026-08-17T22:50:44.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,226.2,226.5,226.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277019,2026-08-17T22:51:15.629102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,242.7,242.5,242.5,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277050,2026-08-17T22:51:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,2.3,19.3,0.0,0.8,1.0,226.7,226.9,227.4,32.8,32.9,31.7,848.7,21.6,49.8,0.0,18.8,43.9,851.0,2.3,1.8,43.9,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277081,2026-08-17T22:51:46.619072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,2.0,233.7,234.2,234.3,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277112,2026-08-17T22:52:01.630044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.1,11.4,0.0,0.8,1.0,230.7,230.7,231.2,25.5,25.1,25.0,848.9,21.2,49.85,0.0,11.6,43.9,850.0,9.8,7.8,43.9,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277174,2026-08-17T22:52:32.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,6.8,0.0,0.8,1.0,238.2,237.9,238.1,15.4,14.3,14.9,849.9,8.9,49.86,0.0,5.0,43.9,851.0,2.1,1.8,43.9,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277205,2026-08-17T22:52:48.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,240.8,240.6,240.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277236,2026-08-17T22:53:03.630225+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,0.8,2.5,21.8,0.0,0.8,1.0,230.5,230.5,230.8,35.3,35.3,34.5,847.9,28.0,49.79,0.0,17.4,43.9,850.4,6.2,6.1,43.9,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277267,2026-08-17T22:53:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.5,2.0,243.1,242.8,242.7,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277329,2026-08-17T22:53:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.5,2.0,225.0,225.2,225.5,0.9,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277360,2026-08-17T22:54:05.628806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,4.5,0.0,0.8,1.0,241.5,241.2,241.4,13.1,12.1,12.6,850.3,6.5,49.9,0.0,2.2,43.5,850.7,2.0,1.9,43.5,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277422,2026-08-17T22:54:36.618572+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,1.0,2.0,24.2,0.0,0.8,2.0,242.2,241.9,242.2,12.0,11.0,11.1,850.4,4.7,49.93,0.0,2.1,43.5,848.4,28.9,27.4,43.5,100.0,3272.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277484,2026-08-17T22:55:07.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.3,1.0,0.0,0.8,2.0,243.8,243.1,243.4,11.9,11.0,11.1,850.4,4.2,49.93,0.0,4.3,43.5,850.7,5.2,4.1,43.5,100.0,3275.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277515,2026-08-17T22:55:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,242.0,241.9,241.9,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277546,2026-08-17T22:55:38.618995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.5,6.8,0.0,0.8,2.0,232.2,232.5,232.5,15.8,14.9,15.5,850.5,9.8,49.93,0.0,6.4,43.5,849.0,16.6,15.7,43.5,100.0,3267.0,3265.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277577,2026-08-17T22:55:54.629081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,230.2,230.3,230.6,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277639,2026-08-17T22:56:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,241.8,241.6,241.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277670,2026-08-17T22:56:40.618576+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.4,1.4,3.0,24.3,0.0,0.8,1.0,227.2,227.2,227.6,32.9,32.8,31.5,848.0,26.6,49.77,0.0,20.0,43.5,851.0,2.3,1.6,43.5,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277701,2026-08-17T22:56:56.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,245.0,244.8,244.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1277732,2026-08-17T22:57:11.618559+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,1.0,2.1,21.5,0.0,0.8,1.0,230.8,230.8,231.3,28.9,28.5,27.9,848.6,23.7,49.83,0.0,14.4,43.5,850.7,2.2,2.1,43.5,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277794,2026-08-17T22:57:42.629452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.4,0.0,0.8,2.0,243.2,242.9,243.1,11.9,10.9,11.1,850.4,4.5,49.93,0.0,2.1,43.5,851.0,2.1,1.8,43.5,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277825,2026-08-17T22:57:58.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,2.0,225.2,225.4,225.5,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1277856,2026-08-17T22:58:13.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.8,0.0,0.8,1.0,233.1,232.9,233.3,24.9,24.2,24.0,848.9,21.0,49.85,0.0,11.0,43.5,851.0,2.2,1.9,43.5,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1277887,2026-08-17T22:58:29.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.4,2.0,229.5,229.9,230.1,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1277949,2026-08-17T22:59:00.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.4,2.0,225.9,226.2,226.4,0.8,0.6,0.6,867.0,0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1277980,2026-08-17T22:59:15.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.2,0.0,0.8,1.0,245.6,245.3,245.3,11.9,10.9,11.1,850.3,4.5,49.93,0.0,2.2,43.5,850.7,6.7,5.2,43.5,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
1278011,2026-08-17T22:59:31.629097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,242.9,242.6,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1278042,2026-08-17T22:59:46.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.4,7.4,0.0,0.8,1.0,234.3,233.6,234.1,18.9,18.5,18.5,849.4,10.5,49.93,0.0,11.0,43.5,849.0,17.9,16.9,43.5,100.0,3270.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
1278104,2026-08-17T23:00:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.4,15.5,0.0,0.8,2.0,231.6,231.7,232.1,22.0,21.6,21.9,849.6,17.5,49.89,0.0,11.6,43.5,851.0,2.0,1.7,43.5,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1278135,2026-08-17T23:00:33.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,241.2,241.0,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278166,2026-08-17T23:00:48.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.5,18.3,0.0,0.7,2.0,224.7,224.6,225.1,42.1,43.2,41.1,847.9,33.0,49.76,0.0,22.1,43.1,849.4,14.7,13.3,43.1,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278197,2026-08-17T23:01:04.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,2.0,244.0,243.8,243.7,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278259,2026-08-17T23:01:35.628781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,241.0,240.8,240.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278290,2026-08-17T23:01:50.618572+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.5,1.4,2.7,23.9,0.0,0.7,1.0,229.7,229.5,230.0,31.5,31.4,30.1,848.3,25.9,49.82,0.0,14.9,43.1,851.0,2.0,1.6,43.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278321,2026-08-17T23:02:06.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,229.4,229.9,230.1,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278352,2026-08-17T23:02:21.619359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.4,7.6,0.0,0.7,1.0,242.0,241.7,242.0,11.9,11.0,11.1,850.4,4.3,49.93,0.0,2.1,43.1,850.0,11.9,10.7,43.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278414,2026-08-17T23:02:52.618566+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.7,1.0,1.9,21.5,0.0,0.8,2.0,242.2,241.5,241.8,14.9,13.9,14.3,850.0,8.1,49.93,0.0,2.2,43.1,848.1,29.6,28.7,43.1,100.0,3264.0,3262.0,24.8,24.0,24.3,20000.0,856.4,0,0
1278476,2026-08-17T23:03:23.619182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,1.2,0.0,0.7,2.0,240.8,240.4,240.8,12.0,11.0,11.2,850.4,4.4,49.93,0.0,2.1,43.1,850.7,3.2,1.5,43.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278507,2026-08-17T23:03:39.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,226.9,226.9,227.2,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278569,2026-08-17T23:04:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,230.1,230.4,230.5,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278600,2026-08-17T23:04:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.5,20.0,0.0,0.7,1.0,230.8,231.0,231.5,26.3,25.6,25.4,849.5,22.2,49.87,0.0,12.3,43.1,851.0,2.2,1.9,43.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278631,2026-08-17T23:04:41.629439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,241.7,241.7,241.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278662,2026-08-17T23:04:56.619148+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,1.2,2.1,20.3,0.0,0.7,1.0,224.1,224.3,224.6,40.2,40.4,39.2,847.9,29.4,49.76,0.0,22.7,43.1,850.0,9.1,6.9,43.1,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278724,2026-08-17T23:05:27.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,2.2,0.0,0.7,1.0,244.0,243.6,243.8,11.8,11.0,11.1,850.4,4.5,49.91,0.0,2.2,43.1,851.0,2.3,1.6,43.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278755,2026-08-17T23:05:43.629389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.5,2.0,229.1,229.2,229.5,0.9,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278786,2026-08-17T23:05:58.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.6,15.7,0.0,0.7,1.0,229.8,230.1,230.5,31.0,30.5,29.2,848.4,24.8,49.82,0.0,13.2,43.1,850.0,9.1,8.4,43.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278817,2026-08-17T23:06:14.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,236.0,236.1,236.2,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1278879,2026-08-17T23:06:45.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,224.4,224.7,224.9,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1278910,2026-08-17T23:07:00.619635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,15.7,0.0,0.7,1.0,245.4,244.8,244.8,14.3,13.3,13.9,850.2,7.5,49.93,0.0,2.2,43.1,848.4,23.2,23.4,43.1,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1278941,2026-08-17T23:07:16.629642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,243.7,243.5,243.4,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279034,2026-08-17T23:08:02.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,10.0,0.0,0.7,1.0,236.3,235.9,236.1,16.4,15.5,15.9,849.4,11.1,49.86,0.0,11.3,42.7,848.7,21.1,21.1,42.7,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279065,2026-08-17T23:08:18.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,241.7,241.6,241.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279096,2026-08-17T23:08:33.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,19.2,0.0,0.7,1.0,230.2,230.2,230.7,25.6,25.0,25.0,849.1,21.4,49.86,0.0,13.8,42.7,851.0,2.2,2.0,42.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279127,2026-08-17T23:08:49.628932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,241.2,241.0,241.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279189,2026-08-17T23:09:20.629589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,244.1,243.7,243.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279220,2026-08-17T23:09:35.618901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,9.1,0.0,0.7,1.0,243.8,243.5,243.7,12.0,11.0,11.1,850.4,4.6,49.93,0.0,2.2,42.7,850.0,13.7,10.1,42.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279251,2026-08-17T23:09:51.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,230.2,230.4,230.6,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279282,2026-08-17T23:10:06.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.5,3.2,0.0,0.7,2.0,234.6,234.5,235.1,22.4,21.9,22.1,849.2,15.8,49.82,0.0,10.5,42.7,849.7,12.6,11.3,42.7,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279344,2026-08-17T23:10:37.628701+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,0.9,2.1,23.0,0.0,0.7,1.0,241.9,241.6,241.9,11.9,11.0,11.1,850.5,4.6,49.93,0.0,2.2,42.7,848.4,27.6,27.9,42.7,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279375,2026-08-17T23:10:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,227.9,228.2,228.3,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279406,2026-08-17T23:11:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,2.3,0.0,0.7,1.0,245.3,244.7,244.8,11.9,11.0,11.1,850.3,4.6,49.93,0.0,2.2,42.7,850.7,2.3,1.8,42.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279437,2026-08-17T23:11:24.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,243.6,243.5,243.5,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279530,2026-08-17T23:12:10.629798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,4.9,0.0,0.7,1.0,234.7,234.5,235.0,19.4,18.9,19.1,849.4,12.7,49.87,0.0,12.3,42.7,849.0,17.6,15.0,42.7,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279561,2026-08-17T23:12:26.630629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,240.7,240.6,240.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1279592,2026-08-17T23:12:41.629465+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.5,0.4,3.4,31.6,0.0,0.7,1.0,224.9,225.0,225.4,42.6,42.8,43.0,847.6,33.7,49.77,0.0,22.5,42.7,851.0,2.1,1.6,42.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279654,2026-08-17T23:13:12.618574+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.4,2.7,26.3,0.0,0.7,1.0,226.3,226.3,226.7,36.2,36.1,34.8,848.0,28.4,49.76,0.0,21.0,42.7,850.7,2.1,1.7,42.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279685,2026-08-17T23:13:28.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.4,2.0,240.6,240.5,240.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1279716,2026-08-17T23:13:43.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.4,16.1,0.0,0.7,2.0,243.1,242.4,242.7,12.0,11.0,11.1,850.4,4.5,49.93,0.0,2.2,42.7,849.0,20.6,19.1,42.7,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279747,2026-08-17T23:13:59.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.1,0.1,1.4,2.0,225.5,225.5,225.6,0.9,0.6,0.6,867.0,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1279809,2026-08-17T23:14:30.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.4,2.0,241.0,241.0,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1279840,2026-08-17T23:14:45.630091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.3,12.5,0.0,0.7,1.0,241.2,240.9,241.2,11.9,11.0,11.1,849.4,14.7,49.93,0.0,13.1,42.3,848.1,27.2,27.4,42.3,100.0,3265.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279871,2026-08-17T23:15:01.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,231.3,231.6,231.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1279902,2026-08-17T23:15:16.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,2.3,0.0,0.7,2.0,243.9,243.5,243.7,11.9,11.0,11.1,850.4,4.4,49.93,0.0,2.2,42.3,851.0,2.1,1.8,42.3,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279964,2026-08-17T23:15:47.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.8,2.8,0.0,0.7,1.0,227.0,227.4,227.8,25.4,24.6,24.9,848.9,15.4,49.81,0.0,19.0,42.3,849.7,12.6,9.6,42.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1279995,2026-08-17T23:16:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.4,2.0,233.4,233.9,234.0,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1280057,2026-08-17T23:16:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,241.4,241.0,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1280119,2026-08-17T23:17:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,245.1,244.8,244.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1280150,2026-08-17T23:17:20.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.0,4.8,0.0,0.7,1.0,243.7,243.3,243.5,11.9,11.0,11.1,850.4,4.6,49.93,0.0,2.2,42.3,850.4,9.4,7.1,42.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280181,2026-08-17T23:17:36.619652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,229.4,229.5,229.8,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1280212,2026-08-17T23:17:51.628988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.7,0.2,0.0,0.7,1.0,235.8,235.9,236.4,19.9,19.4,19.8,849.3,13.0,49.88,0.0,8.1,42.3,850.0,12.8,11.7,42.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280274,2026-08-17T23:18:22.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,5.0,0.0,0.7,2.0,241.3,240.9,241.2,11.9,11.0,11.1,849.9,7.9,49.93,0.0,2.5,42.3,849.7,12.9,10.8,42.3,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280305,2026-08-17T23:18:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.4,2.0,231.8,232.2,232.3,0.8,0.6,0.6,867.0,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1280336,2026-08-17T23:18:53.618574+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,0.9,2.4,23.3,0.0,0.7,2.0,240.8,240.4,240.8,11.9,11.0,11.1,850.5,4.3,49.93,0.0,2.1,42.3,848.1,27.6,27.8,42.3,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280367,2026-08-17T23:19:09.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,228.3,228.3,228.5,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1280429,2026-08-17T23:19:40.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,242.8,242.8,242.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1280460,2026-08-17T23:19:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,10.1,0.0,0.7,2.0,225.1,225.0,225.5,37.3,37.7,36.5,848.2,28.9,49.78,0.0,20.6,42.3,849.0,18.8,15.9,42.3,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280491,2026-08-17T23:20:11.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,238.8,239.2,239.0,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1280522,2026-08-17T23:20:26.629894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.3,8.5,0.0,0.7,1.0,236.0,235.9,236.2,16.3,15.2,16.0,849.7,10.7,49.84,0.0,7.1,42.3,851.0,2.2,1.8,42.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280584,2026-08-17T23:20:57.629076+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.4,1.0,2.9,27.7,0.0,0.7,2.0,227.2,227.2,227.6,38.4,38.5,37.5,847.8,30.0,49.79,0.0,18.7,42.3,850.7,2.3,1.4,42.3,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280615,2026-08-17T23:21:13.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.2,0.1,1.5,2.0,244.0,243.9,243.8,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
