id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1280646,2026-08-17T23:21:28.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.4,0.0,0.7,1.0,242.7,242.3,242.6,12.0,11.0,11.1,850.4,4.8,49.93,0.0,2.2,42.3,851.0,2.4,1.9,42.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280677,2026-08-17T23:21:44.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,2.0,226.0,226.2,226.5,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1280739,2026-08-17T23:22:15.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,232.8,232.9,233.2,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1280770,2026-08-17T23:22:30.618838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,7.0,0.0,0.7,1.0,241.2,240.8,241.2,12.0,11.0,11.1,850.5,5.0,49.93,0.0,2.2,41.9,850.0,12.0,9.8,41.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280801,2026-08-17T23:22:46.619376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.5,0.1,0.1,1.5,2.0,210.1,207.0,208.5,0.8,0.6,0.6,867.0,-0.1,49.76,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1280832,2026-08-17T23:23:01.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.4,2.1,0.0,0.7,1.0,240.4,239.9,239.1,11.9,10.4,10.4,850.6,3.0,49.94,0.0,1.1,41.9,851.0,0.9,0.5,41.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280894,2026-08-17T23:23:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.5,1.9,0.0,0.7,2.0,238.2,238.4,239.0,12.0,10.4,10.4,850.9,2.9,49.94,0.0,1.1,41.9,851.4,1.0,0.8,41.9,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280925,2026-08-17T23:23:48.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.5,2.0,237.9,238.4,238.7,0.8,0.6,0.6,867.0,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1280956,2026-08-17T23:24:03.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.6,2.2,0.0,0.7,2.0,238.2,238.4,239.0,12.0,10.4,10.4,851.1,3.2,49.94,0.0,1.1,41.9,851.7,1.0,0.7,41.9,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
1280987,2026-08-17T23:24:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,236.2,235.9,236.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281049,2026-08-17T23:24:50.629250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,238.9,238.5,238.6,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281111,2026-08-17T23:25:21.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,227.6,227.9,228.0,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281142,2026-08-17T23:25:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.2,9.5,0.0,0.7,2.0,234.6,234.4,235.0,17.4,16.6,17.2,849.8,11.6,49.93,0.0,7.4,41.9,851.0,2.1,2.0,41.9,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281204,2026-08-17T23:26:07.621776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.1,16.3,0.0,0.7,1.0,225.1,225.1,225.5,36.7,36.3,35.2,847.9,26.8,49.77,0.0,22.2,41.9,850.0,10.5,9.1,41.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281235,2026-08-17T23:26:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,238.5,238.6,238.6,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281266,2026-08-17T23:26:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.0,9.9,0.0,0.7,1.0,237.4,237.1,237.3,17.3,16.7,16.9,850.0,11.9,49.91,0.0,5.1,41.9,851.0,2.0,1.8,41.9,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281297,2026-08-17T23:26:54.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,240.9,240.8,240.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281359,2026-08-17T23:27:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,243.3,243.2,243.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281390,2026-08-17T23:27:40.630048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,2.3,0.0,0.7,1.0,242.8,242.2,242.5,12.0,11.0,11.1,850.5,4.7,49.93,0.0,2.2,41.9,851.0,2.4,2.0,41.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281421,2026-08-17T23:27:56.630391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,225.6,225.9,226.1,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281452,2026-08-17T23:28:11.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.5,7.7,0.0,0.7,2.0,242.6,241.9,242.3,14.6,13.7,14.2,850.2,8.2,49.93,0.0,2.2,41.9,849.7,15.9,15.0,41.9,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281514,2026-08-17T23:28:42.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,11.0,0.0,0.7,2.0,245.3,245.0,245.1,11.9,10.9,11.1,850.4,4.6,49.93,0.0,2.2,41.9,849.7,15.6,13.8,41.9,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281545,2026-08-17T23:28:58.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,238.7,238.4,238.5,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1281576,2026-08-17T23:29:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,7.4,0.0,0.7,2.0,229.6,229.7,230.0,21.8,21.4,21.6,848.9,17.4,49.93,0.0,13.5,41.9,848.4,24.8,24.8,41.9,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281669,2026-08-17T23:30:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.4,2.0,242.3,242.2,242.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1281700,2026-08-17T23:30:15.630880+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.6,1.5,3.0,22.4,0.0,0.7,2.0,224.9,225.0,225.5,39.1,37.8,37.6,847.4,28.5,49.77,0.0,24.7,41.5,850.4,6.1,5.2,41.5,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281731,2026-08-17T23:30:31.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,2.0,241.9,241.7,241.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1281762,2026-08-17T23:30:46.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.1,17.5,0.0,0.7,1.0,230.3,230.4,230.9,25.4,24.8,24.6,848.9,19.7,49.85,0.0,12.0,41.5,851.0,2.2,1.8,41.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281824,2026-08-17T23:31:17.618609+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.6,1.0,3.6,26.3,0.0,0.7,1.0,225.7,225.9,226.3,39.6,38.6,38.6,847.4,28.5,49.77,0.0,21.9,41.5,851.0,2.2,1.8,41.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281855,2026-08-17T23:31:33.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.4,2.0,234.9,234.9,235.1,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1281886,2026-08-17T23:31:48.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.5,19.5,0.0,0.7,2.0,242.0,241.6,241.9,11.9,11.0,11.1,850.5,4.7,49.93,0.0,2.2,41.5,849.0,24.2,22.4,41.5,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
1281917,2026-08-17T23:32:04.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,224.5,224.8,225.0,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1281979,2026-08-17T23:32:35.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,2.0,237.5,237.7,237.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282010,2026-08-17T23:32:50.629125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,10.7,0.0,0.7,2.0,241.9,241.2,241.6,12.0,11.0,11.1,850.5,4.5,49.93,0.0,2.2,41.5,849.7,15.2,13.0,41.5,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282041,2026-08-17T23:33:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.4,2.0,229.9,230.4,230.6,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282072,2026-08-17T23:33:21.618855+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.4,0.9,2.3,23.5,0.0,0.7,3.0,244.7,244.3,244.4,11.9,11.0,11.1,850.4,4.7,49.93,0.0,2.2,41.5,848.1,28.2,27.3,41.5,100.0,3271.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282165,2026-08-17T23:34:08.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.2,0.1,1.4,2.0,241.2,241.0,241.1,0.9,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282196,2026-08-17T23:34:23.628768+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.5,1.0,2.5,24.9,0.0,0.7,2.0,226.3,226.4,226.8,40.5,40.4,39.5,847.9,30.5,49.76,0.0,23.6,41.5,850.4,5.6,6.1,41.5,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282227,2026-08-17T23:34:39.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.4,2.0,237.0,237.5,237.7,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282289,2026-08-17T23:35:10.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,2.0,240.9,240.7,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282320,2026-08-17T23:35:25.619388+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.6,1.8,2.8,26.3,0.0,0.7,1.0,227.8,227.7,228.3,35.3,35.9,34.1,847.9,28.8,49.79,0.0,18.2,41.5,850.7,2.5,2.0,41.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282351,2026-08-17T23:35:41.619796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.4,2.0,229.5,229.6,230.3,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282382,2026-08-17T23:35:56.629735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.9,11.6,0.0,0.7,1.0,242.2,241.2,242.0,12.0,12.5,11.1,850.3,4.8,49.93,0.0,2.8,41.5,849.4,16.4,16.4,41.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282444,2026-08-17T23:36:27.629512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,2.9,0.1,3.1,0.3,0.7,1.0,238.3,235.7,238.9,18.4,21.1,18.2,849.3,13.3,49.89,0.0,6.1,41.5,849.4,16.4,16.3,41.2,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282475,2026-08-17T23:36:43.629005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.0,0.1,1.4,2.0,230.9,227.6,231.6,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282506,2026-08-17T23:36:58.619104+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,3.0,3.4,2.1,22.6,0.0,0.7,2.0,241.3,238.3,241.1,12.0,14.5,11.1,850.2,5.0,49.92,0.0,3.3,41.2,848.1,27.6,27.6,41.2,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282537,2026-08-17T23:37:14.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.5,0.0,0.1,1.4,2.0,228.4,224.5,228.9,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282599,2026-08-17T23:37:45.629538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.5,0.0,0.1,1.4,2.0,242.0,239.0,241.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282630,2026-08-17T23:38:00.629129+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,4.6,5.2,2.7,22.6,0.0,0.7,1.0,225.9,221.9,226.5,28.7,32.6,27.4,848.0,25.6,49.79,0.0,25.0,41.2,850.7,3.0,2.8,41.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282692,2026-08-17T23:38:31.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.8,1.1,8.8,0.0,0.7,1.0,231.5,229.1,232.0,22.1,24.6,21.8,848.9,18.1,49.85,0.0,10.4,41.2,850.0,9.3,8.4,41.2,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282754,2026-08-17T23:39:02.629014+00:00,external_ems_2,bess_2,good,0.2357,normal,PCS DC current and BMS current mismatch: 34.7,2.2,4.6,3.0,34.7,0.0,0.7,2.0,225.6,224.1,226.3,44.7,47.5,42.9,847.7,38.0,49.77,0.0,23.0,41.2,850.7,3.3,3.0,41.2,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282785,2026-08-17T23:39:18.630712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.0,0.1,1.4,2.0,244.1,243.0,243.7,0.9,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282816,2026-08-17T23:39:33.630546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.6,0.5,3.8,0.0,0.7,1.0,235.0,233.5,235.3,17.0,18.5,16.9,849.5,12.5,49.89,0.0,5.4,41.2,850.0,8.7,8.1,41.2,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282847,2026-08-17T23:39:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.1,0.1,1.4,2.0,226.3,224.9,226.8,0.8,0.6,0.6,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282909,2026-08-17T23:40:20.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.4,2.0,224.9,223.4,225.3,0.8,0.6,0.7,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1282940,2026-08-17T23:40:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.4,1.4,11.2,0.0,0.7,1.0,233.4,231.5,233.7,23.5,25.5,23.1,848.6,20.1,49.85,0.0,11.6,41.2,850.0,8.9,9.1,41.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1282971,2026-08-17T23:40:51.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.1,0.1,1.4,2.0,242.8,241.3,242.3,0.8,0.6,0.7,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1283002,2026-08-17T23:41:06.629783+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.6,1.9,2.1,21.2,0.0,0.7,2.0,241.3,239.7,241.0,11.9,13.1,11.2,850.2,5.5,49.93,0.0,3.0,41.2,848.1,26.7,27.5,41.2,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283064,2026-08-17T23:41:37.619844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,0.4,7.6,0.0,0.7,2.0,245.4,243.6,244.6,11.9,13.0,11.1,850.1,5.5,49.92,0.0,3.0,41.2,849.7,13.1,12.2,41.2,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283095,2026-08-17T23:41:53.619354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.0,0.1,1.4,2.0,243.2,242.1,242.7,0.9,0.6,0.7,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1283126,2026-08-17T23:42:08.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,0.8,13.3,0.0,0.7,2.0,229.8,228.5,230.3,20.3,22.3,20.3,848.9,15.3,49.93,0.0,13.3,41.2,848.1,28.6,28.8,41.2,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283157,2026-08-17T23:42:24.618731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,2.5,0.0,0.1,1.4,2.0,232.2,230.5,232.6,0.9,0.6,0.7,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1283219,2026-08-17T23:42:55.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.6,0.2,0.1,1.4,2.0,242.0,240.5,241.4,0.9,0.6,0.7,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1283250,2026-08-17T23:43:10.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.8,12.1,0.0,0.7,2.0,224.7,222.9,224.9,37.7,39.6,35.5,847.2,28.9,49.75,0.0,22.4,40.8,849.0,16.8,15.4,40.8,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283281,2026-08-17T23:43:26.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,1.4,2.0,245.3,244.0,244.7,0.8,0.6,0.7,867.1,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1283312,2026-08-17T23:43:41.628926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,17.3,0.0,0.7,1.0,231.3,230.7,231.3,23.7,24.4,23.4,849.1,19.8,49.85,0.0,13.0,40.8,850.7,2.5,2.3,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283374,2026-08-17T23:44:12.618842+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,2.1,3.5,26.7,0.0,0.7,1.0,225.4,225.6,225.8,38.9,37.7,36.8,847.2,28.7,49.76,0.0,21.6,40.8,850.7,2.0,1.7,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283405,2026-08-17T23:44:28.619452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.5,2.0,243.0,242.8,242.9,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1283436,2026-08-17T23:44:43.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.4,2.7,0.0,0.7,1.0,243.8,243.0,243.3,11.9,11.0,11.1,850.3,4.7,49.93,0.0,2.2,40.8,850.7,2.0,1.7,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283467,2026-08-17T23:44:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.5,1.0,224.5,224.7,224.9,0.9,0.6,0.7,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1283529,2026-08-17T23:45:30.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.5,1.0,233.2,233.4,233.7,0.9,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1283560,2026-08-17T23:45:45.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.0,7.5,0.0,0.7,2.0,241.6,241.2,241.6,14.1,13.0,13.6,849.4,7.2,49.89,0.0,5.0,40.8,849.4,14.7,13.4,40.8,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283591,2026-08-17T23:46:01.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,2.0,244.0,243.6,243.5,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1283622,2026-08-17T23:46:16.630256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.6,10.6,0.0,0.7,2.0,229.4,229.5,230.0,22.9,22.5,22.6,849.0,15.2,49.84,0.0,16.8,40.8,848.4,25.8,26.4,40.8,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283684,2026-08-17T23:46:47.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,13.8,0.0,0.7,2.0,243.7,243.4,243.6,11.9,11.0,11.1,848.9,15.8,49.93,0.0,12.0,40.8,851.0,2.0,1.6,40.8,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283746,2026-08-17T23:47:18.629504+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,1.0,2.0,23.4,0.0,0.7,1.0,226.1,226.2,226.5,44.1,45.1,44.3,847.7,33.1,49.76,0.0,21.4,40.8,849.7,9.7,8.2,40.8,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283777,2026-08-17T23:47:34.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,245.6,245.5,245.2,0.8,0.6,0.7,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1283839,2026-08-17T23:48:05.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.5,1.0,231.5,231.6,232.2,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1283870,2026-08-17T23:48:20.618571+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,0.8,2.8,25.8,0.0,0.7,1.0,227.6,227.6,227.9,34.9,34.6,34.1,847.9,28.0,49.77,0.0,19.9,40.8,850.7,2.2,1.8,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283901,2026-08-17T23:48:36.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.5,1.0,231.1,231.8,231.7,0.8,0.6,0.7,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1283932,2026-08-17T23:48:51.618799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.9,18.5,0.0,0.7,2.0,242.8,242.1,242.4,11.9,11.0,11.1,850.3,4.5,49.93,0.0,2.2,40.8,848.4,23.0,24.4,40.8,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
1283994,2026-08-17T23:49:22.629533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,14.7,0.0,0.7,2.0,238.6,238.4,238.7,18.5,18.0,18.3,849.4,11.9,49.89,0.0,5.8,40.8,848.4,26.6,26.8,40.8,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284025,2026-08-17T23:49:38.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.5,1.0,244.0,243.8,243.6,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1284056,2026-08-17T23:49:53.629611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.3,2.4,0.0,0.7,1.0,241.2,240.7,241.1,11.9,11.0,11.1,850.4,4.6,49.93,0.0,2.1,40.4,850.7,2.2,1.5,40.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284087,2026-08-17T23:50:09.629363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.5,1.0,231.2,231.4,231.7,0.8,0.6,0.7,867.1,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1284149,2026-08-17T23:50:40.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.5,2.0,243.7,243.5,243.4,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1284180,2026-08-17T23:50:55.629604+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.6,2.5,20.9,0.0,0.7,2.0,225.4,225.4,225.9,27.4,26.8,27.0,848.2,23.0,49.8,0.0,19.2,40.4,850.7,2.1,1.3,40.4,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284211,2026-08-17T23:51:11.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,233.8,234.1,234.2,0.8,0.6,0.7,867.1,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1284304,2026-08-17T23:51:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.2,5.5,0.0,0.7,1.0,238.7,238.1,238.3,14.4,13.3,13.8,849.8,7.7,49.86,0.0,4.6,40.4,851.0,2.2,1.7,40.4,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284335,2026-08-17T23:52:13.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.4,2.0,240.7,240.6,240.7,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1284366,2026-08-17T23:52:28.628677+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.4,1.1,3.2,26.1,0.0,0.7,2.0,227.6,227.5,227.9,34.9,35.1,34.0,847.8,28.3,49.79,0.0,16.7,40.4,851.0,2.2,2.0,40.4,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284397,2026-08-17T23:52:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,244.1,243.7,243.6,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1284459,2026-08-17T23:53:15.618999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.4,1.0,224.6,224.9,225.1,0.8,0.6,0.7,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1284490,2026-08-17T23:53:30.618575+00:00,external_ems_2,bess_2,good,0.3041,normal,PCS phase current imbalance high: 20.8,0.7,20.8,0.1,11.1,0.0,0.7,2.0,232.7,232.9,233.4,31.7,10.9,11.1,849.5,4.6,49.9,0.0,2.2,40.4,849.4,15.7,14.2,40.4,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284521,2026-08-17T23:53:46.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,1.0,233.7,233.8,234.1,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1284552,2026-08-17T23:54:01.629559+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.0,2.3,22.0,0.0,0.7,2.0,241.1,240.7,241.1,12.0,11.0,11.1,850.4,5.0,49.93,0.0,2.1,40.4,848.1,27.0,27.2,40.4,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284614,2026-08-17T23:54:32.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,11.4,0.0,0.7,2.0,245.8,245.1,245.1,11.9,10.9,11.1,850.2,5.0,49.91,0.0,2.2,40.4,849.4,16.4,14.1,40.4,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284645,2026-08-17T23:54:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.4,2.0,242.8,242.7,242.7,0.8,0.6,0.7,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1284676,2026-08-17T23:55:03.619282+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.7,1.0,2.0,21.8,0.0,0.8,2.0,232.9,232.6,233.3,12.0,11.0,11.2,850.4,4.3,49.93,0.0,5.8,40.4,848.4,26.1,26.0,40.4,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0
1284707,2026-08-17T23:55:19.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,239.6,239.5,239.4,0.9,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1284800,2026-08-17T23:56:05.618577+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,0.4,0.8,3.2,31.2,0.0,0.7,1.0,225.8,225.5,225.9,42.8,42.5,42.0,847.5,33.4,49.78,0.0,23.7,40.4,850.7,2.2,1.8,40.4,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284831,2026-08-17T23:56:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,244.0,243.8,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1284862,2026-08-17T23:56:36.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,9.0,0.0,0.7,2.0,234.9,234.9,235.3,17.0,16.0,16.8,849.6,11.3,49.9,0.0,2.2,40.0,850.7,2.3,1.5,40.0,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1284924,2026-08-17T23:57:07.629136+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,10.5,0.0,0.8,1.0,243.2,242.8,243.0,11.9,10.9,11.1,850.3,4.2,49.93,0.0,2.2,40.0,850.7,14.7,18.3,40.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
1284955,2026-08-17T23:57:23.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,2.0,243.5,243.3,243.3,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1284986,2026-08-17T23:57:38.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.0,17.9,0.0,0.8,1.0,233.5,233.4,233.7,24.4,23.7,23.8,848.7,20.1,49.86,0.0,10.0,40.0,850.7,2.2,1.9,40.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
1285017,2026-08-17T23:57:54.619046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,2.0,229.6,229.7,230.2,0.9,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1285079,2026-08-17T23:58:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,2.0,224.4,224.7,225.0,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1285110,2026-08-17T23:58:40.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,8.0,0.0,0.8,1.0,244.4,244.0,244.1,11.9,11.0,11.1,850.2,4.8,49.93,0.0,2.2,40.0,849.7,12.8,10.7,40.0,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285141,2026-08-17T23:58:56.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.0,0.1,1.5,2.0,243.8,243.5,243.5,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1285172,2026-08-17T23:59:11.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,10.5,0.0,0.8,2.0,229.1,229.2,229.6,20.4,19.9,20.4,849.1,14.0,49.84,0.0,17.3,40.0,848.4,24.5,24.0,40.0,100.0,3270.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285234,2026-08-17T23:59:42.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,16.0,0.0,0.8,2.0,231.3,231.2,231.6,24.1,23.7,23.7,848.9,18.2,49.88,0.0,14.4,40.0,850.7,2.2,1.4,40.0,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285265,2026-08-17T23:59:58.629115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.4,1.0,241.2,241.1,241.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285327,2026-08-18T00:00:29.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.4,2.0,244.0,243.9,243.8,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285389,2026-08-18T00:01:00.629835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.4,1.0,229.7,229.9,230.2,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285420,2026-08-18T00:01:15.630728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,4.3,0.0,0.8,2.0,233.7,233.9,234.2,24.3,23.7,23.3,848.3,19.8,49.82,0.0,13.0,40.0,848.7,24.1,24.1,40.0,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285451,2026-08-18T00:01:31.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,230.3,230.8,230.8,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285482,2026-08-18T00:01:46.629412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.3,4.4,0.0,0.8,1.0,242.3,241.6,242.0,11.9,11.0,11.2,850.3,4.6,49.93,0.0,2.2,40.0,850.0,9.0,8.5,40.0,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285544,2026-08-18T00:02:17.618602+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,1.0,2.2,21.4,0.0,0.8,2.0,241.5,241.1,241.4,12.0,11.0,11.1,850.3,4.5,49.93,0.0,2.1,40.0,848.1,25.9,27.3,40.0,100.0,3266.0,3264.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285575,2026-08-18T00:02:33.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,228.0,228.2,228.4,0.8,0.6,0.7,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285606,2026-08-18T00:02:48.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,2.7,0.0,0.8,2.0,244.2,243.8,244.0,11.8,11.0,11.1,850.2,4.9,49.93,0.0,2.2,40.0,850.7,2.2,1.6,40.0,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285637,2026-08-18T00:03:04.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,2.0,242.9,242.7,242.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285699,2026-08-18T00:03:35.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.4,2.0,239.0,239.0,238.9,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285730,2026-08-18T00:03:50.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.8,16.0,0.0,0.8,1.0,232.3,232.4,232.8,25.7,25.0,25.0,848.9,18.1,49.84,0.0,12.0,39.6,850.7,2.1,1.7,39.6,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285761,2026-08-18T00:04:06.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.4,2.0,240.7,240.6,240.7,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285792,2026-08-18T00:04:21.618587+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,1.4,3.0,26.3,0.0,0.8,1.0,225.5,225.7,226.0,36.7,36.6,35.3,847.7,28.7,49.78,0.0,21.9,39.6,850.7,2.4,1.6,39.6,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285854,2026-08-18T00:04:52.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,19.1,0.0,0.8,1.0,243.1,242.7,243.0,11.9,11.0,11.1,850.3,4.4,49.93,0.0,2.1,39.6,849.0,23.5,20.7,39.6,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285885,2026-08-18T00:05:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,1.0,225.6,225.7,225.9,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1285916,2026-08-18T00:05:23.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,9.5,0.0,0.8,2.0,240.7,240.2,240.4,23.4,22.7,22.9,849.0,17.4,49.86,0.0,7.0,39.6,848.1,26.9,26.9,39.6,100.0,3266.0,3264.0,24.9,24.1,24.4,20000.0,856.4,0,0
1285947,2026-08-18T00:05:39.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.4,1.0,229.7,230.2,230.4,0.9,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286009,2026-08-18T00:06:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,2.0,231.0,231.2,231.3,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286040,2026-08-18T00:06:25.618659+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.0,1.8,22.0,0.0,0.8,2.0,244.2,243.8,244.0,12.0,11.0,11.1,850.2,5.0,49.93,0.0,2.2,39.6,848.4,27.0,27.4,39.6,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286071,2026-08-18T00:06:41.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.4,2.0,242.9,242.8,242.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286102,2026-08-18T00:06:56.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,20.0,0.0,0.8,1.0,243.3,242.8,243.2,11.9,11.0,11.1,848.8,22.1,49.93,0.0,2.1,39.6,850.7,2.1,1.8,39.6,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286164,2026-08-18T00:07:27.618571+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.3,1.4,2.9,23.2,0.0,0.8,1.0,225.2,225.1,225.4,39.9,39.5,38.5,847.5,29.1,49.77,0.0,21.1,39.6,850.4,5.9,5.3,39.6,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286195,2026-08-18T00:07:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.4,2.0,243.5,243.4,243.4,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286226,2026-08-18T00:07:58.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.6,0.0,0.8,1.0,243.6,243.0,243.2,11.9,10.9,11.1,850.3,4.6,49.93,0.0,2.1,39.6,850.7,2.0,1.8,39.6,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286257,2026-08-18T00:08:14.631047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.1,0.1,1.4,1.0,224.8,225.1,225.2,0.9,0.6,0.7,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286319,2026-08-18T00:08:45.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.4,2.0,243.4,242.9,242.8,0.8,0.6,0.6,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286381,2026-08-18T00:09:16.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,225.3,225.5,225.7,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286412,2026-08-18T00:09:31.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,1.8,0.0,0.8,1.0,240.6,240.1,240.4,14.3,13.3,13.9,849.7,7.6,49.87,0.0,5.2,39.6,850.0,5.8,6.2,39.6,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286474,2026-08-18T00:10:02.618585+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,0.9,1.1,20.8,0.0,0.8,2.0,241.4,241.0,241.4,11.9,11.0,11.1,849.2,8.9,49.93,0.0,16.7,39.6,848.1,29.7,26.9,39.6,100.0,3265.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286505,2026-08-18T00:10:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,2.0,228.1,228.4,228.4,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286536,2026-08-18T00:10:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.8,17.4,0.0,0.8,1.0,244.0,243.6,243.9,11.8,10.9,11.1,850.2,4.4,49.93,0.0,2.2,39.3,848.4,21.8,23.4,39.3,100.0,3269.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286567,2026-08-18T00:10:49.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.4,1.0,242.2,242.1,242.0,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286629,2026-08-18T00:11:20.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,245.8,245.7,245.4,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286660,2026-08-18T00:11:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.2,0.0,0.8,1.0,244.4,243.9,244.1,11.9,11.0,11.1,850.2,4.5,49.93,0.0,2.2,39.3,850.7,2.3,1.4,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286691,2026-08-18T00:11:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,2.0,240.8,240.6,240.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286722,2026-08-18T00:12:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,4.8,0.0,0.8,1.0,243.4,243.0,243.2,11.8,10.9,11.1,850.2,4.5,49.93,0.0,2.2,39.3,849.7,9.3,9.1,39.3,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286784,2026-08-18T00:12:37.619100+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.4,1.3,2.6,25.4,0.0,0.8,1.0,229.1,229.1,229.5,33.7,34.0,32.7,848.1,27.4,49.81,0.0,16.1,39.3,850.7,2.0,1.8,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286815,2026-08-18T00:12:53.628886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.4,2.0,232.6,232.9,233.1,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1286846,2026-08-18T00:13:08.629958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.3,15.9,0.0,0.8,1.0,242.4,241.8,242.1,11.9,11.0,11.1,850.3,5.1,49.93,0.0,2.1,39.3,849.0,21.0,18.6,39.3,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
1286939,2026-08-18T00:13:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.4,1.0,239.6,239.1,239.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1286970,2026-08-18T00:14:10.629383+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,0.9,1.9,21.2,0.0,0.8,1.0,240.9,240.5,240.9,11.9,11.0,11.1,850.3,4.3,49.93,0.0,2.1,39.3,848.4,25.5,25.7,39.3,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287001,2026-08-18T00:14:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,230.7,231.0,231.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287032,2026-08-18T00:14:41.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.5,1.8,0.0,0.8,1.0,240.2,239.6,240.4,11.8,10.9,11.1,850.2,4.1,49.93,0.0,2.2,39.3,850.7,2.3,1.9,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287094,2026-08-18T00:15:12.629109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.2,18.5,0.0,0.8,1.0,225.0,224.9,225.4,34.4,34.1,33.5,847.8,26.1,49.78,0.0,24.5,39.3,850.0,7.6,6.1,39.3,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287125,2026-08-18T00:15:28.618542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,1.0,245.8,245.4,245.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287156,2026-08-18T00:15:43.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.3,9.5,0.0,0.8,2.0,234.4,234.3,234.7,17.7,17.1,17.6,849.4,12.0,49.84,0.0,6.5,39.3,850.7,2.5,1.8,39.3,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287187,2026-08-18T00:15:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,2.0,240.4,240.2,240.3,0.9,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287249,2026-08-18T00:16:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,244.2,244.1,244.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287280,2026-08-18T00:16:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,5.3,0.0,0.8,1.0,239.8,239.1,239.4,14.1,13.0,13.5,849.8,7.4,49.93,0.0,2.1,39.3,850.7,2.1,1.7,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287311,2026-08-18T00:17:01.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,233.2,233.2,233.5,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287342,2026-08-18T00:17:16.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.3,0.0,0.8,2.0,231.1,231.1,231.5,28.5,27.8,27.5,848.4,22.3,49.79,0.0,15.3,39.3,849.0,19.0,17.9,39.3,100.0,3267.0,3265.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287435,2026-08-18T00:18:03.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.5,2.0,225.7,225.9,226.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287466,2026-08-18T00:18:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.5,16.4,0.0,0.8,1.0,241.3,240.9,241.3,12.0,11.0,11.1,850.2,4.5,49.93,0.0,2.1,38.9,848.7,20.9,23.2,38.9,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287497,2026-08-18T00:18:34.629570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,230.1,230.2,230.3,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287559,2026-08-18T00:19:05.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,234.1,234.4,234.4,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287590,2026-08-18T00:19:20.619819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.4,4.6,0.0,0.8,2.0,227.0,227.4,227.7,24.2,23.7,23.9,848.5,19.1,49.88,0.0,13.1,38.9,848.1,23.7,25.3,38.9,100.0,3270.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287621,2026-08-18T00:19:36.619000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,2.0,229.0,229.2,229.3,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287652,2026-08-18T00:19:51.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.6,14.9,0.0,0.8,2.0,232.7,233.0,233.4,21.6,21.1,21.2,849.1,17.3,49.86,0.0,13.4,38.9,850.7,2.4,1.5,38.9,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287714,2026-08-18T00:20:22.618567+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.5,1.9,2.6,20.5,0.0,0.8,1.0,224.4,224.5,224.9,38.0,37.8,36.1,847.4,27.8,49.77,0.0,22.2,38.9,850.0,7.3,6.3,38.9,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287745,2026-08-18T00:20:38.629124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,240.9,240.8,240.9,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287776,2026-08-18T00:20:53.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,18.2,0.0,0.8,1.0,231.0,231.1,231.5,24.1,23.6,23.5,848.8,20.4,49.84,0.0,12.7,38.9,850.7,2.2,1.5,38.9,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287807,2026-08-18T00:21:09.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,1.0,240.7,240.5,240.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287869,2026-08-18T00:21:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,241.0,241.2,241.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1287900,2026-08-18T00:21:55.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,16.1,0.0,0.8,1.0,244.2,243.8,243.9,11.9,11.0,11.1,850.2,4.7,49.93,0.0,2.2,38.9,849.0,20.8,21.0,38.9,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
1287962,2026-08-18T00:22:26.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,18.8,0.0,0.8,1.0,233.6,233.6,234.2,24.8,24.1,23.8,848.8,20.8,49.86,0.0,10.6,38.9,850.7,2.0,1.6,38.9,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1288024,2026-08-18T00:22:57.619763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,1.9,0.0,0.8,1.0,241.5,241.2,241.6,12.0,11.0,11.1,850.2,4.1,49.93,0.0,2.1,38.9,850.7,2.2,2.9,38.9,100.0,3267.0,3265.0,24.9,24.1,24.4,20000.0,856.4,0,0
