id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1295402,2026-08-18T01:24:26.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.2,14.3,0.0,0.7,2.0,248.1,248.4,248.4,12.0,10.8,10.8,851.2,2.7,49.96,0.0,-0.9,35.7,850.0,17.0,13.4,35.7,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
1295464,2026-08-18T01:24:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.1,11.3,0.0,0.7,2.0,242.3,242.4,243.0,22.4,20.7,21.0,849.6,18.2,49.87,0.0,5.6,35.7,850.7,6.9,4.4,35.7,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1295495,2026-08-18T01:25:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.4,1.0,233.5,233.9,234.2,0.8,0.6,0.7,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1295526,2026-08-18T01:25:28.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.1,18.7,0.0,0.7,1.0,244.6,244.8,245.0,12.5,11.5,11.4,851.1,4.7,49.96,0.0,-0.8,35.7,849.0,23.4,24.2,35.7,100.0,3272.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
1295557,2026-08-18T01:25:44.619837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.4,1.0,230.2,230.5,230.8,0.9,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1295619,2026-08-18T01:26:15.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,1.4,1.0,246.7,247.1,247.0,0.8,0.6,0.6,867.2,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1295650,2026-08-18T01:26:30.628777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.3,10.9,0.0,0.7,2.0,237.9,238.2,238.6,15.4,13.6,13.9,848.4,25.8,49.88,0.0,11.4,35.7,849.7,14.9,11.2,35.7,100.0,3276.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0
1295681,2026-08-18T01:26:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,1.0,245.4,245.4,245.7,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1295712,2026-08-18T01:27:01.628881+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,1.6,1.1,9.0,0.0,0.7,2.0,236.9,243.7,244.2,13.6,12.0,12.4,850.6,7.9,49.95,0.0,-0.6,35.7,851.7,-1.1,-0.9,35.7,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1295774,2026-08-18T01:27:32.619033+00:00,external_ems_2,bess_2,good,0.2245,normal,PCS DC current and BMS current mismatch: 34.0,0.5,2.8,3.3,34.0,0.0,0.7,1.0,227.5,227.6,228.0,38.1,36.4,35.3,848.1,32.8,49.79,0.0,19.4,35.7,851.4,-1.2,-1.0,35.7,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1295805,2026-08-18T01:27:48.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.1,0.1,1.4,1.0,246.8,247.4,247.2,0.9,0.6,0.7,867.1,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1295867,2026-08-18T01:28:19.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.4,1.0,230.4,230.9,231.1,0.8,0.6,0.7,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1295929,2026-08-18T01:28:50.629955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.4,1.0,233.4,234.0,234.1,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1295960,2026-08-18T01:29:05.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,4.3,0.0,0.7,2.0,249.8,250.2,250.2,11.9,10.8,10.7,851.0,1.6,49.95,0.0,-0.7,35.7,850.7,5.9,3.6,35.7,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
1295991,2026-08-18T01:29:21.629931+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,0.3,2.6,0.0,0.1,1.4,1.0,237.0,237.1,246.4,0.9,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296022,2026-08-18T01:29:36.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,13.8,0.0,0.7,1.0,245.6,246.0,246.1,12.1,10.8,10.9,851.2,3.1,49.96,0.0,-0.8,35.7,849.4,16.9,15.1,35.7,100.0,3272.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296084,2026-08-18T01:30:07.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.5,19.6,0.0,0.7,1.0,234.0,234.4,235.1,24.0,22.3,22.3,849.9,18.2,49.89,0.0,11.7,35.7,851.4,-1.4,-1.4,35.7,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296115,2026-08-18T01:30:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,246.5,247.0,246.8,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296146,2026-08-18T01:30:38.618585+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.5,2.9,2.2,25.0,0.0,0.7,1.0,226.6,226.7,227.1,36.5,35.3,33.6,848.5,31.1,49.79,0.0,19.4,35.7,850.7,6.1,3.7,35.7,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296177,2026-08-18T01:30:54.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.4,1.0,249.4,249.9,249.7,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296239,2026-08-18T01:31:25.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.4,1.0,228.3,228.8,229.0,0.9,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296270,2026-08-18T01:31:40.629613+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.7,2.0,2.4,21.4,0.0,0.7,1.0,235.3,235.6,236.0,24.8,22.9,22.8,849.3,20.3,49.86,0.0,7.1,35.7,851.7,-1.1,-1.1,35.7,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296301,2026-08-18T01:31:56.629592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.4,1.0,233.8,234.0,234.5,0.9,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296332,2026-08-18T01:32:11.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,4.7,0.0,0.7,1.0,246.2,246.3,246.7,12.1,11.2,11.0,851.2,3.1,49.95,0.0,-0.7,35.7,850.7,7.8,5.5,35.7,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296394,2026-08-18T01:32:42.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,2.2,19.1,0.0,0.7,2.0,247.8,247.4,248.1,12.5,11.8,11.4,850.9,4.6,49.95,0.0,-0.2,35.7,848.7,23.7,24.9,35.7,100.0,3269.0,3267.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296425,2026-08-18T01:32:58.618707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.4,1.0,246.6,245.6,246.9,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296456,2026-08-18T01:33:13.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,1.4,1.6,3.6,0.0,0.7,1.0,231.2,228.4,232.0,13.4,13.6,12.2,849.8,3.6,49.9,0.0,11.8,35.7,851.4,0.0,-0.5,35.7,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296487,2026-08-18T01:33:29.619064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.1,0.1,1.4,1.0,241.4,239.4,241.7,0.8,0.6,0.7,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296549,2026-08-18T01:34:00.629193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.6,0.0,0.1,1.4,1.0,244.8,243.3,245.0,0.9,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296580,2026-08-18T01:34:15.629050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.9,2.1,17.3,0.0,0.7,1.0,235.4,232.8,236.3,20.4,22.0,19.1,849.3,17.3,49.86,0.0,8.0,35.3,851.4,0.0,-0.3,35.3,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296611,2026-08-18T01:34:31.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,1.4,1.0,243.5,241.8,243.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296642,2026-08-18T01:34:46.629283+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,3.4,6.0,2.6,29.1,0.0,0.7,1.0,230.9,227.9,231.3,34.7,36.3,30.3,848.4,32.3,49.78,0.0,17.3,35.3,851.0,3.2,2.0,35.3,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296704,2026-08-18T01:35:17.630223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.0,1.5,14.2,0.0,0.7,2.0,245.6,244.3,245.9,12.6,12.3,11.6,850.9,5.8,49.95,0.0,-0.3,35.3,849.4,20.0,20.7,35.3,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296735,2026-08-18T01:35:33.629495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,1.4,1.0,226.7,225.7,227.4,0.8,0.6,0.7,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296766,2026-08-18T01:35:48.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.1,0.5,2.6,0.0,0.7,2.0,242.1,241.0,242.3,16.4,16.2,15.3,849.9,9.7,49.9,0.0,3.4,35.3,850.4,7.1,5.1,35.3,100.0,3278.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1296797,2026-08-18T01:36:04.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.3,0.1,0.1,1.4,1.0,234.5,233.8,235.2,0.9,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296859,2026-08-18T01:36:35.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.6,0.0,0.1,1.4,1.0,230.8,230.4,231.6,0.9,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296921,2026-08-18T01:37:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.6,0.2,0.1,1.4,1.0,247.0,246.3,247.2,0.9,0.6,0.6,867.1,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1296952,2026-08-18T01:37:21.618583+00:00,external_ems_2,bess_2,good,0.2181,normal,PCS DC current and BMS current mismatch: 33.6,1.4,4.6,3.3,33.6,0.0,0.8,1.0,226.8,225.8,227.2,36.3,37.1,32.5,848.1,32.5,49.78,0.0,20.4,35.3,851.4,-1.1,-0.9,35.3,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
1297014,2026-08-18T01:37:52.618571+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.5,4.7,2.3,28.8,0.0,0.8,1.0,228.4,227.6,229.1,35.8,36.6,31.9,848.4,31.4,49.8,0.0,17.7,35.3,850.7,2.6,1.8,35.3,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1297045,2026-08-18T01:38:08.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.6,0.0,0.1,1.4,1.0,248.0,247.2,248.2,0.9,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1297076,2026-08-18T01:38:23.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.4,5.8,0.0,0.8,2.0,245.9,245.1,246.2,12.7,11.7,11.5,851.0,4.4,49.95,0.0,-0.8,35.3,851.4,-1.4,-1.2,35.3,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
1297107,2026-08-18T01:38:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.4,2.0,243.6,242.8,243.9,0.8,0.6,0.7,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1297169,2026-08-18T01:39:10.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.6,0.0,0.1,1.4,1.0,239.0,237.8,238.9,0.9,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1297200,2026-08-18T01:39:25.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.3,2.1,16.0,0.0,0.8,1.0,246.2,245.0,246.6,12.2,10.9,11.1,851.1,2.8,49.96,0.0,-0.9,35.3,849.0,18.8,18.5,35.3,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1297231,2026-08-18T01:39:41.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.4,1.0,225.9,225.2,226.4,0.8,0.6,0.7,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1297262,2026-08-18T01:39:56.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.0,0.9,3.7,0.0,0.7,1.0,247.6,246.6,247.9,12.5,11.5,11.5,850.9,5.9,49.96,0.0,-0.8,35.3,850.0,9.6,8.2,35.3,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
1297324,2026-08-18T01:40:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,1.4,14.3,0.0,0.7,1.0,243.9,243.6,244.6,12.6,10.9,11.5,851.1,2.1,49.96,0.0,-1.3,35.3,849.7,16.4,14.7,35.3,100.0,3270.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0
1297355,2026-08-18T01:40:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.4,1.0,232.6,232.8,232.8,0.8,0.6,0.6,867.1,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1297386,2026-08-18T01:40:58.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,13.3,0.0,0.7,2.0,233.3,233.6,233.8,21.0,19.0,19.4,849.7,10.9,49.89,0.0,9.3,35.3,851.7,-2.4,-2.0,35.3,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
1297479,2026-08-18T01:41:45.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.4,1.0,247.5,247.8,247.6,0.8,0.6,0.6,867.1,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1297510,2026-08-18T01:42:00.619087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,2.2,0.0,0.8,1.0,232.8,232.8,233.5,23.5,21.9,21.9,851.2,3.6,49.89,0.0,-1.9,35.3,851.0,1.4,1.3,35.3,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1297541,2026-08-18T01:42:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.4,1.0,245.5,246.0,245.9,0.8,0.6,0.7,867.1,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1297572,2026-08-18T01:42:31.629508+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.5,2.9,2.9,27.3,0.0,0.8,1.0,229.8,230.0,230.3,30.5,28.5,27.6,848.8,24.3,49.81,0.0,14.5,35.3,851.7,-3.0,-2.6,35.3,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1297635,2026-08-18T01:43:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.1,1.4,1.0,247.4,248.1,247.8,0.8,0.6,0.7,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1297666,2026-08-18T01:43:18.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,15.1,0.0,0.8,1.0,246.4,246.6,246.7,12.8,11.8,11.8,851.3,3.1,49.97,0.0,-2.1,35.3,849.7,18.2,17.4,35.3,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1297697,2026-08-18T01:43:34.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,226.5,226.9,227.0,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1297728,2026-08-18T01:43:49.629450+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.0,8.6,0.0,0.8,1.0,246.4,246.1,246.5,13.8,12.4,12.8,850.7,5.4,49.94,0.0,-1.1,35.3,851.7,-3.2,-2.8,35.3,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
1297790,2026-08-18T01:44:20.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.0,19.0,0.0,0.8,1.0,246.0,246.1,246.4,12.4,11.3,11.3,851.4,0.7,49.97,0.0,-2.4,35.3,849.4,19.7,18.4,35.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
1297821,2026-08-18T01:44:36.629145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.4,1.0,226.4,226.6,226.8,0.9,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1297852,2026-08-18T01:44:51.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,3.1,0.0,0.7,2.0,246.9,247.3,247.3,12.9,11.9,12.0,851.3,3.1,49.97,0.0,-2.4,35.3,851.4,0.0,-0.6,35.3,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1297883,2026-08-18T01:45:07.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,247.7,248.2,248.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0
1297976,2026-08-18T01:45:53.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.7,13.7,0.0,0.8,1.0,239.6,239.4,240.0,12.4,11.4,11.4,851.4,1.9,49.97,0.0,2.6,34.9,849.7,15.6,13.7,34.9,100.0,3273.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0
1298007,2026-08-18T01:46:09.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.5,1.0,245.3,245.9,245.7,0.9,0.6,0.6,867.1,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1298038,2026-08-18T01:46:24.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.7,3.5,18.4,0.0,0.8,1.0,227.0,227.2,227.6,32.1,29.7,29.4,848.5,15.0,49.81,0.0,15.7,34.9,852.0,-3.4,-3.2,34.9,100.0,3281.0,3280.0,24.8,24.0,24.3,20000.0,856.4,0,0
1298100,2026-08-18T01:46:55.629453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.3,8.3,0.0,0.8,2.0,243.4,243.8,244.0,13.9,12.4,12.8,851.1,7.1,49.9,0.0,0.3,34.9,851.4,-1.2,-1.4,34.9,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1298131,2026-08-18T01:47:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.5,1.0,245.2,245.6,245.6,0.8,0.6,0.6,867.1,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1298162,2026-08-18T01:47:26.630643+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.8,2.5,2.9,28.0,0.0,0.8,1.0,230.0,230.6,230.8,28.8,27.0,26.3,849.1,24.4,49.84,0.0,11.9,34.9,852.0,-3.6,-3.4,34.9,100.0,3281.0,3280.0,24.8,24.0,24.3,20000.0,856.4,0,0
1298193,2026-08-18T01:47:42.630064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,1.0,243.2,243.4,243.7,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1298255,2026-08-18T01:48:13.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.2,0.1,1.5,2.0,235.3,235.9,236.0,0.9,0.6,0.6,867.1,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1298286,2026-08-18T01:48:28.629128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,9.8,0.0,0.8,1.0,247.2,247.3,247.5,12.7,11.7,11.9,851.5,-3.2,49.97,0.0,-2.9,34.9,851.4,6.6,4.0,34.9,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
1298317,2026-08-18T01:48:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,228.5,228.6,228.8,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1298348,2026-08-18T01:48:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.8,9.6,0.0,0.8,2.0,250.9,251.0,251.1,12.6,12.0,11.9,851.5,-0.3,49.97,0.0,-2.9,34.9,850.7,9.3,7.4,34.9,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
1298410,2026-08-18T01:49:30.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,18.1,0.0,0.8,1.0,245.2,245.4,245.6,13.2,12.7,12.5,851.6,2.1,49.97,0.0,-2.9,34.9,849.4,20.2,18.6,34.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1298441,2026-08-18T01:49:46.619585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.4,1.0,228.8,229.4,229.5,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298503,2026-08-18T01:50:17.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.4,1.0,247.4,247.8,247.6,0.9,0.6,0.6,867.0,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298565,2026-08-18T01:50:48.629117+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,244.9,245.4,245.3,0.8,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298596,2026-08-18T01:51:03.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.9,7.2,0.0,0.8,1.0,235.5,235.4,236.0,19.8,18.1,18.2,851.5,2.9,49.89,0.0,7.3,34.9,852.4,-4.3,-3.8,34.9,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0
1298627,2026-08-18T01:51:19.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,1.0,244.9,245.3,245.2,0.8,0.6,0.6,867.0,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298658,2026-08-18T01:51:34.619543+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.8,2.7,3.2,30.6,0.0,0.8,1.0,226.7,227.2,227.5,32.4,30.6,29.7,848.8,27.2,49.8,0.0,16.8,34.9,852.0,-3.4,-2.5,34.9,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1298720,2026-08-18T01:52:05.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.4,4.3,0.0,0.7,1.0,250.0,250.1,250.2,13.3,12.3,12.1,851.6,0.1,49.98,0.0,-3.4,34.9,852.0,-4.2,-3.8,34.9,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0
1298751,2026-08-18T01:52:21.629182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,226.9,227.3,227.4,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298782,2026-08-18T01:52:36.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.2,2.9,0.0,0.7,2.0,238.4,238.5,238.8,18.8,17.2,17.5,850.2,11.8,49.9,0.0,4.8,34.9,850.4,14.7,12.2,34.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
1298813,2026-08-18T01:52:52.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.4,1.0,234.6,234.7,234.7,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298875,2026-08-18T01:53:23.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.4,1.0,228.6,229.3,229.4,0.8,0.6,0.7,867.1,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298906,2026-08-18T01:53:38.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,2.1,19.1,0.0,0.7,1.0,245.4,245.7,246.1,13.7,12.7,12.6,851.8,1.6,49.98,0.0,-3.7,34.9,849.7,20.7,18.1,34.9,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1298937,2026-08-18T01:53:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.4,1.0,231.8,232.5,232.7,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1298968,2026-08-18T01:54:09.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,6.5,0.0,0.7,1.0,247.8,248.2,248.5,13.9,13.1,12.8,851.7,1.9,49.98,0.0,-3.8,34.9,852.4,-4.6,-4.2,34.9,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0
1299030,2026-08-18T01:54:40.619538+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.8,1.9,2.1,20.1,0.0,0.7,2.0,226.4,226.7,227.2,27.1,25.2,25.2,849.6,20.1,49.83,0.0,14.2,34.9,851.7,0.0,-1.2,34.9,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
1299061,2026-08-18T01:54:56.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.4,2.0,251.9,252.0,252.0,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299092,2026-08-18T01:55:11.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.8,10.8,0.0,0.8,1.0,236.8,236.9,237.2,17.1,15.3,15.8,850.6,5.7,49.89,0.0,4.7,34.9,852.4,-5.1,-4.7,34.9,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299123,2026-08-18T01:55:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.1,1.4,1.0,246.4,246.7,246.7,0.8,0.6,0.6,867.1,-0.3,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299185,2026-08-18T01:55:58.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.4,1.0,248.3,248.7,248.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299216,2026-08-18T01:56:13.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,2.0,0.0,0.8,1.0,247.0,247.6,247.7,14.2,13.4,13.2,851.9,2.0,49.98,0.0,-4.2,34.9,852.0,0.0,0.1,34.9,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299247,2026-08-18T01:56:29.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.4,1.0,225.6,225.7,226.0,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299278,2026-08-18T01:56:44.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,4.2,0.0,0.8,1.0,246.0,246.2,246.4,13.7,12.3,12.8,850.5,2.5,49.92,0.0,-0.4,34.9,851.4,6.7,4.7,34.9,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299340,2026-08-18T01:57:15.618534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,1.2,0.0,0.8,2.0,247.2,247.1,247.4,14.0,13.0,12.9,852.0,-1.2,49.98,0.0,-4.4,34.9,851.7,0.0,-0.6,34.9,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299371,2026-08-18T01:57:31.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.4,1.0,229.8,230.4,230.7,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299402,2026-08-18T01:57:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.3,19.1,0.0,0.8,2.0,248.8,249.1,249.1,14.3,13.6,13.5,852.0,2.0,49.98,0.0,-4.5,34.9,849.7,21.1,17.9,34.9,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299433,2026-08-18T01:58:02.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.4,1.0,246.0,246.7,246.5,0.8,0.6,0.7,867.1,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299495,2026-08-18T01:58:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,1.4,1.0,250.3,250.6,250.6,0.8,0.6,0.6,867.1,-0.2,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299557,2026-08-18T01:59:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.4,2.0,244.0,244.4,244.4,0.9,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1299588,2026-08-18T01:59:19.619121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.7,12.9,0.0,0.8,1.0,238.4,238.4,238.8,16.4,14.6,15.2,851.0,7.1,49.94,0.0,-1.7,34.9,852.7,-5.8,-5.9,34.9,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299650,2026-08-18T01:59:50.629579+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,2.2,2.5,26.3,0.0,0.8,2.0,232.0,232.1,232.5,27.2,25.1,25.0,849.9,23.0,49.83,0.0,10.8,34.9,852.4,-3.3,-4.0,34.9,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299681,2026-08-18T02:00:06.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.4,1.0,249.9,250.5,250.0,0.8,0.6,0.6,867.1,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.5,20000.0,855.9,0,0
1299712,2026-08-18T02:00:21.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.5,15.3,0.0,0.8,1.0,246.6,246.5,246.8,14.7,14.0,13.9,852.2,-0.3,49.99,0.0,-5.0,34.9,852.7,15.0,14.2,34.9,100.0,3284.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299743,2026-08-18T02:00:37.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.3,0.1,1.4,1.0,227.6,227.9,228.2,0.8,0.6,0.6,867.1,-0.3,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.5,20000.0,855.9,0,0
1299805,2026-08-18T02:01:08.630421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,236.4,236.3,236.7,0.8,0.6,0.6,867.1,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1299836,2026-08-18T02:01:23.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,18.3,0.0,0.8,2.0,246.3,246.4,246.5,14.5,13.8,13.5,852.3,-0.9,49.99,0.0,-5.3,34.9,850.4,17.4,15.9,34.9,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299867,2026-08-18T02:01:39.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.5,1.0,228.2,228.3,228.7,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1299898,2026-08-18T02:01:54.629056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,0.4,0.0,0.8,1.0,249.5,249.9,250.1,14.6,13.8,13.8,852.3,-2.9,49.99,0.0,-5.5,34.9,852.4,-2.5,-1.6,34.9,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299960,2026-08-18T02:02:25.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.5,3.6,0.0,0.8,2.0,225.9,225.9,226.4,26.8,24.7,25.0,849.9,10.3,49.88,0.0,12.8,34.9,851.4,6.7,4.9,34.9,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1299991,2026-08-18T02:02:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,244.3,244.4,244.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1300022,2026-08-18T02:02:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.9,9.2,0.0,0.8,2.0,238.6,238.4,238.7,15.3,13.7,14.3,851.5,5.6,49.9,0.0,0.8,34.9,852.4,-3.6,-2.3,34.9,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1300115,2026-08-18T02:03:43.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.5,2.0,248.7,249.4,249.1,0.8,0.6,0.6,867.1,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1300146,2026-08-18T02:03:58.629047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,4.8,0.0,0.8,2.0,248.6,248.8,249.0,15.0,14.2,14.1,852.5,-2.5,49.99,0.0,-5.7,34.9,853.0,-7.3,-7.0,34.9,100.0,3284.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
1300177,2026-08-18T02:04:14.618999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.5,1.0,228.0,228.0,228.2,0.8,0.6,0.6,867.0,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1300208,2026-08-18T02:04:29.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.1,11.0,0.0,0.7,1.0,247.9,248.3,248.4,15.1,14.5,14.4,852.5,-2.3,49.99,0.0,-5.8,34.9,851.4,8.7,7.6,34.9,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300270,2026-08-18T02:05:00.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,14.0,0.0,0.7,1.0,240.3,240.3,240.7,16.6,14.9,15.5,850.7,7.2,49.9,0.0,3.0,34.9,853.0,-6.8,-7.0,34.9,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300301,2026-08-18T02:05:16.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,243.3,243.8,243.7,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300332,2026-08-18T02:05:31.629827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.9,11.0,0.0,0.7,1.0,246.8,247.3,247.3,15.0,14.2,14.0,852.6,3.6,49.99,0.0,-5.8,34.9,850.7,14.6,12.7,34.9,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300363,2026-08-18T02:05:47.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.4,2.0,226.0,226.6,226.7,0.8,0.6,0.6,867.0,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300425,2026-08-18T02:06:18.629460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.2,0.1,1.4,1.0,249.6,250.0,249.5,0.9,0.6,0.6,867.1,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300456,2026-08-18T02:06:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,3.1,0.0,0.7,1.0,229.3,229.2,229.5,18.6,16.8,17.5,851.6,12.3,49.94,0.0,6.2,34.9,850.7,15.4,12.8,34.9,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300487,2026-08-18T02:06:49.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.4,1.0,237.4,237.9,237.9,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300518,2026-08-18T02:07:04.619001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.6,20.0,0.0,0.7,1.0,238.0,237.6,238.1,16.3,14.4,15.1,851.4,13.3,49.92,0.0,4.3,34.9,853.0,-6.7,-6.8,34.9,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300611,2026-08-18T02:07:51.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.4,1.0,250.6,251.2,251.1,0.8,0.6,0.6,867.1,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300642,2026-08-18T02:08:06.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.9,18.6,0.0,0.7,1.0,235.0,234.9,235.1,19.7,18.0,18.5,851.1,12.0,49.9,0.0,6.0,34.9,853.0,-6.6,-6.8,34.9,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300673,2026-08-18T02:08:22.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.4,1.0,239.4,239.9,240.2,0.8,0.6,0.6,867.1,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300735,2026-08-18T02:08:53.630029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.4,1.0,244.4,245.1,245.2,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300766,2026-08-18T02:09:08.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,6.9,0.0,0.7,2.0,249.0,249.3,249.5,14.6,13.9,13.6,852.6,0.3,49.99,0.0,-5.6,34.9,853.0,-6.6,-6.6,34.9,100.0,3285.0,3283.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300797,2026-08-18T02:09:24.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.4,2.0,225.6,226.0,226.0,0.8,0.6,0.6,867.0,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300828,2026-08-18T02:09:39.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,10.5,0.0,0.7,2.0,238.0,238.0,238.4,18.7,17.0,17.5,851.3,13.9,49.93,0.0,-1.0,34.9,852.0,3.4,3.7,34.9,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300890,2026-08-18T02:10:10.628655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.7,5.9,0.0,0.7,1.0,245.5,245.6,245.7,15.2,14.5,14.4,852.7,-0.6,49.99,0.0,-5.7,34.9,852.0,5.3,3.4,34.9,100.0,3284.0,3283.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300921,2026-08-18T02:10:26.629035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.4,2.0,231.7,232.2,232.1,0.9,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1300952,2026-08-18T02:10:41.618576+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,0.8,2.4,20.2,0.0,0.7,2.0,244.8,245.1,245.3,15.3,14.6,14.5,852.8,-2.0,50.0,0.0,-5.8,34.9,850.4,18.2,15.5,34.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
1300983,2026-08-18T02:10:57.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.4,1.0,228.0,228.7,228.8,0.8,0.6,0.6,867.1,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1301045,2026-08-18T02:11:28.629291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.1,1.4,1.0,248.6,248.9,248.6,0.8,0.6,0.6,867.1,-0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1301076,2026-08-18T02:11:43.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.8,2.6,0.0,0.7,2.0,226.5,226.8,227.2,24.1,22.0,22.2,850.6,7.6,49.85,0.0,13.4,34.5,851.4,10.2,8.9,34.5,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301138,2026-08-18T02:12:14.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.7,18.2,0.0,0.7,2.0,237.9,237.9,238.5,16.7,14.8,15.5,851.7,10.7,49.95,0.0,-0.9,34.5,853.4,-7.5,-7.4,34.5,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301200,2026-08-18T02:12:45.628660+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.5,2.0,3.3,31.8,0.0,0.7,1.0,230.1,230.4,230.6,29.8,27.8,27.9,850.1,24.2,49.84,0.0,11.4,34.5,853.4,-7.6,-7.4,34.5,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301231,2026-08-18T02:13:01.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.1,0.1,1.4,1.0,250.1,250.3,250.1,0.9,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1301262,2026-08-18T02:13:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.1,2.4,0.0,0.7,2.0,248.7,248.8,248.8,15.1,14.4,14.2,852.9,-2.6,50.0,0.0,-6.1,34.5,853.0,-5.0,-5.4,34.5,100.0,3287.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301293,2026-08-18T02:13:32.629385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,225.9,226.1,226.4,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1301355,2026-08-18T02:14:03.628969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,2.0,237.3,237.3,237.6,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1301386,2026-08-18T02:14:18.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.3,13.1,0.0,0.7,2.0,245.4,245.8,246.0,15.5,14.8,14.7,853.0,3.1,50.0,0.0,-6.2,34.5,850.7,16.2,16.3,34.5,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301417,2026-08-18T02:14:34.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.4,1.0,229.3,230.1,229.9,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1301448,2026-08-18T02:14:49.630857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.2,14.1,0.0,0.7,1.0,248.7,249.2,249.2,15.5,14.7,14.6,852.9,2.5,50.0,0.0,-6.2,34.5,850.7,16.6,15.3,34.5,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301510,2026-08-18T02:15:20.629712+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.3,1.9,2.8,20.4,0.0,0.7,2.0,226.6,226.7,226.9,24.0,22.1,22.5,850.6,12.9,49.9,0.0,11.8,34.5,853.4,-7.5,-7.6,34.5,100.0,3287.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301541,2026-08-18T02:15:36.619522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,233.1,233.5,233.5,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1301572,2026-08-18T02:15:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.0,6.1,0.0,0.7,1.0,247.9,248.3,248.4,15.7,15.1,14.9,853.0,-1.8,50.0,0.0,0.3,34.5,852.0,4.3,2.9,34.5,100.0,3283.0,3282.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301603,2026-08-18T02:16:07.629574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.3,0.1,1.5,1.0,247.5,248.1,247.8,0.8,0.6,0.6,867.1,-0.3,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1301665,2026-08-18T02:16:38.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,2.0,247.6,248.1,248.1,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1301696,2026-08-18T02:16:53.618921+00:00,external_ems_2,bess_2,good,0.287,normal,PCS DC current and BMS current mismatch: 37.9,0.6,2.5,2.3,37.9,0.0,0.7,1.0,225.8,226.2,226.4,31.1,29.3,28.6,850.7,33.5,49.83,0.0,12.1,34.5,853.0,-4.4,-2.2,34.5,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301727,2026-08-18T02:17:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.5,1.0,249.7,250.1,249.6,0.8,0.6,0.6,867.1,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1301758,2026-08-18T02:17:24.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.1,3.4,0.0,0.7,1.0,249.1,249.7,249.6,15.7,14.9,14.8,852.6,-4.4,50.0,0.0,-6.8,34.5,853.7,-7.8,-8.1,34.5,100.0,3286.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301820,2026-08-18T02:17:55.618697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.5,19.9,0.0,0.7,2.0,233.5,233.6,233.9,20.3,18.8,19.2,851.2,11.5,49.9,0.0,4.1,34.5,853.7,-8.4,-8.4,34.5,100.0,3287.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301851,2026-08-18T02:18:11.619405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.5,1.0,236.6,236.7,237.1,0.8,0.6,0.6,867.1,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1301882,2026-08-18T02:18:26.629844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.8,7.9,0.0,0.7,1.0,245.8,246.2,246.3,16.2,15.6,15.5,853.2,-3.1,50.0,0.0,-7.0,34.5,852.4,4.8,3.9,34.5,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1301913,2026-08-18T02:18:42.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,228.5,228.6,228.9,0.8,0.6,0.6,867.1,0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1301975,2026-08-18T02:19:13.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.1,1.5,1.0,249.4,249.9,249.6,0.8,0.6,0.6,867.1,0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1302006,2026-08-18T02:19:28.628739+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.3,0.8,2.3,21.5,0.0,0.7,2.0,247.3,247.5,247.6,16.0,15.4,15.2,853.3,-4.7,50.01,0.0,-7.2,34.5,851.0,16.8,14.6,34.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302037,2026-08-18T02:19:44.619628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,1.0,228.4,229.0,229.1,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1302068,2026-08-18T02:19:59.619151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,5.8,0.0,0.7,1.0,250.0,250.0,250.2,16.1,15.5,15.4,853.2,2.6,50.01,0.0,-7.3,34.5,853.0,-3.2,-1.7,34.5,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302130,2026-08-18T02:20:30.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.1,1.9,0.0,0.7,2.0,235.3,235.2,236.0,17.0,15.3,16.0,852.1,9.8,49.92,0.0,5.9,34.5,852.0,7.9,6.0,34.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302192,2026-08-18T02:21:01.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,8.5,0.0,0.7,2.0,236.9,236.9,237.3,17.4,15.7,16.3,851.8,9.7,49.95,0.0,4.7,34.5,852.7,1.2,0.9,34.5,100.0,3285.0,3283.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302223,2026-08-18T02:21:17.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.1,0.1,1.4,1.0,245.3,245.8,245.5,0.9,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1302285,2026-08-18T02:21:48.629376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.4,1.0,250.3,251.0,250.6,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1302316,2026-08-18T02:22:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.3,8.4,0.0,0.7,1.0,249.0,249.4,249.6,16.5,16.0,15.8,853.4,-0.6,50.01,0.0,-7.8,34.5,853.7,-9.0,-9.2,34.5,100.0,3288.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302347,2026-08-18T02:22:19.629628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.4,2.0,231.3,231.2,231.4,0.8,0.6,0.6,867.1,0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1302378,2026-08-18T02:22:34.618570+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.7,2.6,21.3,0.0,0.7,2.0,237.5,237.7,238.1,17.4,15.7,16.3,851.4,12.2,49.9,0.0,1.9,34.5,854.0,-9.1,-9.3,34.5,100.0,3289.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302440,2026-08-18T02:23:05.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,0.9,0.0,0.7,2.0,247.8,248.1,248.2,16.6,16.0,15.9,852.8,-1.7,50.01,0.0,-7.9,34.5,853.4,-0.8,0.0,34.5,100.0,3289.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302471,2026-08-18T02:23:21.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.3,0.1,1.4,1.0,227.9,227.8,228.1,0.8,0.6,0.6,867.0,0.3,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1302502,2026-08-18T02:23:36.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,15.2,0.0,0.7,1.0,248.6,248.9,249.0,16.6,16.0,15.8,853.6,0.3,50.01,0.0,-7.9,34.5,851.4,15.5,13.9,34.5,100.0,3288.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302533,2026-08-18T02:23:52.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.4,1.0,224.9,225.4,225.7,0.8,0.6,0.6,867.1,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1302595,2026-08-18T02:24:23.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.4,2.0,245.5,245.9,245.9,0.8,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1302626,2026-08-18T02:24:38.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.3,20.0,0.0,0.7,2.0,244.8,245.2,245.2,16.9,16.3,16.2,853.7,-5.9,50.01,0.0,-7.9,34.5,851.4,14.1,14.2,34.5,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1302657,2026-08-18T02:24:54.618905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,1.0,234.7,234.3,234.8,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1302750,2026-08-18T02:25:40.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,1.1,19.4,0.0,0.7,1.0,225.5,225.3,226.4,25.4,23.9,23.8,851.9,17.0,49.88,0.0,11.5,34.5,853.0,-2.4,-1.3,34.5,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
