id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1317502,2026-08-18T04:28:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.3,7.0,0.0,0.9,2.0,245.0,244.8,245.2,65.6,66.0,65.8,862.7,-50.5,50.33,0.0,-48.1,43.3,862.4,-43.5,-41.9,43.3,100.0,3321.0,3319.0,25.3,24.4,24.7,20000.0,856.4,0,0
1317533,2026-08-18T04:28:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.3,0.1,1.6,1.0,244.5,244.6,244.8,0.8,0.6,0.7,867.0,-0.3,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1317564,2026-08-18T04:29:07.618834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.0,18.1,0.0,0.9,3.0,241.7,241.8,242.2,69.4,69.5,69.3,863.4,-50.6,50.35,0.0,-39.4,43.3,862.4,-32.5,-30.8,43.3,100.0,3316.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0
1317595,2026-08-18T04:29:23.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.6,1.0,237.9,237.9,238.4,0.9,0.6,0.6,867.1,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1317657,2026-08-18T04:29:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,242.0,242.4,242.3,0.8,0.6,0.6,867.0,0.0,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1317688,2026-08-18T04:30:09.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,2.6,15.7,0.0,0.8,2.0,233.7,234.0,234.6,47.2,46.8,47.4,862.5,-33.8,50.15,0.0,-26.5,43.3,865.1,-49.5,-49.7,43.3,100.0,3329.0,3327.0,25.3,24.5,24.8,20000.0,856.4,0,0
1317719,2026-08-18T04:30:25.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,244.7,245.1,244.8,0.8,0.6,0.6,867.0,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1317750,2026-08-18T04:30:40.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.6,13.3,0.0,0.9,2.0,241.1,241.1,241.7,58.3,58.2,59.0,864.5,-40.2,50.29,0.0,-47.1,43.7,866.1,-53.5,-53.4,43.7,100.0,3333.0,3331.0,25.4,24.5,24.8,20000.0,856.4,0,0
1317812,2026-08-18T04:31:11.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.8,11.6,0.0,0.9,1.0,239.9,239.9,240.5,51.5,50.9,51.7,863.3,-42.3,50.21,0.0,-34.1,43.7,866.1,-53.9,-53.7,43.7,100.0,3333.0,3332.0,25.4,24.5,24.8,20000.0,856.4,0,0
1317843,2026-08-18T04:31:27.629946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,242.6,242.8,243.0,0.8,0.6,0.6,867.0,0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1317874,2026-08-18T04:31:42.618892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.3,9.4,0.0,0.8,3.0,244.8,244.7,245.3,66.6,65.8,66.3,865.4,-49.7,50.33,0.0,-47.5,43.7,865.1,-40.3,-41.9,43.7,100.0,3327.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0
1317905,2026-08-18T04:31:58.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.6,1.0,234.5,234.0,235.2,0.8,0.6,0.6,867.0,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1317967,2026-08-18T04:32:29.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.5,0.1,0.1,1.6,1.0,240.5,238.6,241.4,0.8,0.6,0.6,867.0,0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1318029,2026-08-18T04:33:00.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.0,0.1,1.6,1.0,237.2,235.5,238.4,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1318060,2026-08-18T04:33:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,1.3,19.0,0.0,0.9,1.0,243.2,241.7,243.7,67.8,62.9,67.5,865.7,-51.1,50.29,0.0,-40.3,44.1,864.4,-32.1,-33.2,44.1,100.0,3328.0,3327.0,25.5,24.6,24.9,20000.0,856.4,0,0
1318122,2026-08-18T04:33:46.618568+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,3.4,4.6,2.7,23.0,0.0,0.9,2.0,234.9,232.9,236.3,51.7,47.1,51.6,863.7,-31.7,50.18,0.0,-26.2,44.5,866.4,-54.7,-54.1,44.5,100.0,3335.0,3333.0,25.5,24.6,24.9,20000.0,856.4,0,0
1318153,2026-08-18T04:34:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.2,0.1,1.7,1.0,242.8,241.1,243.2,0.8,0.6,0.6,867.0,-0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318184,2026-08-18T04:34:17.618577+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,3.8,4.2,2.9,27.0,0.0,0.8,2.0,234.3,231.7,235.5,47.7,43.5,47.7,863.2,-23.6,50.15,0.0,-24.7,44.5,866.1,-50.6,-50.2,44.5,100.0,3331.0,3329.0,25.5,24.7,25.0,20000.0,856.4,0,0
1318215,2026-08-18T04:34:33.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,1.7,1.0,244.4,243.3,244.9,0.8,0.6,0.6,867.0,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318277,2026-08-18T04:35:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.7,1.0,243.4,242.9,243.9,0.8,0.6,0.6,867.0,0.0,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318308,2026-08-18T04:35:19.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,3.2,15.9,0.0,0.9,2.0,234.2,232.8,235.0,48.2,45.0,47.7,863.2,-36.9,50.15,0.0,-27.9,44.9,866.4,-52.8,-53.0,44.9,100.0,3335.0,3333.0,25.6,24.7,25.0,20000.0,856.4,0,0
1318339,2026-08-18T04:35:35.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.7,1.0,243.9,243.1,244.1,0.8,0.6,0.6,867.0,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318370,2026-08-18T04:35:50.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,0.7,7.6,0.0,0.9,2.0,242.0,241.3,242.5,66.3,62.5,66.0,865.8,-47.2,50.32,0.0,-46.5,44.9,865.1,-39.6,-38.7,44.9,100.0,3330.0,3328.0,25.6,24.7,25.0,20000.0,856.4,0,0
1318432,2026-08-18T04:36:21.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,1.0,4.2,0.0,0.9,2.0,239.4,237.8,239.9,54.0,50.9,54.2,864.4,-35.4,50.24,0.0,-39.0,44.9,865.4,-39.6,-41.9,44.9,100.0,3335.0,3333.0,25.6,24.7,25.0,20000.0,856.4,0,0
1318463,2026-08-18T04:36:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.7,1.0,242.1,240.9,242.7,0.8,0.6,0.6,867.0,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318494,2026-08-18T04:36:52.628789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.5,0.7,11.9,0.0,0.9,2.0,242.6,241.7,243.0,69.3,66.0,69.5,866.1,-51.6,50.34,0.0,-48.4,45.3,865.4,-39.7,-39.4,45.3,100.0,3330.0,3328.0,25.6,24.7,25.0,20000.0,856.4,0,0
1318587,2026-08-18T04:37:39.630136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.7,1.0,240.8,239.4,241.2,0.8,0.6,0.6,867.0,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318618,2026-08-18T04:37:54.628657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.6,1.6,15.1,0.0,1.0,3.0,242.9,241.9,243.4,67.7,64.2,67.8,866.0,-45.7,50.33,0.0,-47.2,45.3,864.4,-30.6,-29.9,45.3,100.0,3324.0,3321.0,25.7,24.7,25.0,20000.0,856.4,0,0
1318649,2026-08-18T04:38:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.2,0.1,1.7,1.0,241.1,239.8,241.7,0.8,0.6,0.6,867.1,-0.2,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318680,2026-08-18T04:38:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,0.7,5.0,0.0,1.0,2.0,245.2,244.4,245.7,67.7,64.3,67.7,866.0,-48.5,50.33,0.0,-47.4,45.7,866.7,-53.5,-53.9,45.7,100.0,3335.0,3333.0,25.7,24.7,25.0,20000.0,856.4,0,0
1318742,2026-08-18T04:38:56.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.4,2.8,14.6,0.0,1.0,2.0,238.3,237.0,239.4,52.7,49.3,52.7,864.3,-40.2,50.25,0.0,-32.8,45.7,867.1,-54.8,-55.1,45.7,100.0,3338.0,3336.0,25.7,24.7,25.1,20000.0,856.4,0,0
1318773,2026-08-18T04:39:12.629500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.1,0.1,1.7,1.0,243.4,242.7,243.9,0.8,0.6,0.6,867.0,-0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318804,2026-08-18T04:39:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.7,2.1,16.0,0.0,0.9,2.0,228.4,227.4,229.3,24.4,25.7,23.0,858.0,20.7,49.84,0.0,12.7,45.7,860.1,4.7,5.4,45.7,100.0,3303.0,3301.0,25.7,24.8,25.1,20000.0,856.4,0,0
1318835,2026-08-18T04:39:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.7,1.0,240.7,239.6,240.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318897,2026-08-18T04:40:14.629514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.7,1.0,243.1,243.0,243.4,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1318928,2026-08-18T04:40:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,2.5,0.0,1.0,2.0,242.7,243.1,243.3,12.0,10.5,10.6,858.2,3.8,49.94,0.0,1.4,45.7,858.7,1.3,0.9,45.7,100.0,3308.0,3306.0,25.7,24.7,25.0,20000.0,856.4,0,0
1318959,2026-08-18T04:40:45.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,224.7,224.8,225.3,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1318990,2026-08-18T04:41:00.629818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,14.5,0.0,1.1,2.0,241.9,242.3,242.4,12.1,10.5,10.6,858.0,3.9,49.94,0.0,1.4,45.7,857.1,18.4,18.1,45.7,100.0,3304.0,3302.0,25.7,24.6,25.0,20000.0,856.4,0,0
1319089,2026-08-18T04:41:50.619585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,225.4,225.8,226.0,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1319120,2026-08-18T04:42:05.618581+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.5,1.7,22.2,0.0,1.0,2.0,243.9,244.1,244.2,12.0,10.5,10.6,857.7,3.8,49.94,0.0,1.4,45.7,856.0,26.0,25.1,45.7,100.0,3293.0,3291.0,25.6,24.6,24.9,20000.0,856.4,0,0
1319151,2026-08-18T04:42:21.628962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.6,1.0,242.5,243.2,243.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1319213,2026-08-18T04:42:52.629179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,240.3,240.4,240.5,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1319244,2026-08-18T04:43:07.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.2,11.3,0.0,1.1,2.0,225.1,225.5,225.9,30.7,29.1,28.6,855.2,25.8,49.8,0.0,20.4,45.7,856.4,14.5,13.4,45.7,100.0,3299.0,3297.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319281,2026-08-18T04:43:26.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.6,1.0,240.5,241.2,241.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1319312,2026-08-18T04:43:41.618620+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.6,3.4,3.5,29.7,0.0,1.1,2.0,224.1,224.3,224.7,39.3,37.2,35.9,854.6,31.0,49.77,0.0,22.1,45.7,858.1,1.3,0.8,45.7,100.0,3305.0,3303.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319374,2026-08-18T04:44:12.630730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,2.8,0.0,1.1,1.0,243.7,243.8,243.9,12.0,10.5,10.6,857.3,4.0,49.94,0.0,1.4,45.7,857.7,1.2,1.0,45.7,100.0,3304.0,3303.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319405,2026-08-18T04:44:28.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.7,1.0,229.0,229.2,229.6,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1319436,2026-08-18T04:44:43.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.7,1.1,0.0,1.1,1.0,233.8,234.2,234.6,21.6,20.2,20.4,856.0,14.1,49.83,0.0,9.8,45.7,856.7,13.0,11.6,45.7,100.0,3302.0,3301.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319467,2026-08-18T04:44:59.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,229.5,229.9,230.0,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1319535,2026-08-18T04:45:33.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,226.1,226.2,226.6,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1319566,2026-08-18T04:45:48.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,2.3,0.0,1.0,1.0,244.7,245.1,245.1,12.0,10.5,10.6,857.0,3.5,49.94,0.0,1.4,45.7,857.7,1.2,0.8,45.7,100.0,3301.0,3300.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319628,2026-08-18T04:46:19.629059+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,2.3,0.7,21.6,0.0,1.0,2.0,228.3,228.2,228.9,27.2,25.1,24.9,857.0,22.8,49.88,0.0,13.8,45.7,857.7,1.2,1.0,45.7,100.0,3298.0,3296.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319690,2026-08-18T04:46:50.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,8.4,0.0,1.0,2.0,233.4,233.7,234.2,20.1,18.4,18.7,855.7,12.7,49.87,0.0,12.5,45.7,855.4,21.1,21.8,45.7,100.0,3292.0,3290.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319721,2026-08-18T04:47:06.629373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.7,1.0,254.4,254.8,254.5,0.8,0.6,0.6,867.0,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1319754,2026-08-18T04:47:22.619419+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,3.4,2.3,21.9,0.0,1.1,1.0,224.3,224.3,224.6,41.1,38.7,37.7,854.4,33.2,49.76,0.0,21.7,45.7,856.7,11.3,9.3,45.7,100.0,3296.0,3295.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319785,2026-08-18T04:47:38.629955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.7,1.0,243.6,244.4,244.2,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1319847,2026-08-18T04:48:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,228.4,228.7,228.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1319878,2026-08-18T04:48:24.618678+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.5,2.2,2.6,21.2,0.0,1.1,1.0,230.2,230.4,230.7,27.2,25.3,25.0,854.8,22.5,49.83,0.0,12.9,45.7,857.4,1.3,0.9,45.7,100.0,3302.0,3301.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319909,2026-08-18T04:48:40.629962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.1,1.7,1.0,230.5,230.6,231.2,0.8,0.6,0.6,867.2,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1319940,2026-08-18T04:48:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.0,3.6,0.0,1.1,2.0,235.2,235.5,235.9,20.3,19.3,18.6,855.4,12.0,49.88,0.0,7.7,45.7,856.4,8.4,8.0,45.7,100.0,3299.0,3297.0,25.5,24.4,24.8,20000.0,856.4,0,0
1320009,2026-08-18T04:49:30.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,1.7,1.0,226.7,226.5,227.4,0.8,0.6,0.6,867.1,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320040,2026-08-18T04:49:45.619492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.8,2.2,0.0,1.1,1.0,243.6,242.4,244.1,12.1,12.6,10.6,856.3,5.0,49.93,0.0,2.4,45.7,857.1,2.8,2.2,45.7,100.0,3301.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0
1320071,2026-08-18T04:50:01.629775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.1,0.1,1.7,1.0,243.1,241.2,243.5,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320102,2026-08-18T04:50:16.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.5,0.7,1.7,0.0,1.0,1.0,231.2,228.4,232.0,22.4,24.3,20.8,855.0,17.8,49.85,0.0,19.9,45.7,855.7,16.1,14.8,45.7,100.0,3294.0,3293.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320164,2026-08-18T04:50:47.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.6,2.1,14.0,0.0,1.0,1.0,231.2,228.1,232.0,23.1,25.1,21.5,854.6,17.5,49.84,0.0,13.2,45.7,856.7,3.5,2.0,45.7,100.0,3300.0,3299.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320199,2026-08-18T04:51:05.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.0,0.1,1.7,1.0,254.9,254.3,255.6,0.9,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320232,2026-08-18T04:51:21.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,6.1,2.4,16.0,0.0,1.0,2.0,225.8,221.8,226.1,40.0,41.5,35.4,854.0,23.2,49.76,0.0,22.4,45.7,856.4,7.2,6.5,45.7,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320263,2026-08-18T04:51:37.618719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.3,2.6,0.0,0.1,1.7,1.0,243.3,241.3,243.7,0.9,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320325,2026-08-18T04:52:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.5,0.0,0.1,1.7,1.0,227.9,225.4,228.7,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320356,2026-08-18T04:52:23.630726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.8,0.3,8.5,0.0,1.0,2.0,233.0,231.7,233.8,23.1,24.3,21.5,856.0,4.4,49.82,0.0,2.4,45.7,855.7,12.9,11.5,45.7,100.0,3298.0,3296.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320387,2026-08-18T04:52:39.628935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.1,0.1,1.7,1.0,230.1,228.8,230.5,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320418,2026-08-18T04:52:54.630260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,1.4,16.5,0.0,1.0,2.0,240.7,239.9,241.1,12.1,12.3,10.6,856.1,4.7,49.93,0.0,2.3,45.7,854.7,21.2,22.0,45.7,100.0,3296.0,3294.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320487,2026-08-18T04:53:29.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,243.0,242.4,243.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320518,2026-08-18T04:53:44.628779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.2,5.2,0.0,1.0,1.0,240.0,238.9,240.2,14.7,15.2,12.9,855.2,11.0,49.93,0.0,8.6,45.2,855.0,16.2,13.0,45.2,100.0,3294.0,3293.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320549,2026-08-18T04:54:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.6,0.0,0.1,1.7,1.0,233.1,232.2,233.7,0.9,0.6,0.7,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320580,2026-08-18T04:54:15.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,2.2,18.1,0.0,1.0,1.0,242.5,241.7,243.0,12.0,12.3,10.6,854.2,20.3,49.9,0.0,9.0,45.2,856.4,2.2,1.8,45.2,100.0,3299.0,3298.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320642,2026-08-18T04:54:46.629950+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,1.9,2.6,2.4,21.1,0.0,1.0,2.0,224.6,223.3,225.2,39.2,39.7,37.1,853.0,31.4,49.76,0.0,25.0,45.2,855.4,10.3,8.7,45.2,100.0,3293.0,3291.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320711,2026-08-18T04:55:21.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,239.9,238.9,240.0,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320742,2026-08-18T04:55:36.618579+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,1.8,4.6,3.0,29.2,0.0,1.0,2.0,227.2,225.9,227.7,39.0,39.6,35.0,853.4,31.8,49.79,0.0,20.3,45.2,856.4,2.6,2.0,45.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320804,2026-08-18T04:56:07.628835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.3,4.9,0.0,1.0,2.0,240.7,239.7,241.2,12.1,12.5,10.6,855.7,5.0,49.93,0.0,2.3,45.2,855.4,9.9,10.0,45.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320835,2026-08-18T04:56:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.7,0.0,0.1,1.7,1.0,225.2,224.0,225.7,0.9,0.6,0.7,867.2,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320866,2026-08-18T04:56:38.628729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,15.4,0.0,1.0,1.0,236.5,235.7,237.1,18.7,19.3,17.3,854.6,12.6,49.88,0.0,5.1,45.2,853.7,28.0,26.9,45.2,100.0,3293.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320897,2026-08-18T04:56:54.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.5,0.0,0.1,1.7,1.0,253.9,253.3,254.5,0.9,0.6,0.7,867.0,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320959,2026-08-18T04:57:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.2,0.1,1.7,1.0,243.1,243.0,243.3,0.9,0.6,0.7,867.1,0.2,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1320990,2026-08-18T04:57:40.629631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,0.8,7.9,0.0,1.0,2.0,241.8,241.4,242.2,57.9,55.9,58.0,862.5,-38.8,50.23,0.0,-33.5,45.2,861.7,-30.9,-31.4,45.2,100.0,3318.0,3316.0,25.4,24.4,24.8,20000.0,856.4,0,0
1321021,2026-08-18T04:57:56.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,244.1,243.4,244.5,0.8,0.6,0.7,867.1,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1321052,2026-08-18T04:58:11.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,4.3,0.9,10.7,0.0,0.9,1.0,242.3,240.6,243.1,47.8,44.6,48.9,862.8,-34.2,50.26,0.0,-31.2,45.2,863.7,-44.9,-44.7,45.2,100.0,3323.0,3322.0,25.4,24.5,24.8,20000.0,856.4,0,0
1321114,2026-08-18T04:58:42.629569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.1,2.7,17.2,0.0,1.0,2.0,233.8,231.5,235.2,37.8,33.9,38.0,860.7,-23.0,50.09,0.0,-16.6,45.2,863.4,-40.2,-40.3,45.2,100.0,3320.0,3318.0,25.5,24.5,24.8,20000.0,856.4,0,0
1321145,2026-08-18T04:58:58.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,2.3,0.1,0.1,1.7,1.0,245.1,243.0,244.5,0.9,0.6,0.7,867.1,-0.1,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1321176,2026-08-18T04:59:13.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,5.2,1.1,5.3,0.0,1.0,2.0,242.9,241.0,243.5,54.1,49.7,54.9,863.3,-39.1,50.2,0.0,-38.8,45.2,864.4,-44.4,-44.3,45.2,100.0,3328.0,3326.0,25.5,24.5,24.8,20000.0,856.4,0,0
1321269,2026-08-18T05:00:00.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.1,0.1,1.8,1.0,244.4,243.3,245.1,0.8,0.6,0.7,867.1,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1321300,2026-08-18T05:00:15.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.4,0.9,11.4,0.0,1.0,2.0,244.1,242.8,245.0,58.2,53.8,58.1,864.0,-42.3,50.27,0.0,-40.1,45.6,863.1,-30.9,-28.4,45.6,100.0,3325.0,3323.0,25.5,24.5,24.9,20000.0,856.4,0,0
1321331,2026-08-18T05:00:31.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.3,2.5,0.1,0.1,1.8,1.0,234.2,232.2,235.2,0.9,0.6,0.6,867.0,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1321362,2026-08-18T05:00:46.629947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,1.2,8.8,0.0,0.9,2.0,244.9,243.5,245.4,55.2,51.8,56.0,863.9,-38.4,50.26,0.0,-41.5,45.6,865.1,-47.2,-47.1,45.6,100.0,3329.0,3327.0,25.5,24.6,24.9,20000.0,856.4,0,0
1321424,2026-08-18T05:01:17.629857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.2,5.9,0.0,1.0,2.0,243.1,242.4,243.5,61.6,58.2,61.5,864.9,-46.1,50.29,0.0,-43.2,45.6,864.7,-40.2,-39.8,45.6,100.0,3329.0,3327.0,25.6,24.6,24.9,20000.0,856.4,0,0
1321455,2026-08-18T05:01:33.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.2,0.1,1.8,1.0,237.8,237.0,238.8,0.8,0.6,0.6,867.1,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1321486,2026-08-18T05:01:48.629895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.9,11.7,0.0,1.0,2.0,243.3,242.4,243.6,64.4,61.3,64.6,865.3,-48.5,50.31,0.0,-45.2,46.0,864.4,-36.8,-35.5,46.0,100.0,3321.0,3319.0,25.6,24.6,24.9,20000.0,856.4,0,0
1321517,2026-08-18T05:02:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.8,1.0,242.1,241.5,242.3,0.9,0.6,0.6,867.0,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1321579,2026-08-18T05:02:35.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.6,0.0,0.1,1.7,1.0,244.2,243.3,244.7,0.9,0.6,0.7,867.1,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1321610,2026-08-18T05:02:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,2.4,18.1,0.0,1.0,2.0,233.5,232.4,234.6,48.7,45.5,48.3,863.7,-29.2,50.17,0.0,-25.6,46.0,866.1,-47.3,-47.5,46.0,100.0,3330.0,3328.0,25.6,24.6,24.9,20000.0,856.4,0,0
1321641,2026-08-18T05:03:06.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.3,0.1,0.1,1.7,1.0,245.2,244.7,245.6,0.9,0.6,0.7,867.1,-0.1,50.38,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1321672,2026-08-18T05:03:21.630350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.3,0.8,3.8,0.0,1.0,2.0,242.3,241.3,242.7,67.3,64.0,68.3,866.3,-53.2,50.35,0.0,-50.0,46.4,867.1,-57.0,-56.4,46.4,100.0,3338.0,3336.0,25.6,24.6,24.9,20000.0,856.4,0,0
1321765,2026-08-18T05:04:08.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.7,1.0,242.6,241.9,242.6,0.9,0.6,0.6,867.0,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1321796,2026-08-18T05:04:23.619818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.7,0.9,11.2,0.0,1.1,2.0,242.0,241.3,242.6,70.7,67.4,71.1,866.6,-52.3,50.35,0.0,-49.8,46.4,865.7,-41.1,-41.0,46.4,100.0,3336.0,3334.0,25.7,24.6,25.0,20000.0,856.4,0,0
1321827,2026-08-18T05:04:39.628899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.6,0.0,0.1,1.7,1.0,235.8,235.0,236.6,0.9,0.6,0.7,867.1,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1321894,2026-08-18T05:05:12.619413+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,1.4,2.0,2.2,23.7,0.0,1.1,2.0,240.2,239.2,240.6,12.2,12.7,10.7,859.3,4.5,49.93,0.0,2.3,46.9,857.1,28.2,28.7,46.9,100.0,3305.0,3303.0,25.7,24.6,25.0,20000.0,856.4,0,0
1321925,2026-08-18T05:05:28.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.1,1.8,1.0,227.5,226.4,228.0,0.8,0.6,0.6,867.1,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1321956,2026-08-18T05:05:43.628897+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.1,1.5,1.7,22.8,0.0,1.1,2.0,242.6,242.1,243.2,12.1,11.1,10.6,858.4,4.2,49.93,0.0,1.9,46.9,856.7,27.0,25.6,46.9,100.0,3301.0,3299.0,25.7,24.6,25.0,20000.0,856.4,0,0
1321987,2026-08-18T05:05:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,241.7,241.4,241.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1322049,2026-08-18T05:06:30.618750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,243.5,244.0,243.8,0.8,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322080,2026-08-18T05:06:45.618692+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.5,3.8,3.4,25.7,0.0,1.2,1.0,224.4,224.7,224.9,39.0,36.2,35.2,855.3,27.1,49.77,0.0,22.2,46.9,858.7,1.4,1.0,46.9,100.0,3303.0,3302.0,25.7,24.5,24.9,20000.0,856.4,0,0
1322115,2026-08-18T05:07:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,244.0,244.5,244.4,0.8,0.6,0.6,867.0,0.0,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322146,2026-08-18T05:07:18.628784+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.7,0.4,3.0,23.8,0.0,1.2,2.0,238.2,238.4,238.9,52.7,52.6,53.0,863.4,-32.6,50.18,0.0,-31.8,46.9,866.4,-56.4,-56.4,46.9,100.0,3335.0,3333.0,25.7,24.5,24.9,20000.0,856.4,0,0
1322208,2026-08-18T05:07:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.7,0.5,0.0,1.2,2.0,244.6,244.6,245.1,68.1,68.4,68.1,866.0,-54.7,50.34,0.0,-48.7,46.9,866.7,-55.2,-55.3,46.9,100.0,3336.0,3334.0,25.7,24.5,24.9,20000.0,856.4,0,0
1322239,2026-08-18T05:08:05.619604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.2,0.1,1.8,1.0,232.2,232.8,233.1,0.9,0.6,0.7,867.0,-0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322301,2026-08-18T05:08:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,1.8,1.0,231.5,231.9,232.2,0.8,0.6,0.6,867.0,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322363,2026-08-18T05:09:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.3,0.1,1.8,1.0,244.0,244.3,244.5,0.9,0.6,0.6,867.0,-0.3,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322394,2026-08-18T05:09:22.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.0,7.1,0.0,1.1,3.0,244.1,244.3,244.9,64.2,64.7,64.4,866.1,-44.0,50.3,0.0,-39.5,47.2,865.1,-36.9,-36.8,47.2,100.0,3331.0,3328.0,25.7,24.6,25.0,20000.0,856.4,0,0
1322425,2026-08-18T05:09:38.630187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.8,1.0,240.5,240.6,241.0,0.9,0.6,0.6,867.0,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322456,2026-08-18T05:09:53.629491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.6,18.6,0.0,1.1,2.0,241.0,240.6,241.3,52.5,52.3,53.2,865.1,-32.8,50.31,0.0,-35.3,47.2,866.7,-51.4,-51.1,47.2,100.0,3337.0,3335.0,25.7,24.6,25.0,20000.0,856.4,0,0
1322518,2026-08-18T05:10:24.619493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.1,15.8,0.0,1.1,1.0,233.2,233.3,233.8,44.1,43.7,44.4,863.6,-26.0,50.14,0.0,-20.8,47.6,865.7,-41.8,-42.1,47.6,100.0,3334.0,3333.0,25.7,24.6,25.0,20000.0,856.4,0,0
1322549,2026-08-18T05:10:40.630629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,245.8,246.1,246.1,0.8,0.6,0.7,867.0,0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322580,2026-08-18T05:10:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,5.3,0.0,1.1,2.0,243.5,243.7,244.0,61.9,62.3,62.1,866.0,-45.0,50.3,0.0,-44.3,47.6,866.7,-50.3,-50.2,47.6,100.0,3337.0,3335.0,25.7,24.6,25.0,20000.0,856.4,0,0
1322611,2026-08-18T05:11:11.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.8,1.0,241.7,241.9,242.1,0.8,0.6,0.6,867.1,0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322673,2026-08-18T05:11:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,244.2,244.7,244.5,0.8,0.6,0.6,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322704,2026-08-18T05:11:57.629908+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.3,0.2,0.0,1.1,3.0,242.1,242.1,242.5,61.4,61.8,61.5,866.0,-40.9,50.3,0.0,-44.0,47.6,865.7,-40.7,-40.5,47.6,100.0,3329.0,3326.0,25.7,24.6,25.0,20000.0,856.4,0,0
1322735,2026-08-18T05:12:13.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.8,1.0,233.4,233.8,234.0,0.8,0.6,0.6,867.0,0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322766,2026-08-18T05:12:28.629920+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.6,0.3,1.8,22.6,0.0,1.2,3.0,243.2,243.4,243.8,61.1,61.3,61.0,865.9,-46.2,50.28,0.0,-43.7,48.0,864.1,-23.6,-24.8,48.0,100.0,3328.0,3325.0,25.8,24.6,25.0,20000.0,856.4,0,0
1322828,2026-08-18T05:12:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.8,0.8,0.0,1.2,2.0,242.7,242.7,243.3,60.9,61.5,61.2,865.9,-48.3,50.3,0.0,-36.8,48.0,866.7,-49.1,-49.4,48.0,100.0,3337.0,3335.0,25.8,24.6,25.0,20000.0,856.4,0,0
1322859,2026-08-18T05:13:15.619012+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,242.5,242.7,242.8,0.8,0.6,0.6,867.1,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322890,2026-08-18T05:13:30.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,7.5,0.0,1.2,2.0,238.9,238.8,239.4,49.9,49.4,50.1,864.6,-29.3,50.2,0.0,-28.6,48.0,865.4,-36.8,-35.7,48.0,100.0,3334.0,3332.0,25.8,24.6,25.0,20000.0,856.4,0,0
1322921,2026-08-18T05:13:46.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.8,1.0,241.5,241.6,242.0,0.8,0.6,0.6,867.0,0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1322983,2026-08-18T05:14:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.8,1.0,244.3,244.6,244.8,0.9,0.6,0.6,867.0,-0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323014,2026-08-18T05:14:32.629575+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,1.0,0.2,3.0,31.6,0.0,1.1,2.0,235.2,235.5,236.2,41.8,41.6,41.6,863.7,-17.5,50.11,0.0,-23.2,48.4,866.7,-49.1,-48.8,48.4,100.0,3336.0,3334.0,25.8,24.7,25.0,20000.0,856.4,0,0
1323045,2026-08-18T05:14:48.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.8,1.0,243.5,243.7,243.9,0.8,0.6,0.6,867.0,-0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323076,2026-08-18T05:15:03.629529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.9,16.2,0.0,1.1,2.0,244.8,244.9,245.4,60.3,60.8,60.2,866.0,-48.5,50.29,0.0,-43.0,48.4,865.1,-32.3,-31.5,48.4,100.0,3329.0,3327.0,25.8,24.7,25.0,20000.0,856.4,0,0
1323138,2026-08-18T05:15:34.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.3,14.5,0.0,1.1,2.0,242.8,242.8,243.1,53.6,53.4,54.3,864.4,-34.5,50.2,0.0,-37.3,48.4,866.7,-49.0,-49.0,48.4,100.0,3337.0,3335.0,25.8,24.7,25.0,20000.0,856.4,0,0
1323169,2026-08-18T05:15:50.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.8,1.0,242.0,242.2,242.6,0.8,0.6,0.6,867.0,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323200,2026-08-18T05:16:05.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.4,17.7,0.0,1.1,2.0,242.3,242.4,242.6,60.7,60.9,60.7,866.1,-47.4,50.3,0.0,-43.5,48.8,864.7,-29.7,-28.3,48.8,100.0,3335.0,3333.0,25.8,24.7,25.1,20000.0,856.4,0,0
1323231,2026-08-18T05:16:21.629412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.8,1.0,232.8,233.2,233.5,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323293,2026-08-18T05:16:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.8,1.0,242.2,242.8,242.8,0.8,0.6,0.6,867.0,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323355,2026-08-18T05:17:23.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,242.1,242.2,242.5,0.8,0.6,0.6,867.0,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323386,2026-08-18T05:17:38.618861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.3,1.7,0.0,1.1,3.0,241.0,240.9,241.4,52.1,51.7,52.3,865.1,-37.8,50.25,0.0,-35.7,49.2,865.4,-36.1,-35.0,49.2,100.0,3335.0,3332.0,25.8,24.7,25.1,20000.0,856.4,0,0
1323448,2026-08-18T05:18:09.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.6,15.7,0.0,1.0,2.0,241.2,241.2,241.9,54.0,53.8,54.6,865.8,-36.6,50.23,0.0,-40.4,49.2,867.4,-52.3,-52.2,49.2,100.0,3339.0,3337.0,25.8,24.8,25.1,20000.0,856.4,0,0
1323479,2026-08-18T05:18:25.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.8,1.0,243.6,243.9,244.2,0.9,0.6,0.6,867.1,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323510,2026-08-18T05:18:40.618575+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.7,0.7,2.9,28.1,0.0,1.0,2.0,235.1,235.3,235.8,46.0,45.8,46.5,864.5,-25.3,50.16,0.0,-29.6,49.2,867.4,-53.4,-53.3,49.2,100.0,3339.0,3337.0,25.8,24.8,25.1,20000.0,856.4,0,0
1323541,2026-08-18T05:18:56.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,238.2,238.1,238.4,0.8,0.6,0.6,867.0,0.2,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323603,2026-08-18T05:19:27.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.1,0.1,1.8,1.0,232.2,232.7,233.1,0.9,0.6,0.6,867.0,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323634,2026-08-18T05:19:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.0,0.0,1.0,2.0,243.2,243.0,243.6,60.3,60.0,61.5,866.2,-46.0,50.29,0.0,-45.9,49.6,866.4,-41.0,-42.5,49.6,100.0,3339.0,3337.0,25.8,24.8,25.1,20000.0,856.4,0,0
1323665,2026-08-18T05:19:58.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.8,1.0,244.7,244.6,245.1,0.8,0.6,0.6,867.0,0.2,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323696,2026-08-18T05:20:13.618635+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.8,2.4,1.7,23.7,0.0,1.1,3.0,243.7,243.4,244.2,69.7,67.3,69.4,867.1,-54.7,50.34,0.0,-49.5,49.6,865.4,-31.0,-32.4,49.6,100.0,3340.0,3337.0,25.9,24.8,25.2,20000.0,856.4,0,0
1323758,2026-08-18T05:20:44.619486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.6,0.0,7.1,0.4,1.1,3.0,243.5,242.4,244.1,71.1,66.5,71.0,866.1,-47.4,50.35,0.0,-38.5,50.0,866.1,-40.3,-39.5,49.6,100.0,3342.0,3339.0,25.9,24.8,25.2,20000.0,856.4,0,0
1323791,2026-08-18T05:21:01.628838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.6,0.0,0.1,1.8,1.0,236.0,233.0,236.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323822,2026-08-18T05:21:16.618584+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,4.8,7.4,2.8,25.8,0.0,1.1,2.0,228.5,224.4,229.2,39.5,41.5,34.1,857.3,31.5,49.76,0.0,21.3,50.0,860.1,5.7,5.4,50.0,100.0,3314.0,3312.0,25.9,24.8,25.2,20000.0,856.4,0,0
1323915,2026-08-18T05:22:03.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.5,0.2,0.1,1.8,1.0,228.1,224.9,229.1,0.8,0.6,0.6,867.0,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1323946,2026-08-18T05:22:18.619839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.7,0.6,2.9,0.0,1.1,2.0,236.4,233.6,237.2,19.9,22.0,18.3,857.5,13.1,49.83,0.0,8.5,50.0,858.1,16.0,14.9,50.0,100.0,3307.0,3305.0,25.9,24.8,25.2,20000.0,856.4,0,0
1323977,2026-08-18T05:22:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.6,0.0,0.1,1.8,1.0,233.3,230.5,234.3,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324009,2026-08-18T05:22:50.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.0,0.1,1.8,1.0,238.7,236.3,239.2,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324075,2026-08-18T05:23:23.618750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.1,0.1,1.8,1.0,226.2,225.0,226.9,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324106,2026-08-18T05:23:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.8,2.0,0.0,1.0,1.0,243.5,242.7,244.1,12.1,12.5,10.6,858.3,4.5,49.93,0.0,2.3,50.0,859.1,2.5,2.3,50.0,100.0,3307.0,3306.0,25.8,24.8,25.1,20000.0,856.4,0,0
1324137,2026-08-18T05:23:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.8,1.0,242.5,241.6,242.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324168,2026-08-18T05:24:09.619053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,1.2,6.3,0.0,1.0,2.0,225.7,224.4,226.3,34.5,35.1,30.7,856.2,23.0,49.78,0.0,19.4,50.0,857.4,16.7,15.7,50.0,100.0,3298.0,3296.0,25.8,24.8,25.1,20000.0,856.4,0,0
1324230,2026-08-18T05:24:40.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.5,2.0,11.5,0.0,1.0,1.0,232.7,231.3,233.3,20.7,21.6,19.1,856.7,13.9,49.84,0.0,10.9,50.0,858.7,2.4,1.8,50.0,100.0,3307.0,3306.0,25.8,24.8,25.1,20000.0,856.4,0,0
1324268,2026-08-18T05:24:59.618576+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,2.0,4.6,3.4,32.1,0.0,1.1,2.0,220.5,219.1,221.1,39.7,40.8,36.2,855.3,34.6,49.77,0.0,22.4,50.0,858.7,2.5,2.1,50.0,100.0,3306.0,3304.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324299,2026-08-18T05:25:15.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.8,1.0,244.0,243.2,244.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324330,2026-08-18T05:25:30.629216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.3,11.4,0.0,1.1,2.0,242.9,242.1,243.4,12.1,12.5,10.6,857.7,4.9,49.93,0.0,2.3,50.0,857.4,16.3,15.3,50.0,100.0,3302.0,3300.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324423,2026-08-18T05:26:17.618538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.1,1.8,1.0,234.2,233.6,235.0,0.8,0.6,0.6,867.2,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324454,2026-08-18T05:26:32.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.4,9.1,0.0,1.1,1.0,241.2,240.0,241.4,12.1,12.6,10.6,857.5,4.7,49.93,0.0,2.3,50.0,857.1,13.8,12.2,50.0,100.0,3301.0,3300.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324485,2026-08-18T05:26:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.8,1.0,247.8,247.7,248.6,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324553,2026-08-18T05:27:22.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.8,1.0,242.1,241.2,242.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324584,2026-08-18T05:27:37.618590+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,2.3,4.0,1.2,25.5,0.0,1.1,2.0,227.0,225.3,227.6,31.5,32.6,28.6,856.9,27.8,49.86,0.0,17.3,50.0,858.1,2.3,2.1,50.0,100.0,3300.0,3298.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324615,2026-08-18T05:27:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.1,0.1,1.8,1.0,240.9,239.7,240.9,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324646,2026-08-18T05:28:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.2,7.9,0.0,1.2,1.0,236.3,235.8,236.3,16.0,15.0,14.9,856.9,9.7,49.91,0.0,1.8,50.0,858.1,1.8,1.4,50.0,100.0,3301.0,3300.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324708,2026-08-18T05:28:39.618582+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.7,1.9,3.5,32.0,0.0,1.2,2.0,225.5,225.5,226.2,44.1,43.4,42.2,854.6,33.3,49.76,0.0,18.9,50.0,858.1,1.3,1.1,50.0,100.0,3305.0,3303.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324741,2026-08-18T05:28:56.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.8,1.0,223.6,223.4,224.0,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324774,2026-08-18T05:29:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,2.0,0.0,1.2,2.0,241.3,241.9,242.0,12.1,10.5,10.6,857.6,3.3,49.94,0.0,1.4,50.0,858.4,1.3,0.9,50.0,100.0,3306.0,3304.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324805,2026-08-18T05:29:28.619353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.8,1.0,224.6,224.9,225.1,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1324867,2026-08-18T05:29:59.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,234.8,235.3,235.2,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
