id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1324898,2026-08-18T05:30:14.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,10.4,0.0,1.2,2.0,240.2,240.7,240.9,12.1,10.5,10.6,857.2,2.8,49.94,0.0,1.4,50.0,856.4,13.2,12.5,50.0,100.0,3301.0,3299.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324960,2026-08-18T05:30:45.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,5.6,0.0,1.2,1.0,228.3,228.0,228.3,24.5,22.6,22.9,855.6,14.6,49.91,0.0,12.5,50.0,855.7,20.2,19.2,50.0,100.0,3296.0,3295.0,25.8,24.6,25.0,20000.0,856.4,0,0
1325024,2026-08-18T05:31:17.618634+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.4,3.4,2.8,28.2,0.0,1.2,1.0,224.3,224.4,224.7,38.1,36.0,34.7,854.9,29.4,49.77,0.0,22.7,50.0,857.7,1.2,1.2,50.0,100.0,3304.0,3303.0,25.8,24.6,24.9,20000.0,856.4,0,0
1325055,2026-08-18T05:31:33.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,240.4,240.9,240.9,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1325086,2026-08-18T05:31:48.618577+00:00,external_ems_2,bess_2,good,0.2437,normal,PCS DC current and BMS current mismatch: 35.2,0.4,2.2,3.2,35.2,0.0,1.1,2.0,224.1,224.2,224.5,43.6,43.2,41.4,854.5,36.5,49.77,0.0,20.9,49.5,857.7,1.3,0.9,49.5,100.0,3292.0,3290.0,25.7,24.6,24.9,20000.0,856.4,0,0
1325117,2026-08-18T05:32:04.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,245.2,245.7,245.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1325179,2026-08-18T05:32:35.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,233.1,233.4,233.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1325210,2026-08-18T05:32:50.618571+00:00,external_ems_2,bess_2,good,0.2517,normal,PCS DC current and BMS current mismatch: 35.7,0.6,0.6,4.9,35.7,0.0,1.2,2.0,251.4,251.8,252.0,31.6,31.1,31.0,859.2,-24.6,50.11,0.0,-26.9,49.5,864.1,-60.3,-59.7,49.5,100.0,3322.0,3320.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325243,2026-08-18T05:33:07.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.9,1.0,240.5,241.2,241.5,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1325274,2026-08-18T05:33:22.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,8.5,0.0,1.2,1.0,242.9,243.3,243.5,12.1,10.5,10.6,856.9,3.8,49.94,0.0,1.4,49.5,856.4,12.3,11.1,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325336,2026-08-18T05:33:53.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,0.1,0.0,1.2,1.0,238.1,238.3,238.5,18.2,16.4,16.8,856.0,11.4,49.85,0.0,6.4,49.5,856.4,11.5,8.9,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325367,2026-08-18T05:34:09.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.1,0.1,1.8,1.0,243.7,244.5,244.2,0.9,0.6,0.6,867.1,0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325398,2026-08-18T05:34:24.618576+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,1.6,2.0,21.5,0.0,1.2,1.0,241.1,241.6,241.7,12.1,10.5,10.6,856.7,3.3,49.94,0.0,1.4,49.5,854.7,24.8,26.1,49.5,100.0,3291.0,3290.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325429,2026-08-18T05:34:40.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.8,1.0,228.2,229.1,229.2,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325495,2026-08-18T05:35:13.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,1.8,1.0,241.3,242.2,242.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325526,2026-08-18T05:35:28.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.5,13.4,0.0,1.2,2.0,226.0,226.4,226.9,32.0,30.2,29.4,855.5,26.5,49.85,0.0,18.2,49.5,856.0,13.1,10.7,49.5,100.0,3299.0,3297.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325557,2026-08-18T05:35:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.8,1.0,244.9,245.8,245.4,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325588,2026-08-18T05:35:59.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,2.3,15.4,0.0,1.2,1.0,231.4,231.6,232.2,22.5,20.8,20.8,855.1,16.6,49.84,0.0,12.3,49.5,857.4,1.2,1.1,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325650,2026-08-18T05:36:30.618575+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.5,3.8,3.3,26.0,0.0,1.2,1.0,224.9,225.2,225.4,38.1,35.2,34.3,853.8,27.1,49.77,0.0,19.8,49.5,857.1,1.1,0.8,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325687,2026-08-18T05:36:49.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.8,1.0,238.0,238.7,238.5,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325718,2026-08-18T05:37:04.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.1,19.5,0.0,1.2,1.0,242.6,243.1,243.3,12.0,10.5,10.6,856.5,3.3,49.94,0.0,1.4,49.5,855.4,22.8,17.0,49.5,100.0,3297.0,3296.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325749,2026-08-18T05:37:20.645786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.8,1.0,223.4,223.9,224.0,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325811,2026-08-18T05:37:51.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.8,1.0,243.7,244.4,244.1,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325842,2026-08-18T05:38:06.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.6,19.5,0.0,1.1,2.0,241.0,241.4,241.7,12.1,10.5,10.6,856.3,3.4,49.94,0.0,1.4,49.5,854.7,22.9,23.9,49.5,100.0,3289.0,3287.0,25.6,24.5,24.8,20000.0,856.4,0,0
1325873,2026-08-18T05:38:22.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.8,1.0,232.0,233.0,232.7,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1325904,2026-08-18T05:38:37.618566+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.7,1.5,3.5,29.6,0.0,1.2,1.0,243.8,244.4,244.5,12.0,10.5,10.6,856.2,4.0,49.94,0.0,1.4,49.5,859.7,-25.6,-25.7,49.5,100.0,3311.0,3310.0,25.6,24.4,24.8,20000.0,856.4,0,0
1325968,2026-08-18T05:39:09.628690+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,2.4,1.8,23.3,0.0,1.2,2.0,225.4,225.4,225.8,40.2,38.4,37.8,854.2,31.4,49.77,0.0,20.9,49.5,856.0,8.1,6.9,49.5,100.0,3298.0,3296.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326030,2026-08-18T05:39:40.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.8,18.9,0.0,1.2,2.0,230.1,230.2,230.7,26.0,23.9,23.9,854.9,20.2,49.85,0.0,13.1,49.5,856.7,1.3,1.2,49.5,100.0,3301.0,3299.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326061,2026-08-18T05:39:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.8,1.0,230.7,231.0,231.1,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1326123,2026-08-18T05:40:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,242.4,243.3,243.1,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1326154,2026-08-18T05:40:42.619293+00:00,external_ems_2,bess_2,good,0.2469,normal,PCS DC current and BMS current mismatch: 35.4,0.5,0.4,3.6,35.4,0.0,1.2,1.0,254.7,254.8,255.2,55.4,55.8,55.4,861.3,-43.3,50.28,0.0,-49.9,49.5,857.7,-7.9,-7.7,49.5,100.0,3303.0,3302.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326190,2026-08-18T05:41:00.619082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.7,14.6,0.3,1.2,2.0,241.7,242.1,242.3,13.6,11.9,12.2,855.7,6.0,49.93,0.0,1.4,49.2,855.0,20.6,19.1,49.5,100.0,3299.0,3297.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326221,2026-08-18T05:41:16.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.9,1.0,237.4,237.5,237.7,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1326283,2026-08-18T05:41:47.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,243.2,244.0,243.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1326314,2026-08-18T05:42:02.629741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.1,10.7,0.0,1.2,2.0,229.7,229.8,230.3,22.6,20.9,20.8,854.5,13.3,49.93,0.0,13.2,49.2,854.4,24.0,23.8,49.2,100.0,3293.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326345,2026-08-18T05:42:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.9,1.0,229.6,230.2,230.4,0.8,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1326376,2026-08-18T05:42:33.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.7,8.8,0.0,1.2,1.0,229.4,229.7,229.9,17.1,15.2,15.6,855.0,10.1,49.87,0.0,13.3,49.2,856.7,1.3,1.0,49.2,100.0,3299.0,3298.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326440,2026-08-18T05:43:05.618632+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.8,3.7,2.7,25.3,0.0,1.2,2.0,224.4,224.6,225.2,39.0,38.0,35.3,853.3,29.7,49.76,0.0,20.7,49.2,856.0,4.4,4.1,49.2,100.0,3296.0,3294.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326471,2026-08-18T05:43:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,244.6,245.0,245.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1326502,2026-08-18T05:43:36.629398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.6,2.5,0.0,1.2,2.0,243.5,243.7,244.1,12.0,11.3,10.6,855.8,4.3,49.91,0.0,1.8,49.2,856.4,1.8,1.3,49.2,100.0,3299.0,3297.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326595,2026-08-18T05:44:23.629257+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.0,0.1,1.9,1.0,235.8,233.3,235.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1326633,2026-08-18T05:44:42.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.3,0.0,0.1,1.9,1.0,218.8,214.9,219.5,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1326664,2026-08-18T05:44:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.5,10.0,0.0,1.2,1.0,245.6,243.0,245.8,12.2,13.9,10.7,855.5,5.4,49.9,0.0,2.6,49.2,855.0,15.4,14.8,49.2,100.0,3293.0,3292.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326695,2026-08-18T05:45:13.618853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.0,0.1,1.9,1.0,243.8,241.2,243.9,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1326757,2026-08-18T05:45:44.619039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.5,0.1,0.1,1.8,1.0,229.9,226.1,230.5,0.8,0.6,0.6,867.0,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1326788,2026-08-18T05:45:59.619898+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,3.0,3.3,1.2,21.0,0.0,1.2,1.0,244.9,242.3,245.3,12.0,13.9,10.6,854.6,6.0,49.93,0.0,10.5,49.2,853.4,27.0,27.9,49.2,100.0,3295.0,3289.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326819,2026-08-18T05:46:15.630033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.0,0.1,1.8,1.0,242.0,239.5,242.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1326850,2026-08-18T05:46:30.629890+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,3.3,4.5,2.3,21.4,0.0,1.2,2.0,231.1,228.5,231.8,29.2,30.2,25.7,853.7,24.0,49.84,0.0,15.3,49.2,856.0,2.6,1.8,49.2,100.0,3296.0,3294.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326912,2026-08-18T05:47:01.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.4,7.9,0.0,1.2,2.0,243.9,242.5,243.9,11.9,12.5,10.6,854.6,4.5,49.89,0.0,2.3,49.2,855.0,12.4,10.9,49.2,100.0,3292.0,3290.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326943,2026-08-18T05:47:17.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.8,1.0,240.0,239.3,240.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1326974,2026-08-18T05:47:32.618780+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,1.8,5.4,3.4,29.6,0.0,1.2,2.0,224.3,223.1,224.9,40.2,40.9,35.5,852.6,31.9,49.76,0.0,24.8,49.2,856.0,2.3,1.9,49.2,100.0,3298.0,3296.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327005,2026-08-18T05:47:48.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,1.8,1.0,242.5,241.5,242.6,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1327098,2026-08-18T05:48:34.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,1.6,16.2,0.0,1.2,2.0,254.6,253.8,254.9,51.7,48.0,51.4,860.1,-34.6,50.21,0.0,-38.3,49.2,861.7,-50.8,-49.9,49.2,100.0,3320.0,3318.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327133,2026-08-18T05:48:52.628833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.8,1.0,240.5,239.7,240.7,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1327164,2026-08-18T05:49:07.619433+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.7,8.9,0.0,1.2,1.0,241.3,239.9,241.7,12.1,12.9,10.6,855.4,4.4,49.93,0.0,2.4,49.2,854.7,13.3,14.5,49.2,100.0,3297.0,3296.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327226,2026-08-18T05:49:38.619175+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,2.1,2.9,1.7,22.6,0.0,1.2,2.0,244.6,242.8,244.9,12.0,13.5,10.6,855.1,5.1,49.93,0.0,2.5,48.8,853.4,27.7,27.3,48.8,100.0,3291.0,3289.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327257,2026-08-18T05:49:54.629626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.0,0.1,1.8,1.0,243.8,240.8,244.1,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1327288,2026-08-18T05:50:09.618768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,4.1,1.0,10.5,0.0,1.2,1.0,243.7,238.9,243.9,12.0,14.7,10.6,855.0,5.8,49.92,0.0,3.0,48.8,854.0,16.3,15.9,48.8,100.0,3292.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327319,2026-08-18T05:50:25.628669+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.2,2.6,0.0,0.1,1.8,1.0,244.1,235.8,244.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1327383,2026-08-18T05:50:57.619301+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,2.6,0.0,0.1,1.9,1.0,235.0,228.9,235.8,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1327414,2026-08-18T05:51:12.618876+00:00,external_ems_2,bess_2,good,0.0447,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 8.7,6.7,8.7,2.1,18.0,0.0,1.2,2.0,232.3,225.9,232.6,24.8,31.1,22.4,853.6,21.4,49.85,0.0,14.8,48.8,855.7,3.4,3.4,48.8,100.0,3296.0,3294.0,25.6,24.4,24.7,20000.0,856.4,0,0
1327445,2026-08-18T05:51:28.618573+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,2.6,0.0,0.1,1.9,1.0,242.8,234.2,242.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1327476,2026-08-18T05:51:43.629505+00:00,external_ems_2,bess_2,good,0.0921,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 10.0; PCS DC current and BMS current mismatch: 25.5,5.5,10.0,2.3,25.5,0.0,1.3,1.0,228.7,223.5,229.0,43.1,48.6,38.6,852.4,36.7,49.76,0.0,21.3,48.8,854.7,11.2,8.9,48.8,100.0,3293.0,3292.0,25.6,24.3,24.7,20000.0,856.4,0,0
1327538,2026-08-18T05:52:14.619055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.9,2.5,0.0,1.3,1.0,243.8,241.0,243.7,12.0,13.8,10.6,854.8,5.7,49.93,0.0,2.5,48.8,855.7,3.2,2.2,48.8,100.0,3295.0,3294.0,25.6,24.3,24.7,20000.0,856.4,0,0
1327569,2026-08-18T05:52:30.630808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,2.5,0.1,0.1,1.9,1.0,234.5,231.9,235.4,0.9,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1327631,2026-08-18T05:53:01.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,1.9,1.0,229.4,228.1,230.2,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1327693,2026-08-18T05:53:32.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,1.9,1.0,225.5,224.5,226.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1327724,2026-08-18T05:53:47.629809+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.1,1.7,1.7,21.3,0.0,1.2,2.0,244.2,243.4,244.5,12.0,12.3,10.6,854.7,4.7,49.93,0.0,2.2,48.8,853.0,26.0,25.1,48.8,100.0,3295.0,3293.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327755,2026-08-18T05:54:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.9,1.0,243.2,242.4,243.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1327786,2026-08-18T05:54:18.619769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.6,2.5,18.7,0.0,1.2,2.0,227.2,225.8,228.0,24.2,25.3,22.7,852.9,20.3,49.81,0.0,16.2,48.8,855.4,1.6,2.0,48.8,100.0,3295.0,3293.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327854,2026-08-18T05:54:52.629385+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.6,2.3,15.5,0.0,1.2,1.0,230.4,229.2,231.1,22.8,23.9,21.3,853.1,18.3,49.85,0.0,15.1,48.8,855.4,2.8,1.9,48.8,100.0,3295.0,3294.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327885,2026-08-18T05:55:08.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.9,1.0,240.6,239.8,241.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1327916,2026-08-18T05:55:23.618570+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,2.1,4.6,2.5,24.0,0.0,1.3,1.0,226.2,224.7,226.8,43.6,44.6,40.0,851.9,35.9,49.77,0.0,23.1,48.8,854.4,11.9,11.1,48.8,100.0,3290.0,3289.0,25.5,24.2,24.6,20000.0,856.4,0,0
1327947,2026-08-18T05:55:39.629494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.0,0.1,1.9,1.0,243.4,242.6,243.7,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1328009,2026-08-18T05:56:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.7,0.0,0.1,1.9,1.0,225.3,223.9,225.8,0.9,0.6,0.6,867.2,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1328040,2026-08-18T05:56:25.618581+00:00,external_ems_2,bess_2,good,0.153,normal,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 29.5,1.3,3.5,5.1,29.5,0.0,1.3,2.0,256.9,256.6,257.9,36.4,32.9,36.2,856.3,-24.3,50.08,0.0,-23.5,48.8,861.4,-53.8,-53.9,48.8,100.0,3315.0,3313.0,25.5,24.2,24.6,20000.0,856.4,0,0
1328071,2026-08-18T05:56:41.619730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.6,0.0,0.1,1.9,1.0,241.1,239.9,241.9,0.9,0.6,0.7,867.1,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1328102,2026-08-18T05:56:56.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,0.5,2.2,0.0,1.3,2.0,241.6,241.0,242.1,69.3,65.5,69.0,862.9,-53.4,50.34,0.0,-48.8,48.8,863.4,-55.6,-55.7,48.8,100.0,3324.0,3322.0,25.5,24.2,24.6,20000.0,856.4,0,0
1328164,2026-08-18T05:57:27.629865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.1,0.2,7.4,0.0,1.3,2.0,242.2,241.1,242.6,57.2,53.9,58.0,862.3,-42.1,50.27,0.0,-45.3,48.8,862.1,-34.7,-33.9,48.8,100.0,3322.0,3320.0,25.5,24.2,24.7,20000.0,856.4,0,0
1328195,2026-08-18T05:57:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.3,0.1,1.9,1.0,240.0,238.5,240.7,0.8,0.6,0.7,867.0,-0.3,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1328226,2026-08-18T05:57:58.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.4,8.0,0.0,1.2,3.0,241.4,241.0,241.6,66.6,65.2,66.4,864.1,-49.6,50.32,0.0,-47.1,48.8,863.7,-41.6,-45.3,48.8,100.0,3324.0,3321.0,25.5,24.3,24.7,20000.0,856.4,0,0
1328257,2026-08-18T05:58:14.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.9,1.0,240.6,240.2,240.6,0.8,0.6,0.7,867.1,0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1328319,2026-08-18T05:58:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.9,1.0,244.3,244.6,244.7,0.9,0.6,0.6,867.1,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1328350,2026-08-18T05:59:00.628754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.7,11.7,0.0,1.3,3.0,239.3,239.2,239.8,53.1,52.9,53.3,863.4,-39.0,50.22,0.0,-38.2,48.8,865.1,-50.7,-50.5,48.8,100.0,3331.0,3328.0,25.6,24.3,24.7,20000.0,856.4,0,0
1328381,2026-08-18T05:59:16.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.8,1.0,244.4,244.7,244.8,0.9,0.6,0.7,867.1,0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1328412,2026-08-18T05:59:31.629439+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.8,0.8,2.1,26.2,0.0,1.2,2.0,231.9,232.0,232.7,40.7,39.9,39.9,862.0,-14.6,50.12,0.0,-22.7,48.8,864.1,-40.8,-41.2,48.8,100.0,3324.0,3322.0,25.6,24.4,24.7,20000.0,856.4,0,0
1328474,2026-08-18T06:00:02.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.8,10.4,0.0,1.2,2.0,243.3,243.3,244.0,54.2,54.5,54.7,864.3,-36.9,50.21,0.0,-41.6,49.1,865.1,-47.3,-47.1,49.1,100.0,3331.0,3329.0,25.6,24.4,24.7,20000.0,856.4,0,0
1328505,2026-08-18T06:00:18.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.9,1.0,244.4,244.7,244.8,0.9,0.6,0.6,867.0,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1328536,2026-08-18T06:00:33.629535+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.8,0.5,2.9,27.2,0.0,1.2,2.0,236.3,236.5,237.1,40.8,40.3,40.6,862.2,-19.3,50.14,0.0,-25.3,49.1,865.1,-46.5,-46.3,49.1,100.0,3331.0,3329.0,25.6,24.4,24.8,20000.0,856.4,0,0
1328567,2026-08-18T06:00:49.619571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.9,1.0,242.2,242.1,242.6,0.9,0.6,0.7,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1328629,2026-08-18T06:01:20.629049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.9,1.0,231.7,232.0,232.2,0.9,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1328691,2026-08-18T06:01:51.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,243.8,244.1,244.4,0.8,0.6,0.6,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1328722,2026-08-18T06:02:06.618586+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,0.3,2.7,21.5,0.0,1.2,2.0,242.0,242.0,242.4,60.1,60.3,60.0,863.4,-26.4,50.29,0.0,-24.0,49.5,866.1,-47.9,-47.4,49.5,100.0,3331.0,3329.0,25.6,24.4,24.8,20000.0,856.4,0,0
1328784,2026-08-18T06:02:37.619291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.2,12.6,0.0,1.2,2.0,244.5,244.4,245.0,59.8,60.0,59.6,865.6,-42.7,50.29,0.0,-35.7,49.5,864.4,-30.1,-31.4,49.5,100.0,3328.0,3326.0,25.6,24.4,24.8,20000.0,856.4,0,0
1328815,2026-08-18T06:02:53.631016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.9,1.0,242.2,242.6,242.5,0.8,0.6,0.6,867.0,0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1328846,2026-08-18T06:03:08.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,3.1,19.5,0.0,1.3,2.0,234.8,235.1,235.8,41.6,41.2,41.5,863.3,-28.3,50.12,0.0,-21.9,49.5,866.4,-47.8,-47.9,49.5,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0
1328877,2026-08-18T06:03:24.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.2,0.1,1.9,1.0,245.6,246.2,246.0,0.9,0.6,0.6,867.0,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1328939,2026-08-18T06:03:55.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.9,1.0,245.8,246.2,246.2,0.8,0.6,0.7,867.0,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1328970,2026-08-18T06:04:10.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,0.4,0.4,5.4,0.0,1.3,2.0,242.0,242.0,245.1,58.3,58.5,58.1,865.8,-42.4,50.28,0.0,-41.2,49.9,865.4,-37.0,-36.4,49.9,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0
1329001,2026-08-18T06:04:26.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,2.0,1.0,238.5,238.4,238.9,0.9,0.6,0.7,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1329032,2026-08-18T06:04:41.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,1.5,6.7,0.0,1.3,2.0,241.5,241.9,242.5,43.9,43.8,43.9,864.2,-29.7,50.14,0.0,-28.7,49.9,865.7,-36.4,-35.9,49.9,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0
1329094,2026-08-18T06:05:12.629856+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.5,0.5,1.6,24.3,0.0,1.3,3.0,243.8,244.1,244.3,57.4,57.3,56.9,866.0,-47.5,50.27,0.0,-40.9,50.3,864.4,-23.2,-21.6,50.3,100.0,3327.0,3324.0,25.7,24.4,24.8,20000.0,856.4,0,0
1329125,2026-08-18T06:05:28.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.0,1.0,232.6,233.2,233.1,0.8,0.6,0.6,867.0,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1329156,2026-08-18T06:05:43.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.8,5.9,0.0,1.3,2.0,243.2,243.4,243.7,57.1,57.1,57.0,865.9,-40.2,50.27,0.0,-40.6,50.3,866.7,-46.1,-46.2,50.3,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0
1329249,2026-08-18T06:06:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.9,1.0,239.7,240.4,240.5,0.8,0.6,0.6,867.0,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1329280,2026-08-18T06:06:45.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.0,8.5,0.0,1.3,2.0,241.2,241.4,241.8,46.5,46.4,46.5,864.7,-30.6,50.17,0.0,-32.1,50.3,865.7,-39.1,-38.7,50.3,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0
1329311,2026-08-18T06:07:01.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.9,1.0,244.3,244.7,244.7,0.8,0.6,0.6,867.0,-0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1329342,2026-08-18T06:07:16.629282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,3.3,19.2,0.0,1.3,2.0,231.9,232.3,232.6,37.0,36.2,36.3,863.4,-25.6,50.1,0.0,-21.3,50.7,866.7,-44.8,-44.6,50.7,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0
1329404,2026-08-18T06:07:47.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,9.4,0.0,1.2,3.0,243.3,243.1,243.6,55.1,55.4,54.9,866.0,-34.7,50.26,0.0,-39.0,50.7,866.7,-44.1,-44.2,50.7,100.0,3337.0,3334.0,25.7,24.5,24.8,20000.0,856.4,0,0
1329435,2026-08-18T06:08:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,242.2,242.3,242.8,0.8,0.6,0.6,867.0,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1329466,2026-08-18T06:08:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,1.7,0.0,1.2,2.0,244.0,244.3,244.5,54.8,54.5,54.3,866.0,-42.6,50.26,0.0,-38.8,50.7,866.7,-44.3,-21.4,50.7,100.0,3337.0,3335.0,25.7,24.5,24.9,20000.0,856.4,0,0
1329497,2026-08-18T06:08:34.629052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.9,1.0,240.6,240.4,240.7,0.8,0.6,0.6,867.0,-0.2,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1329559,2026-08-18T06:09:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,239.6,239.6,239.9,0.8,0.6,0.6,867.0,0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1329590,2026-08-18T06:09:20.619504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.7,19.1,0.0,1.2,3.0,243.9,243.6,244.3,55.9,56.2,55.7,866.1,-37.7,50.26,0.0,-39.3,51.1,864.4,-18.6,-19.8,51.1,100.0,3331.0,3328.0,25.7,24.5,24.9,20000.0,856.4,0,0
1329621,2026-08-18T06:09:36.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,235.2,235.8,235.8,0.8,0.6,0.6,867.0,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1329652,2026-08-18T06:09:51.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.5,2.1,0.0,1.3,3.0,242.9,242.8,243.5,55.8,55.7,55.3,866.2,-42.1,50.27,0.0,-32.4,51.1,866.7,-44.2,-43.9,51.1,100.0,3335.0,3332.0,25.8,24.5,24.9,20000.0,856.4,0,0
1329745,2026-08-18T06:10:38.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.9,1.0,243.2,242.9,243.6,0.9,0.6,0.6,867.0,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1329776,2026-08-18T06:10:53.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.6,1.6,5.7,0.0,1.3,2.0,240.3,239.2,240.9,52.9,50.4,54.0,865.5,-39.3,50.22,0.0,-31.9,51.1,867.1,-45.0,-45.0,51.1,100.0,3337.0,3335.0,25.8,24.5,24.9,20000.0,856.4,0,0
1329807,2026-08-18T06:11:09.630252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,1.9,1.0,242.5,241.6,242.7,0.8,0.6,0.6,867.0,0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1329869,2026-08-18T06:11:40.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,1.9,1.0,246.4,245.0,246.7,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1329900,2026-08-18T06:11:55.630299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,0.8,4.5,0.0,1.2,2.0,243.9,242.5,244.5,57.7,52.8,57.2,866.3,-40.3,50.27,0.0,-39.8,51.5,867.1,-44.8,-45.3,51.5,100.0,3339.0,3337.0,25.8,24.6,24.9,20000.0,856.4,0,0
1329931,2026-08-18T06:12:11.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.5,0.2,0.1,1.9,1.0,235.7,233.6,237.2,0.8,0.6,0.6,867.0,0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1329962,2026-08-18T06:12:26.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,5.5,0.5,10.6,0.0,1.2,3.0,243.4,241.0,244.2,51.7,47.3,52.8,865.9,-36.3,50.24,0.0,-37.4,51.5,865.4,-25.7,-26.9,51.5,100.0,3330.0,3327.0,25.8,24.6,24.9,20000.0,856.4,0,0
1330024,2026-08-18T06:12:57.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.7,0.1,5.9,0.0,1.2,2.0,243.5,242.1,244.3,58.1,53.4,58.1,866.5,-42.6,50.27,0.0,-40.0,51.5,866.4,-36.7,-36.2,51.5,100.0,3333.0,3331.0,25.8,24.6,25.0,20000.0,856.4,0,0
1330055,2026-08-18T06:13:13.629128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.5,0.1,0.1,1.9,1.0,233.4,231.1,234.9,0.8,0.6,0.6,867.0,0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330086,2026-08-18T06:13:28.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.5,1.8,18.9,0.0,1.2,3.0,241.7,239.7,242.6,49.7,45.6,51.1,866.5,-40.7,50.26,0.0,-33.1,51.9,864.7,-21.8,-21.1,51.9,100.0,3330.0,3327.0,25.8,24.6,25.0,20000.0,856.4,0,0
1330117,2026-08-18T06:13:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.5,0.0,0.1,1.9,1.0,240.6,239.1,241.5,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330179,2026-08-18T06:14:15.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,1.9,1.0,244.2,243.6,244.7,0.8,0.6,0.6,867.0,0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330210,2026-08-18T06:14:30.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.9,1.6,17.6,0.0,1.2,3.0,233.3,231.9,234.2,38.1,35.2,38.1,864.5,-16.1,50.11,0.0,-18.2,51.9,866.1,-33.7,-34.2,51.9,100.0,3338.0,3335.0,25.8,24.6,25.0,20000.0,856.4,0,0
1330272,2026-08-18T06:15:01.629851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,1.1,14.4,0.0,1.2,3.0,243.5,242.2,244.2,54.0,51.3,55.2,866.3,-32.9,50.25,0.0,-40.9,51.9,867.4,-47.3,-46.5,51.9,100.0,3340.0,3337.0,25.8,24.6,25.0,20000.0,856.4,0,0
1330334,2026-08-18T06:15:32.629861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.4,2.4,16.4,0.0,1.3,2.0,238.2,237.3,239.1,44.4,41.0,44.0,865.0,-30.2,50.13,0.0,-27.2,52.3,867.4,-46.6,-46.5,52.3,100.0,3340.0,3338.0,25.9,24.6,25.0,20000.0,856.4,0,0
1330365,2026-08-18T06:15:48.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.9,1.0,244.5,243.9,244.9,0.8,0.6,0.6,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330396,2026-08-18T06:16:03.629215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.5,3.3,0.0,1.3,2.0,242.6,241.8,243.0,58.8,55.6,59.1,866.9,-37.4,50.27,0.0,-41.0,52.3,866.4,-34.1,-33.4,52.3,100.0,3338.0,3336.0,25.9,24.6,25.0,20000.0,856.4,0,0
1330427,2026-08-18T06:16:19.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,1.9,1.0,231.7,230.6,232.7,0.8,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330489,2026-08-18T06:16:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.2,0.0,0.1,1.9,1.0,243.1,242.5,243.6,0.8,0.6,0.6,867.0,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330520,2026-08-18T06:17:05.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.2,1.8,0.0,1.3,2.0,244.5,243.6,244.9,58.4,55.3,58.3,866.9,-40.2,50.27,0.0,-40.6,52.7,867.1,-42.0,-41.1,52.7,100.0,3328.0,3326.0,25.9,24.6,25.0,20000.0,856.4,0,0
1330551,2026-08-18T06:17:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.0,0.1,1.9,1.0,231.0,229.8,232.0,0.8,0.6,0.6,867.0,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330582,2026-08-18T06:17:36.628853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.1,15.4,0.0,1.3,4.0,245.2,244.6,245.7,57.7,54.3,57.4,866.8,-43.4,50.27,0.0,-40.5,52.7,865.7,-28.0,-26.9,52.7,100.0,3338.0,3334.0,25.9,24.6,25.0,20000.0,856.4,0,0
1330644,2026-08-18T06:18:07.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.8,3.4,0.0,1.3,2.0,242.1,241.4,242.6,58.0,54.6,58.0,867.0,-43.3,50.22,0.0,-31.5,52.7,867.8,-46.7,-46.0,52.7,100.0,3339.0,3337.0,25.9,24.6,25.0,20000.0,856.4,0,0
1330675,2026-08-18T06:18:23.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.9,1.0,239.7,238.7,240.5,0.8,0.6,0.6,867.0,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330706,2026-08-18T06:18:38.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.5,0.1,8.7,0.0,1.2,3.0,242.1,240.6,242.8,49.1,46.6,50.1,866.0,-24.3,50.27,0.0,-31.5,52.7,866.1,-33.0,-32.4,52.7,100.0,3332.0,3329.0,25.9,24.7,25.0,20000.0,856.4,0,0
1330737,2026-08-18T06:18:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.9,1.0,243.2,243.1,243.5,0.8,0.6,0.6,867.0,-0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330799,2026-08-18T06:19:25.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,242.6,242.7,242.9,0.8,0.6,0.6,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330830,2026-08-18T06:19:40.629856+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.7,0.6,3.2,22.5,0.0,1.3,3.0,232.7,232.9,233.4,39.1,38.5,38.8,864.6,-24.0,50.1,0.0,-20.3,53.1,867.8,-46.5,-46.5,53.1,100.0,3342.0,3339.0,25.9,24.6,25.1,20000.0,856.4,0,0
1330861,2026-08-18T06:19:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.9,1.0,243.5,243.6,243.6,0.8,0.6,0.6,867.0,0.2,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1330892,2026-08-18T06:20:11.619573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.8,6.7,0.0,1.3,3.0,243.5,243.5,244.1,57.6,58.0,57.7,867.2,-38.2,50.27,0.0,-41.0,53.1,866.4,-31.5,-30.9,53.1,100.0,3341.0,3338.0,25.9,24.6,25.1,20000.0,856.4,0,0
1330954,2026-08-18T06:20:42.619129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.3,10.9,0.0,1.3,3.0,244.8,244.7,245.2,50.9,51.2,52.1,866.5,-35.7,50.19,0.0,-33.5,53.1,867.8,-46.6,-46.5,53.1,100.0,3342.0,3339.0,26.0,24.7,25.1,20000.0,856.4,0,0
1330985,2026-08-18T06:20:58.619224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.9,1.0,240.3,240.4,241.0,0.8,0.6,0.6,867.0,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331016,2026-08-18T06:21:13.619036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.2,19.3,0.0,1.2,3.0,242.8,242.8,243.0,57.5,57.9,57.6,867.3,-45.4,50.28,0.0,-41.1,53.5,866.1,-26.1,-25.9,53.5,100.0,3340.0,3337.0,25.9,24.7,25.1,20000.0,856.4,0,0
1331047,2026-08-18T06:21:29.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.9,1.0,232.1,232.4,232.8,0.8,0.6,0.6,867.0,0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331109,2026-08-18T06:22:00.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,244.1,244.6,244.5,0.8,0.6,0.6,867.0,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331140,2026-08-18T06:22:15.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.2,3.0,0.0,1.3,2.0,239.1,239.0,239.7,48.1,47.9,48.6,866.2,-33.6,50.19,0.0,-26.5,53.5,866.4,-30.6,-31.9,53.5,100.0,3341.0,3337.0,26.0,24.7,25.1,20000.0,856.4,0,0
1331171,2026-08-18T06:22:31.629071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.9,1.0,234.8,235.2,235.7,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331202,2026-08-18T06:22:46.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,4.8,0.0,1.3,3.0,243.7,243.7,244.2,60.0,60.5,60.2,867.6,-43.9,50.29,0.0,-42.9,53.9,868.4,-48.7,-48.5,53.9,100.0,3344.0,3341.0,26.0,24.7,25.1,20000.0,856.4,0,0
1331264,2026-08-18T06:23:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.5,0.3,0.0,1.3,2.0,239.5,239.4,240.1,47.0,46.5,47.3,865.9,-35.9,50.16,0.0,-24.8,53.9,867.4,-36.2,-37.4,53.9,100.0,3342.0,3340.0,26.0,24.7,25.1,20000.0,856.4,0,0
1331326,2026-08-18T06:23:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.8,13.0,0.0,1.3,2.0,241.2,241.2,241.6,53.0,53.0,53.3,866.6,-36.8,50.21,0.0,-36.1,53.9,868.4,-49.8,-49.5,53.9,100.0,3341.0,3339.0,26.0,24.7,25.1,20000.0,856.4,0,0
1331357,2026-08-18T06:24:04.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.9,1.0,243.3,243.4,243.8,0.8,0.6,0.6,867.0,0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331419,2026-08-18T06:24:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,242.8,243.2,243.2,0.8,0.6,0.6,867.0,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331450,2026-08-18T06:24:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,4.8,0.0,1.3,3.0,241.1,241.0,241.5,58.2,58.5,58.6,868.1,-45.7,50.23,0.0,-41.1,54.3,868.8,-50.5,-50.6,54.3,100.0,3343.0,3340.0,26.0,24.7,25.1,20000.0,856.4,0,0
1331481,2026-08-18T06:25:06.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.9,1.0,235.9,236.8,236.7,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331512,2026-08-18T06:25:21.618570+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,1.1,0.4,2.0,21.9,0.0,1.3,3.0,235.4,235.9,236.5,43.6,43.4,43.8,866.1,-23.7,50.17,0.0,-30.8,54.3,868.1,-45.6,-43.2,54.3,100.0,3346.0,3343.0,26.0,24.7,25.1,20000.0,856.4,0,0
1331574,2026-08-18T06:25:52.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,12.4,0.0,1.3,3.0,239.8,239.9,240.2,48.6,48.2,48.5,866.5,-29.3,50.21,0.0,-34.0,54.3,868.1,-41.7,-41.1,54.3,100.0,3344.0,3341.0,26.0,24.7,25.1,20000.0,856.4,0,0
1331605,2026-08-18T06:26:08.618560+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.5,0.0,0.1,1.9,1.0,233.5,234.3,241.7,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1331636,2026-08-18T06:26:23.618572+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.4,1.9,20.6,0.0,1.2,3.0,242.1,242.1,242.5,62.5,62.7,62.3,868.3,-46.7,50.3,0.0,-44.6,54.7,866.4,-26.1,-25.6,54.7,100.0,3341.0,3338.0,26.0,24.8,25.1,20000.0,856.4,0,0
1331667,2026-08-18T06:26:39.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.9,1.0,232.0,232.5,232.6,0.8,0.6,0.6,867.0,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1331729,2026-08-18T06:27:10.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,244.6,245.1,245.0,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1331760,2026-08-18T06:27:25.618550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,5.5,0.0,1.2,4.0,241.7,241.4,242.2,50.3,50.0,51.0,867.4,-32.8,50.2,0.0,-30.5,54.7,866.7,-27.3,-25.8,54.7,100.0,3334.0,3330.0,26.0,24.8,25.2,20000.0,856.4,0,0
1331791,2026-08-18T06:27:41.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,243.1,243.1,243.4,0.8,0.6,0.6,867.0,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1331884,2026-08-18T06:28:27.618580+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.6,0.7,3.0,29.3,0.0,1.3,3.0,229.5,229.9,230.1,38.3,37.6,37.9,865.4,-12.9,50.09,0.0,-20.8,55.1,868.4,-42.2,-42.1,55.1,100.0,3344.0,3341.0,26.1,24.8,25.2,20000.0,856.4,0,0
1331915,2026-08-18T06:28:43.630008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,245.7,246.3,246.1,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1331946,2026-08-18T06:28:58.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,9.0,0.0,1.3,3.0,242.7,242.8,243.1,56.3,56.5,56.3,867.4,-36.6,50.25,0.0,-40.1,55.1,868.8,-45.6,-45.4,55.1,100.0,3345.0,3342.0,26.1,24.8,25.2,20000.0,856.4,0,0
1331977,2026-08-18T06:29:14.629336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,241.3,241.4,241.8,0.8,0.6,0.6,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1332039,2026-08-18T06:29:45.629515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,242.1,242.0,242.5,0.8,0.6,0.6,867.0,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1332070,2026-08-18T06:30:00.618777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.1,7.0,0.4,1.3,3.0,244.8,245.0,245.4,56.2,55.6,56.3,868.0,-44.9,50.26,0.0,-39.7,55.5,868.1,-37.9,-38.0,55.1,100.0,3345.0,3342.0,26.1,24.8,25.2,20000.0,856.4,0,0
1332101,2026-08-18T06:30:16.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,229.4,229.6,230.2,0.8,0.6,0.6,867.0,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1332132,2026-08-18T06:30:31.618576+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.5,1.4,20.8,0.0,1.3,3.0,245.2,245.2,245.7,55.0,53.5,54.9,867.8,-40.4,50.26,0.0,-39.2,55.5,866.4,-19.6,-19.7,55.5,100.0,3333.0,3330.0,26.1,24.8,25.2,20000.0,856.4,0,0
1332194,2026-08-18T06:31:02.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,0.6,5.2,0.0,1.3,3.0,242.5,241.3,243.2,55.4,51.0,55.4,867.8,-36.9,50.25,0.0,-38.1,55.5,868.4,-42.1,-43.1,55.5,100.0,3341.0,3338.0,26.1,24.8,25.2,20000.0,856.4,0,0
