id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1332225,2026-08-18T06:31:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.5,0.0,0.1,2.0,1.0,238.8,236.8,240.0,0.8,0.6,0.6,867.0,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1332256,2026-08-18T06:31:33.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.3,1.6,13.7,0.0,1.3,3.0,245.6,244.4,246.2,54.7,50.4,54.7,867.7,-31.0,50.25,0.0,-37.8,55.5,866.1,-17.3,-17.8,55.5,100.0,3338.0,3335.0,26.1,24.8,25.2,20000.0,856.4,0,0
1332287,2026-08-18T06:31:49.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.0,1.0,243.9,242.9,244.5,0.8,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1332380,2026-08-18T06:32:35.618625+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,4.0,4.8,1.6,24.7,0.0,1.3,4.0,233.2,230.7,234.7,35.8,31.4,36.2,865.8,-8.8,50.12,0.0,-17.6,55.8,867.4,-33.5,-32.4,55.8,100.0,3341.0,3340.0,26.1,24.8,25.2,20000.0,856.4,0,0
1332411,2026-08-18T06:32:51.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.1,0.1,2.0,1.0,245.7,243.7,246.6,0.8,0.6,0.6,867.0,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1332442,2026-08-18T06:33:06.619774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.4,2.4,16.0,0.0,1.3,4.0,242.0,239.8,243.5,42.7,38.5,42.9,866.4,-25.8,50.15,0.0,-31.2,55.8,868.8,-41.8,-41.9,55.8,100.0,3345.0,3341.0,26.1,24.8,25.2,20000.0,856.4,0,0
1332504,2026-08-18T06:33:37.629504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.6,2.6,12.3,0.0,1.3,4.0,234.0,232.3,234.9,35.7,32.1,35.6,865.5,-26.3,50.08,0.0,-19.2,55.8,868.1,-38.6,-39.3,55.8,100.0,3344.0,3340.0,26.1,24.8,25.2,20000.0,856.4,0,0
1332535,2026-08-18T06:33:53.629126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.0,1.0,243.7,243.1,243.9,0.8,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1332566,2026-08-18T06:34:08.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.9,4.5,0.0,1.3,3.0,242.8,242.2,243.2,53.6,50.1,53.5,867.9,-37.6,50.24,0.0,-37.3,55.8,868.8,-42.1,-42.3,55.8,100.0,3346.0,3343.0,26.1,24.8,25.2,20000.0,856.4,0,0
1332597,2026-08-18T06:34:24.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,1.9,1.0,236.7,235.7,237.8,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1332659,2026-08-18T06:34:55.619098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.9,1.0,240.5,239.7,241.6,0.8,0.6,0.6,867.0,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1332690,2026-08-18T06:35:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.6,17.3,0.0,1.3,4.0,244.6,244.1,245.2,55.0,51.6,54.8,868.3,-39.3,50.25,0.0,-38.1,56.2,866.7,-22.0,-20.8,56.2,100.0,3336.0,3332.0,26.1,24.8,25.3,20000.0,856.4,0,0
1332721,2026-08-18T06:35:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.2,0.1,1.9,1.0,232.5,231.3,233.5,0.8,0.6,0.6,867.0,0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1332752,2026-08-18T06:35:41.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.1,0.1,0.0,1.3,4.0,243.9,243.0,244.1,54.0,50.6,53.8,868.2,-36.5,50.25,0.0,-37.4,56.2,868.1,-36.4,-36.8,56.2,100.0,3343.0,3339.0,26.1,24.8,25.3,20000.0,856.4,0,0
1332814,2026-08-18T06:36:12.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.9,1.9,19.3,0.0,1.3,3.0,239.8,238.3,240.7,45.6,42.2,46.1,867.2,-23.9,50.16,0.0,-20.5,56.2,869.1,-43.2,-43.6,56.2,100.0,3347.0,3344.0,26.1,24.8,25.3,20000.0,856.4,0,0
1332845,2026-08-18T06:36:28.618685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.2,0.1,1.9,1.0,237.5,236.1,238.3,0.8,0.6,0.6,867.0,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1332907,2026-08-18T06:36:59.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.2,0.1,1.9,1.0,242.3,241.7,242.7,0.8,0.6,0.6,867.0,-0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1332969,2026-08-18T06:37:30.630174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.9,1.0,244.8,244.0,245.4,0.8,0.6,0.6,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1333000,2026-08-18T06:37:45.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.1,1.3,1.7,0.0,1.3,4.0,240.4,238.9,241.2,55.2,51.8,55.9,868.8,-47.4,50.23,0.0,-37.7,56.6,870.1,-49.1,-48.7,56.6,100.0,3352.0,3348.0,26.2,24.9,25.3,20000.0,856.4,0,0
1333031,2026-08-18T06:38:01.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.9,1.0,244.5,243.9,244.8,0.8,0.6,0.6,867.0,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1333062,2026-08-18T06:38:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.6,0.8,7.3,0.0,1.3,4.0,243.5,242.4,244.1,65.1,62.1,65.7,870.0,-45.4,50.26,0.0,-46.4,57.0,870.8,-52.7,-52.3,57.0,100.0,3354.0,3350.0,26.2,24.9,25.3,20000.0,856.4,0,0
1333124,2026-08-18T06:38:47.618578+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.6,1.2,2.8,25.5,0.0,1.3,4.0,237.6,237.5,238.1,49.7,48.5,49.6,868.3,-27.5,50.19,0.0,-32.9,57.0,871.1,-53.0,-52.8,57.0,100.0,3355.0,3351.0,26.2,24.9,25.3,20000.0,856.4,0,0
1333155,2026-08-18T06:39:03.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,239.0,239.1,239.3,0.8,0.6,0.6,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1333186,2026-08-18T06:39:18.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.5,16.6,0.0,1.3,5.0,244.3,244.6,245.0,65.3,65.6,65.2,870.6,-47.6,50.32,0.0,-46.7,57.0,869.1,-31.0,-31.6,57.0,100.0,3348.0,3343.0,26.2,24.9,25.3,20000.0,856.4,0,0
1333217,2026-08-18T06:39:34.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,240.1,240.3,240.7,0.8,0.6,0.6,867.0,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1333279,2026-08-18T06:40:05.618962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,240.1,240.0,240.5,0.8,0.6,0.6,867.0,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1333310,2026-08-18T06:40:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,17.2,0.0,1.3,4.0,241.9,241.9,242.2,63.5,63.7,63.3,870.8,-46.1,50.31,0.0,-45.4,57.4,869.1,-28.9,-27.8,57.4,100.0,3345.0,3341.0,26.2,24.9,25.3,20000.0,856.4,0,0
1333341,2026-08-18T06:40:36.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.0,1.0,240.1,239.9,240.2,0.8,0.6,0.6,867.0,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333372,2026-08-18T06:40:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.7,2.3,0.0,1.3,5.0,242.7,242.9,243.2,62.5,62.8,62.5,870.7,-48.5,50.31,0.0,-38.9,57.4,871.4,-50.8,-50.6,57.4,100.0,3356.0,3351.0,26.2,24.9,25.3,20000.0,856.4,0,0
1333434,2026-08-18T06:41:22.619776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,1.2,5.7,0.0,1.4,5.0,232.2,232.4,233.2,42.5,42.1,42.4,868.6,-27.1,50.17,0.0,-23.0,57.4,869.8,-32.8,-33.5,57.4,100.0,3355.0,3350.0,26.3,24.9,25.3,20000.0,856.4,0,0
1333465,2026-08-18T06:41:38.629244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,241.6,241.4,241.6,0.8,0.6,0.6,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333496,2026-08-18T06:41:53.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,2.0,17.6,0.0,1.4,6.0,240.5,240.3,241.1,51.3,51.0,51.8,869.8,-31.5,50.24,0.0,-40.4,57.8,871.8,-49.1,-49.2,57.8,100.0,3358.0,3352.0,26.3,24.9,25.4,20000.0,856.4,0,0
1333527,2026-08-18T06:42:09.618946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.0,1.0,243.9,244.3,244.2,0.8,0.6,0.6,867.0,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333589,2026-08-18T06:42:40.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.0,1.0,245.0,245.1,245.4,0.8,0.6,0.6,867.0,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333620,2026-08-18T06:42:55.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,2.4,0.0,1.4,5.0,244.2,244.4,244.7,60.3,60.6,60.1,871.0,-51.0,50.29,0.0,-43.1,57.8,871.8,-48.6,-48.7,57.8,100.0,3358.0,3353.0,26.3,24.9,25.4,20000.0,856.4,0,0
1333651,2026-08-18T06:43:11.630595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,236.9,237.0,237.4,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333682,2026-08-18T06:43:26.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.0,5.1,0.0,1.4,5.0,242.8,242.9,243.3,56.6,56.8,57.3,870.8,-34.9,50.28,0.0,-42.7,58.2,869.8,-29.8,-28.8,58.2,100.0,3351.0,3346.0,26.3,24.9,25.4,20000.0,856.4,0,0
1333744,2026-08-18T06:43:57.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.1,1.0,0.0,1.4,5.0,245.5,245.8,246.1,63.3,63.6,63.3,871.5,-43.8,50.31,0.0,-45.3,58.2,871.4,-42.8,-42.1,58.2,100.0,3353.0,3348.0,26.3,24.9,25.4,20000.0,856.4,0,0
1333775,2026-08-18T06:44:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,243.2,243.5,243.6,0.8,0.6,0.6,867.0,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333806,2026-08-18T06:44:28.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.6,8.4,0.0,1.3,6.0,241.0,240.9,241.4,55.4,55.4,55.7,872.0,-36.2,50.32,0.0,-37.4,58.2,870.4,-27.8,-29.6,58.2,100.0,3358.0,3352.0,26.3,25.0,25.4,20000.0,856.4,0,0
1333837,2026-08-18T06:44:44.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,239.8,239.8,240.2,0.8,0.6,0.6,867.0,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333899,2026-08-18T06:45:15.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.0,1.0,242.0,242.3,242.3,0.8,0.6,0.6,867.0,0.1,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333961,2026-08-18T06:45:46.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,244.1,244.4,244.6,0.8,0.6,0.6,867.0,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1333994,2026-08-18T06:46:02.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,6.0,0.0,1.3,5.0,213.2,213.0,213.6,26.1,24.9,24.4,865.7,7.4,49.85,0.0,11.2,58.6,867.4,1.4,1.3,58.6,100.0,3343.0,3338.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334056,2026-08-18T06:46:33.629534+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,1.3,2.3,3.2,31.0,0.0,1.3,6.0,226.3,225.7,227.0,41.1,40.3,38.8,862.2,32.8,49.78,0.0,21.6,58.6,865.4,1.8,1.3,58.6,100.0,3337.0,3331.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334087,2026-08-18T06:46:49.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.9,1.0,233.2,231.9,233.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334118,2026-08-18T06:47:04.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.0,0.3,8.2,0.0,1.3,6.0,241.5,239.0,241.9,12.2,13.8,10.8,864.0,5.4,49.93,0.0,2.6,58.6,863.7,13.6,13.1,58.6,100.0,3334.0,3328.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334149,2026-08-18T06:47:20.618565+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.6,0.0,0.1,1.9,1.0,226.7,222.0,227.4,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334211,2026-08-18T06:47:51.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.5,0.1,0.1,1.9,1.0,246.1,242.5,246.6,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334242,2026-08-18T06:48:06.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,7.5,0.1,7.9,0.0,1.3,7.0,244.4,241.6,245.1,62.7,55.2,62.4,869.5,-52.6,50.29,0.0,-43.0,58.6,869.4,-44.7,-43.9,58.6,100.0,3350.0,3343.0,26.2,24.9,25.3,20000.0,856.4,0,0
1334273,2026-08-18T06:48:22.618884+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,2.5,0.1,0.1,1.9,1.0,235.5,229.2,237.0,0.8,0.6,0.6,867.0,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334304,2026-08-18T06:48:37.618843+00:00,external_ems_2,bess_2,good,0.0388,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 9.6,5.5,9.6,1.1,12.4,0.0,1.3,7.0,243.6,238.6,244.1,62.8,53.2,62.7,870.5,-42.7,50.29,0.0,-42.9,58.6,869.4,-30.3,-29.8,58.6,100.0,3354.0,3347.0,26.2,24.9,25.3,20000.0,856.4,0,0
1334366,2026-08-18T06:49:08.618704+00:00,external_ems_2,bess_2,good,0.0749,normal,PCS phase voltage imbalance high: 7.8; PCS phase current imbalance high: 10.0,7.8,10.0,1.7,15.6,0.0,1.3,6.0,239.1,232.9,240.7,49.8,40.3,50.3,870.1,-32.4,50.17,0.0,-28.7,59.0,871.8,-48.0,-48.2,59.0,100.0,3358.0,3352.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334397,2026-08-18T06:49:24.619494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.1,0.1,1.9,1.0,243.6,240.1,244.1,0.8,0.6,0.6,867.0,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334428,2026-08-18T06:49:39.618594+00:00,external_ems_2,bess_2,good,0.0958,normal,PCS phase voltage imbalance high: 8.1; PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 25.6,8.1,8.6,2.9,25.6,0.0,1.3,6.0,235.9,229.6,237.7,46.1,37.5,46.0,869.5,-22.2,50.14,0.0,-22.2,59.0,872.4,-47.8,-48.8,59.0,100.0,3361.0,3355.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334521,2026-08-18T06:50:26.618581+00:00,external_ems_1,bess_1,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,0.2,2.5,0.0,0.1,1.9,1.0,238.8,233.5,240.3,0.8,0.6,0.6,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334552,2026-08-18T06:50:41.618660+00:00,external_ems_2,bess_2,good,0.1156,normal,PCS phase voltage imbalance high: 6.5; PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 27.0,6.5,8.6,2.8,27.0,0.0,1.3,5.0,235.2,230.1,236.6,44.4,36.5,45.1,870.3,-23.2,50.15,0.0,-26.0,59.0,873.1,-50.2,-49.8,59.0,100.0,3361.0,3356.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334583,2026-08-18T06:50:57.629582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.0,0.1,1.9,1.0,244.8,242.4,245.3,0.8,0.6,0.6,867.0,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334614,2026-08-18T06:51:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,7.2,0.1,4.9,0.0,1.3,6.0,242.9,240.5,243.7,66.6,59.5,66.7,872.7,-48.2,50.31,0.0,-45.7,59.4,872.8,-43.3,-43.1,59.4,100.0,3366.0,3360.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334676,2026-08-18T06:51:43.618583+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,4.0,8.2,0.7,6.2,0.0,1.3,5.0,243.8,240.5,244.5,63.7,57.5,65.7,872.7,-39.7,50.3,0.0,-45.2,59.4,873.4,-45.9,-46.7,59.4,100.0,3359.0,3354.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334707,2026-08-18T06:51:59.630132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.0,0.1,1.9,1.0,241.2,237.5,242.3,0.8,0.6,0.6,867.0,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334738,2026-08-18T06:52:14.629215+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,3.2,7.3,1.6,20.3,0.0,1.3,5.0,243.0,240.4,243.6,63.7,56.4,63.3,873.0,-45.3,50.29,0.0,-43.5,59.4,871.4,-25.0,-25.4,59.4,100.0,3354.0,3349.0,26.3,25.0,25.4,20000.0,856.4,0,0
1334769,2026-08-18T06:52:30.618531+00:00,external_ems_1,bess_1,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,0.3,2.5,0.0,0.1,1.9,1.0,234.9,230.8,236.1,0.9,0.6,0.7,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334831,2026-08-18T06:53:01.618531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.3,2.6,0.0,0.1,1.9,1.0,242.3,240.1,242.8,0.9,0.6,0.6,867.1,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334862,2026-08-18T06:53:16.629856+00:00,external_ems_2,bess_2,good,0.0129,normal,PCS phase voltage imbalance high: 5.5; PCS DC current and BMS current mismatch: 20.1,5.5,7.4,1.9,20.1,0.0,1.3,5.0,234.8,231.0,236.5,46.5,39.1,46.1,871.5,-24.3,50.16,0.0,-23.5,59.8,873.4,-44.4,-45.1,59.8,100.0,3365.0,3360.0,26.3,25.0,25.5,20000.0,856.4,0,0
1334893,2026-08-18T06:53:32.618757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.3,2.5,0.0,0.1,1.9,1.0,242.3,238.3,243.3,0.9,0.6,0.6,867.0,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1334924,2026-08-18T06:53:47.629358+00:00,external_ems_2,bess_2,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,7.1,0.9,14.1,0.0,1.3,4.0,240.9,237.4,242.5,41.8,34.7,41.7,871.2,-17.5,50.13,0.0,-24.9,59.8,872.1,-31.6,-32.2,59.8,100.0,3359.0,3355.0,26.3,25.0,25.4,20000.0,856.4,0,0
1335017,2026-08-18T06:54:34.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.2,0.1,0.1,2.0,1.0,246.4,245.3,246.4,0.9,0.6,0.6,867.0,0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1335048,2026-08-18T06:54:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,2.2,17.7,0.0,1.3,4.0,236.9,235.2,237.5,29.8,26.4,29.8,869.6,-15.5,50.03,0.0,-12.9,59.8,871.8,-33.2,-32.5,59.8,100.0,3359.0,3355.0,26.3,25.0,25.4,20000.0,856.4,0,0
1335079,2026-08-18T06:55:05.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.1,0.1,2.0,1.0,246.8,245.9,246.8,0.8,0.6,0.7,867.0,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1335141,2026-08-18T06:55:36.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.2,0.0,0.1,2.0,1.0,229.7,228.8,231.0,0.8,0.6,0.6,867.0,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1335172,2026-08-18T06:55:51.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.5,0.5,5.4,0.0,1.3,4.0,249.4,248.3,249.8,34.4,31.5,35.0,870.6,-18.9,50.1,0.0,-25.2,60.1,871.1,-24.3,-25.3,60.1,100.0,3351.0,3347.0,26.3,25.0,25.4,20000.0,856.4,0,0
1335203,2026-08-18T06:56:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,245.2,245.1,245.2,0.8,0.6,0.7,867.0,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1335234,2026-08-18T06:56:22.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.3,17.6,0.0,1.3,4.0,243.2,243.0,243.6,36.2,35.1,35.9,870.7,-26.2,50.14,0.0,-24.5,60.1,869.4,-8.6,-4.3,60.1,100.0,3346.0,3342.0,26.3,25.0,25.4,20000.0,856.4,0,0
1335296,2026-08-18T06:56:53.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.6,9.4,0.0,1.4,4.0,247.0,247.1,247.5,34.4,34.8,34.5,870.5,-17.5,50.14,0.0,-17.3,60.1,871.1,-26.9,-27.0,60.1,100.0,3355.0,3351.0,26.3,24.9,25.4,20000.0,856.4,0,0
1335327,2026-08-18T06:57:09.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,247.3,247.5,247.6,0.8,0.6,0.6,867.0,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1335358,2026-08-18T06:57:24.628755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,2.1,5.9,0.0,1.4,5.0,227.5,228.2,228.3,24.7,23.4,24.0,867.7,-7.4,49.97,0.0,-3.3,60.1,869.8,-13.3,-11.1,60.1,100.0,3350.0,3345.0,26.3,24.9,25.3,20000.0,856.4,0,0
1335389,2026-08-18T06:57:40.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,2.0,1.0,250.1,250.3,250.3,0.9,0.6,0.6,867.0,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1335451,2026-08-18T06:58:11.619607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,234.8,235.4,235.5,0.8,0.6,0.6,867.0,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1335482,2026-08-18T06:58:26.618584+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.8,1.1,2.9,23.2,0.0,1.4,3.0,233.1,233.9,233.9,25.4,24.3,24.8,868.5,-5.1,50.01,0.0,-7.9,60.1,871.4,-28.3,-28.1,60.1,100.0,3356.0,3353.0,26.3,24.9,25.3,20000.0,856.4,0,0
1335544,2026-08-18T06:58:57.618916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.9,9.1,0.0,1.3,4.0,245.6,245.5,246.1,37.7,38.1,37.6,870.9,-20.5,50.16,0.0,-26.1,60.5,871.8,-29.6,-29.5,60.5,100.0,3357.0,3353.0,26.2,24.9,25.3,20000.0,856.4,0,0
1335606,2026-08-18T06:59:28.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,0.5,6.1,0.0,1.3,4.0,249.0,249.3,250.0,35.8,35.7,35.8,870.6,-20.6,50.14,0.0,-24.7,60.5,870.1,-14.5,-6.1,60.5,100.0,3355.0,3351.0,26.2,24.9,25.3,20000.0,856.4,0,0
1335637,2026-08-18T06:59:44.618742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.1,1.0,238.8,239.4,239.6,0.8,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1335668,2026-08-18T06:59:59.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.4,0.6,0.0,1.3,4.0,247.9,248.0,248.5,41.2,41.6,41.2,871.4,-28.0,50.18,0.0,-29.2,60.5,871.8,-27.4,-28.9,60.5,100.0,3356.0,3352.0,26.2,24.9,25.3,20000.0,856.4,0,0
1335699,2026-08-18T07:00:15.619444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,2.1,1.0,246.4,246.6,246.9,0.9,0.6,0.6,867.0,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1335761,2026-08-18T07:00:46.630089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.1,0.1,2.0,1.0,239.4,240.0,240.2,0.9,0.6,0.6,867.0,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1335792,2026-08-18T07:01:01.630009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,1.3,13.8,0.0,1.3,3.0,241.9,241.9,242.6,35.4,35.4,35.6,871.5,-22.8,50.16,0.0,-21.6,60.5,872.8,-36.6,-36.5,60.5,100.0,3359.0,3356.0,26.2,24.9,25.3,20000.0,856.4,0,0
1335823,2026-08-18T07:01:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.0,0.1,2.0,1.0,243.3,243.5,243.6,0.9,0.6,0.6,867.0,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1335854,2026-08-18T07:01:32.618984+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.8,1.2,2.3,24.9,0.0,1.3,3.0,230.8,231.2,231.6,31.4,30.2,30.5,870.1,-7.5,50.05,0.0,-15.2,60.9,872.4,-32.4,-32.9,60.9,100.0,3361.0,3358.0,26.2,24.9,25.3,20000.0,856.4,0,0
1335916,2026-08-18T07:02:03.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.6,3.9,0.0,1.3,3.0,243.1,243.3,243.6,51.0,51.1,50.8,872.8,-37.1,50.21,0.0,-36.2,60.9,873.4,-41.0,-40.8,60.9,100.0,3364.0,3361.0,26.2,24.9,25.3,20000.0,856.4,0,0
1335947,2026-08-18T07:02:19.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.0,1.0,242.7,242.8,243.3,0.8,0.6,0.6,867.0,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1335978,2026-08-18T07:02:34.618682+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.8,0.1,2.5,25.3,0.0,1.3,3.0,237.7,237.9,238.5,37.3,37.2,37.3,871.3,-15.6,50.13,0.0,-24.7,60.9,873.8,-40.9,-41.4,60.9,100.0,3362.0,3359.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336009,2026-08-18T07:02:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,245.0,245.2,245.5,0.8,0.6,0.6,867.0,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1336071,2026-08-18T07:03:21.628755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,2.0,1.0,229.9,230.5,230.6,0.8,0.6,0.6,867.0,-0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1336104,2026-08-18T07:03:37.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,2.4,0.0,1.3,2.0,243.8,244.5,244.5,12.2,10.7,10.7,868.3,3.5,49.94,0.0,1.4,60.9,869.1,1.1,1.0,60.9,100.0,3347.0,3345.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336135,2026-08-18T07:03:53.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,2.0,1.0,243.1,244.1,244.0,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1336166,2026-08-18T07:04:08.618574+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,1.6,0.7,21.2,0.0,1.3,3.0,240.3,240.5,240.5,12.3,10.7,10.8,866.8,3.1,49.89,0.0,5.2,60.9,866.1,24.3,23.5,60.9,100.0,3337.0,3334.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336228,2026-08-18T07:04:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.2,4.5,0.0,1.3,3.0,245.1,245.7,245.9,12.2,10.7,10.7,866.9,3.3,49.93,0.0,1.5,60.9,866.7,7.8,7.4,60.9,100.0,3338.0,3335.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336259,2026-08-18T07:04:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,243.4,243.8,244.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336290,2026-08-18T07:05:10.619223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.7,11.2,0.0,1.4,3.0,231.1,230.9,231.9,22.4,21.4,20.8,865.7,13.3,49.85,0.0,13.6,60.9,867.4,2.1,1.3,60.9,100.0,3341.0,3338.0,26.2,24.8,25.3,20000.0,856.4,0,0
1336321,2026-08-18T07:05:26.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.3,0.1,2.0,1.0,248.2,248.0,249.0,0.9,0.6,0.6,867.0,-0.3,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336383,2026-08-18T07:05:57.629657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,2.0,1.0,244.7,243.6,245.3,0.8,0.6,0.6,867.0,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336414,2026-08-18T07:06:12.618585+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,3.8,4.8,3.0,29.1,0.0,1.4,3.0,232.4,230.0,233.8,43.2,38.8,43.6,871.4,-19.9,50.13,0.0,-21.9,61.3,874.4,-49.0,-49.3,61.3,100.0,3367.0,3364.0,26.2,24.8,25.3,20000.0,856.4,0,0
1336445,2026-08-18T07:06:28.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,2.0,1.0,245.1,244.1,245.8,0.8,0.6,0.6,867.0,0.1,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336476,2026-08-18T07:06:43.619245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.6,0.1,1.1,0.0,1.3,2.0,243.2,241.9,243.9,72.6,68.3,72.9,874.9,-46.1,50.34,0.0,-50.7,61.3,874.8,-47.2,-50.3,61.3,100.0,3370.0,3368.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336538,2026-08-18T07:07:14.628839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,0.9,2.3,0.0,1.3,2.0,243.7,242.4,244.4,70.0,65.1,69.6,874.9,-53.2,50.34,0.0,-49.1,61.3,875.8,-55.5,-55.1,61.3,100.0,3372.0,3370.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336604,2026-08-18T07:07:47.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.5,0.4,2.6,0.0,1.3,2.0,242.5,238.3,242.0,12.3,15.0,11.5,868.0,6.5,49.92,0.0,3.4,61.3,868.4,9.1,9.4,61.3,100.0,3346.0,3344.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336635,2026-08-18T07:08:03.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.5,0.0,0.1,2.0,1.0,225.6,221.9,226.3,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336697,2026-08-18T07:08:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,2.0,1.0,239.0,237.1,238.8,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336728,2026-08-18T07:08:49.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.2,1.3,0.0,1.3,2.0,241.4,239.6,240.9,12.3,13.7,11.4,866.9,5.3,49.92,0.0,3.1,61.3,867.1,6.6,6.8,61.3,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336759,2026-08-18T07:09:05.619312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.1,0.1,2.0,1.0,230.9,229.3,231.5,0.8,0.6,0.6,867.1,0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336790,2026-08-18T07:09:20.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.2,1.2,18.6,0.0,1.4,3.0,241.2,239.1,240.5,12.3,13.6,11.4,866.6,5.6,49.92,0.0,3.1,61.3,865.4,24.2,21.9,61.3,100.0,3334.0,3331.0,26.2,24.8,25.3,20000.0,856.4,0,0
1336852,2026-08-18T07:09:51.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.3,0.6,1.7,0.0,1.4,3.0,243.5,241.4,242.9,12.3,13.6,11.3,866.5,6.0,49.92,0.0,6.0,61.3,867.1,4.3,2.8,61.3,100.0,3340.0,3337.0,26.2,24.8,25.2,20000.0,856.4,0,0
1336883,2026-08-18T07:10:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,2.0,1.0,242.4,240.9,241.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1336914,2026-08-18T07:10:22.629590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.6,1.3,16.8,0.0,1.4,3.0,225.3,223.4,225.7,40.4,43.3,38.7,864.4,33.3,49.78,0.0,20.9,61.3,865.7,16.5,15.2,61.3,100.0,3332.0,3329.0,26.2,24.8,25.2,20000.0,856.4,0,0
1336945,2026-08-18T07:10:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,2.0,1.0,237.9,236.5,238.2,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337007,2026-08-18T07:11:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,2.0,1.0,240.9,239.4,240.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337041,2026-08-18T07:11:26.628950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,257.6,257.0,257.8,0.8,0.6,0.6,867.0,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337075,2026-08-18T07:11:43.629391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.0,1.0,230.6,229.5,231.3,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337168,2026-08-18T07:12:29.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.2,8.1,0.0,1.3,3.0,240.3,239.0,240.4,15.2,16.5,14.7,865.2,10.3,49.9,0.0,5.7,61.3,866.4,2.2,3.0,61.3,100.0,3338.0,3335.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337199,2026-08-18T07:12:45.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,2.0,1.0,230.5,228.9,230.9,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337230,2026-08-18T07:13:00.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.4,1.3,17.2,0.0,1.3,4.0,242.8,240.8,242.0,12.3,13.7,11.3,865.7,6.0,49.92,0.0,3.1,61.3,864.4,23.2,22.1,61.3,100.0,3336.0,3332.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337261,2026-08-18T07:13:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,2.0,1.0,227.8,226.2,228.4,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337330,2026-08-18T07:13:50.618584+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.0,1.0,1.7,21.5,0.0,1.4,4.0,240.7,239.7,240.2,12.3,11.3,11.3,866.1,5.0,49.93,0.0,2.5,61.3,864.4,26.5,26.1,61.3,100.0,3327.0,3323.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337361,2026-08-18T07:14:06.618933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,227.3,227.4,227.6,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337392,2026-08-18T07:14:21.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.6,2.7,0.0,1.4,4.0,244.2,243.9,244.1,12.3,11.1,11.3,865.8,4.7,49.93,0.0,2.2,61.3,866.4,2.0,1.9,61.3,100.0,3338.0,3334.0,26.1,24.7,25.1,20000.0,856.4,0,0
1337423,2026-08-18T07:14:37.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,242.6,242.5,242.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337485,2026-08-18T07:15:08.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,237.2,237.7,237.8,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337519,2026-08-18T07:15:25.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.3,0.1,2.0,1.0,255.8,255.9,256.3,0.8,0.6,0.6,867.0,0.3,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337553,2026-08-18T07:15:42.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,245.7,245.7,245.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337584,2026-08-18T07:15:57.629096+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,1.7,3.0,25.0,0.0,1.4,5.0,229.3,229.3,229.6,33.6,32.9,31.9,863.1,27.1,49.77,0.0,18.3,61.3,866.1,2.1,1.6,61.3,100.0,3337.0,3332.0,26.1,24.7,25.1,20000.0,856.4,0,0
1337677,2026-08-18T07:16:44.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,226.1,226.6,226.8,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337708,2026-08-18T07:16:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,4.2,0.0,1.4,5.0,240.9,240.5,240.8,15.0,13.8,14.4,864.6,8.5,49.91,0.0,4.9,61.3,864.7,12.7,9.9,61.3,100.0,3337.0,3332.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337739,2026-08-18T07:17:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,2.0,1.0,231.0,231.2,231.2,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337807,2026-08-18T07:17:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,243.0,243.1,242.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337838,2026-08-18T07:18:04.628802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.1,0.0,1.4,5.0,244.1,243.8,244.0,12.2,11.1,11.3,865.2,4.3,49.93,0.0,2.2,61.3,865.7,2.2,1.6,61.3,100.0,3335.0,3330.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337869,2026-08-18T07:18:20.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,243.5,243.3,243.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1337900,2026-08-18T07:18:35.618563+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,1.3,1.7,21.0,0.0,1.4,6.0,225.3,225.3,225.8,35.4,35.3,34.1,863.0,30.0,49.78,0.0,23.8,61.3,864.7,9.0,8.1,61.3,100.0,3325.0,3319.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337962,2026-08-18T07:19:06.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.5,10.4,0.0,1.4,6.0,233.3,233.1,233.7,21.2,20.1,20.6,864.2,12.6,49.93,0.0,10.5,61.3,865.7,2.2,1.7,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0
1337993,2026-08-18T07:19:22.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,256.3,256.5,256.4,0.8,0.6,0.6,867.0,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1338028,2026-08-18T07:19:39.619231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,12.7,0.0,1.4,6.0,232.2,232.3,232.5,21.8,21.3,21.4,864.0,16.7,49.84,0.0,11.7,61.3,865.7,4.0,3.1,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338059,2026-08-18T07:19:55.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,233.8,233.9,234.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1338121,2026-08-18T07:20:26.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,2.0,1.0,227.4,227.9,228.1,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1338152,2026-08-18T07:20:41.629498+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,0.7,2.9,21.5,0.0,1.4,6.0,231.0,231.0,231.5,28.6,28.0,27.9,862.5,24.1,49.8,0.0,15.8,61.3,865.4,2.6,2.3,61.3,100.0,3335.0,3329.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338214,2026-08-18T07:21:12.628900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.0,0.0,1.4,7.0,242.0,242.5,242.6,12.2,10.7,10.7,864.9,3.2,49.94,0.0,1.4,61.3,864.7,8.2,6.4,61.3,100.0,3332.0,3325.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338276,2026-08-18T07:21:43.629208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.1,7.9,0.0,1.4,7.0,245.7,246.3,246.4,12.1,10.6,10.7,864.8,3.4,49.91,0.0,1.5,61.3,864.7,11.3,9.4,61.3,100.0,3332.0,3325.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338307,2026-08-18T07:21:59.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,232.3,232.6,233.0,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1338338,2026-08-18T07:22:14.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,19.6,0.0,1.4,7.0,240.3,240.5,240.5,12.2,10.7,10.7,864.8,3.4,49.94,0.0,1.4,61.3,863.1,23.0,25.4,61.3,100.0,3328.0,3321.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338369,2026-08-18T07:22:30.629658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,227.6,228.2,228.2,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1338431,2026-08-18T07:23:01.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,242.4,243.3,243.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1338462,2026-08-18T07:23:16.618570+00:00,external_ems_2,bess_2,good,0.3397,normal,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 41.1,0.5,1.6,5.2,41.1,0.0,1.3,7.0,237.8,237.7,238.2,23.0,21.4,22.1,864.9,-3.4,49.95,0.0,-2.6,61.3,870.1,-44.5,-45.2,61.3,100.0,3345.0,3338.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338495,2026-08-18T07:23:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,238.8,239.0,239.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1338526,2026-08-18T07:23:48.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.0,13.6,0.0,1.3,8.0,231.5,231.7,232.1,22.1,20.5,20.6,863.4,14.9,49.87,0.0,4.6,61.3,865.4,1.3,1.0,61.3,100.0,3335.0,3327.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338588,2026-08-18T07:24:19.618565+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.6,2.9,2.6,25.3,0.0,1.3,8.0,227.7,227.9,228.3,35.4,33.4,32.5,862.1,29.0,49.8,0.0,16.3,60.9,864.7,3.7,3.2,60.9,100.0,3332.0,3324.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338619,2026-08-18T07:24:35.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.1,1.0,243.9,244.2,244.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1338650,2026-08-18T07:24:50.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.8,2.5,0.0,1.3,8.0,242.0,242.2,242.6,12.2,11.3,10.7,864.3,3.8,49.93,0.0,1.7,60.9,865.1,1.3,1.5,60.9,100.0,3333.0,3325.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338681,2026-08-18T07:25:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,2.1,1.0,225.1,225.2,226.2,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1338749,2026-08-18T07:25:40.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.5,0.0,0.1,2.1,1.0,231.8,229.1,232.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1338780,2026-08-18T07:25:55.629387+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,3.3,3.4,1.6,19.8,0.0,1.3,9.0,242.2,239.0,242.3,12.3,14.2,10.8,864.0,5.1,49.93,0.0,2.6,60.9,862.4,24.9,25.6,60.9,100.0,3329.0,3320.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338811,2026-08-18T07:26:11.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.0,0.1,2.1,1.0,227.9,224.0,228.8,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1338842,2026-08-18T07:26:26.618604+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,3.4,3.0,0.0,3.8,0.0,1.3,9.0,245.3,242.4,245.8,14.2,16.0,13.0,863.4,7.9,49.92,0.0,2.7,60.9,863.4,11.7,9.9,60.9,100.0,3327.0,3318.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338904,2026-08-18T07:26:57.629235+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.8,3.5,1.6,17.2,0.0,1.3,10.0,240.9,237.6,241.4,12.2,14.3,10.8,863.7,5.5,49.92,0.0,11.3,60.9,862.1,22.7,23.5,60.9,100.0,3321.0,3311.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338935,2026-08-18T07:27:13.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,2.1,1.0,255.1,254.2,256.0,0.8,0.6,0.6,867.0,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1338966,2026-08-18T07:27:28.618569+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.9,3.5,0.7,2.0,0.0,1.3,10.0,236.4,233.1,237.0,12.3,14.2,10.7,863.7,4.7,49.93,0.0,7.5,60.9,864.4,2.7,2.2,60.9,100.0,3333.0,3323.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338997,2026-08-18T07:27:44.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.5,0.0,0.1,2.1,1.0,241.4,238.7,241.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1339059,2026-08-18T07:28:15.619503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,2.1,1.0,243.4,242.6,243.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1339090,2026-08-18T07:28:30.618574+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,1.7,1.2,7.8,0.0,1.3,10.0,237.0,235.9,237.2,16.2,16.6,14.9,862.9,10.8,49.85,0.0,4.9,60.9,864.1,3.0,2.3,60.9,100.0,3331.0,3321.0,25.9,24.6,25.0,20000.0,856.4,0,0
1339121,2026-08-18T07:28:46.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,2.1,1.0,229.1,227.9,229.7,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1339152,2026-08-18T07:29:01.618585+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.4,1.9,0.5,13.2,0.0,1.4,10.0,243.2,242.4,243.8,12.2,12.7,10.8,863.2,4.7,49.93,0.0,2.3,60.9,862.7,17.9,15.0,60.9,100.0,3329.0,3319.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339218,2026-08-18T07:29:34.629600+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,1.7,2.0,0.7,1.8,0.0,1.4,11.0,241.8,240.7,242.4,12.2,12.7,10.7,863.7,4.3,49.93,0.0,2.3,60.9,864.4,2.5,2.2,60.9,100.0,3331.0,3320.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339280,2026-08-18T07:30:05.618574+00:00,external_ems_2,bess_2,good,0.278,normal,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 23.0,1.2,2.0,1.5,23.0,0.0,1.4,11.0,244.3,243.4,244.6,12.2,12.8,10.8,863.2,4.8,49.89,0.0,2.4,60.9,861.7,27.8,26.5,60.9,100.0,3321.0,3310.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339323,2026-08-18T07:30:27.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.1,2.1,1.0,225.5,224.0,226.0,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1339399,2026-08-18T07:31:05.629181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,2.1,1.0,228.4,227.2,228.9,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1339461,2026-08-18T07:31:36.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.1,0.1,2.1,1.0,231.0,230.0,231.9,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1339523,2026-08-18T07:32:07.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.0,1.0,240.3,239.1,240.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1339585,2026-08-18T07:32:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,2.0,1.0,244.0,243.3,244.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
