id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1348486,2026-08-18T08:46:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.0,4.2,0.0,1.7,2.0,243.2,243.5,243.7,62.9,63.1,62.8,875.1,-46.8,50.31,0.0,-40.3,61.6,876.1,-51.0,-51.0,61.6,100.0,3372.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348517,2026-08-18T08:47:04.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.3,1.0,244.1,244.5,244.4,0.8,0.6,0.6,867.0,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1348548,2026-08-18T08:47:19.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,1.7,6.1,0.0,1.7,3.0,233.5,234.0,234.3,48.1,47.8,48.1,873.1,-29.2,50.16,0.0,-26.8,62.0,874.8,-35.3,-36.2,62.0,100.0,3369.0,3366.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348612,2026-08-18T08:47:51.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,10.4,0.0,1.6,1.0,238.8,238.9,239.1,20.7,19.2,19.5,868.1,11.7,49.87,0.0,5.2,62.0,870.1,1.3,1.0,62.0,100.0,3350.0,3349.0,25.9,24.3,24.7,20000.0,856.4,0,0
1348643,2026-08-18T08:48:07.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.3,1.0,240.5,241.3,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1348674,2026-08-18T08:48:22.629070+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.7,2.7,2.9,25.9,0.0,1.7,1.0,228.0,228.2,228.7,34.8,33.1,32.1,865.9,27.4,49.8,0.0,16.0,62.0,868.8,1.5,1.3,62.0,100.0,3346.0,3345.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348705,2026-08-18T08:48:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.3,1.0,244.1,244.9,244.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1348767,2026-08-18T08:49:09.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,2.3,1.0,225.7,225.8,226.3,0.8,0.6,0.6,867.1,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1348835,2026-08-18T08:49:43.619812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.3,1.0,222.5,223.0,223.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1348866,2026-08-18T08:49:58.618574+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.6,1.6,1.8,22.2,0.0,1.7,3.0,240.4,241.0,240.9,12.3,10.7,10.8,867.2,3.0,49.93,0.0,1.4,62.0,865.4,25.2,25.4,62.0,100.0,3334.0,3331.0,25.9,24.2,24.6,20000.0,856.4,0,0
1348928,2026-08-18T08:50:29.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,11.9,0.0,1.7,3.0,242.8,243.4,243.4,12.3,10.7,10.7,866.8,3.7,49.93,0.0,1.4,62.0,866.1,15.6,13.6,62.0,100.0,3340.0,3337.0,25.9,24.2,24.6,20000.0,856.4,0,0
1348959,2026-08-18T08:50:45.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.3,1.0,243.1,243.7,243.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1348990,2026-08-18T08:51:00.618768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.7,0.9,3.9,0.0,1.7,3.0,224.3,224.3,224.9,32.6,29.9,30.8,864.2,25.7,49.79,0.0,20.5,62.0,865.1,21.8,21.8,62.0,100.0,3332.0,3329.0,25.9,24.2,24.6,20000.0,856.4,0,0
1349021,2026-08-18T08:51:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.3,1.0,237.5,237.6,237.8,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349089,2026-08-18T08:51:50.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.3,1.0,245.0,245.7,245.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349120,2026-08-18T08:52:05.619174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.8,11.7,0.0,1.7,2.0,243.4,242.2,243.5,12.3,12.3,10.8,866.5,4.7,49.91,0.0,2.3,62.0,865.7,16.4,15.5,62.0,100.0,3334.0,3332.0,25.9,24.2,24.6,20000.0,856.4,0,0
1349151,2026-08-18T08:52:21.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.5,0.0,0.1,2.3,1.0,231.9,230.0,233.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349182,2026-08-18T08:52:36.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.1,1.3,7.7,0.0,1.7,2.0,237.7,234.5,237.9,15.9,17.5,14.4,865.8,10.3,49.85,0.0,5.8,62.0,867.1,2.6,2.4,62.0,100.0,3338.0,3336.0,25.9,24.2,24.6,20000.0,856.4,0,0
1349244,2026-08-18T08:53:07.618579+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,4.9,6.3,3.0,29.0,0.0,1.7,2.0,228.4,224.3,229.2,36.4,38.5,32.2,863.7,31.3,49.78,0.0,18.5,62.0,866.7,2.3,2.4,62.0,100.0,3339.0,3337.0,25.9,24.2,24.6,20000.0,856.4,0,0
1349275,2026-08-18T08:53:23.629637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.6,0.0,0.1,2.3,1.0,231.1,227.7,231.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349306,2026-08-18T08:53:38.629354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.7,0.0,11.4,0.0,1.7,4.0,254.6,253.7,255.4,59.1,54.4,59.0,871.4,-43.8,50.26,0.0,-44.1,62.0,871.4,-32.4,-34.0,62.0,100.0,3355.0,3351.0,25.9,24.2,24.6,20000.0,856.4,0,0
1349399,2026-08-18T08:54:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.3,1.0,242.6,241.3,242.9,0.8,0.6,0.6,867.0,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349430,2026-08-18T08:54:40.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.2,0.9,5.8,0.0,1.7,3.0,238.0,236.0,239.1,58.5,54.9,60.1,873.5,-45.6,50.3,0.0,-36.7,62.0,874.4,-39.8,-39.4,62.0,100.0,3370.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1349461,2026-08-18T08:54:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,2.3,1.0,243.0,241.6,243.6,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349492,2026-08-18T08:55:11.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.6,1.8,15.5,0.0,1.7,3.0,240.9,239.4,241.7,63.5,60.2,64.8,874.6,-41.2,50.26,0.0,-38.3,62.0,876.4,-56.7,-56.3,62.0,100.0,3375.0,3372.0,26.0,24.3,24.7,20000.0,856.4,0,0
1349556,2026-08-18T08:55:43.618616+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,2.0,4.5,3.1,30.7,0.0,1.7,1.0,225.0,223.7,225.7,39.3,40.1,35.6,865.7,32.9,49.76,0.0,20.9,62.4,868.8,2.2,2.1,62.4,100.0,3346.0,3345.0,26.0,24.3,24.7,20000.0,856.4,0,0
1349587,2026-08-18T08:55:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.3,1.0,243.9,243.1,244.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349618,2026-08-18T08:56:14.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.8,2.8,0.0,1.7,1.0,242.9,241.6,243.1,12.3,12.9,10.8,867.6,5.2,49.93,0.0,2.3,62.4,868.4,2.4,2.0,62.4,100.0,3344.0,3343.0,26.0,24.3,24.7,20000.0,856.4,0,0
1349649,2026-08-18T08:56:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,2.3,1.0,225.7,224.6,226.7,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349711,2026-08-18T08:57:01.629791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,2.3,1.0,232.4,231.1,233.1,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1349742,2026-08-18T08:57:16.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.5,8.1,0.0,1.8,2.0,241.1,239.9,241.5,12.3,12.9,10.8,866.9,5.1,49.93,0.0,2.4,62.4,866.4,13.2,11.9,62.4,100.0,3341.0,3339.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349779,2026-08-18T08:57:35.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,2.2,1.0,223.7,222.7,224.4,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1349810,2026-08-18T08:57:50.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.3,5.6,0.0,1.8,1.0,243.9,242.8,244.4,12.3,12.9,10.8,866.7,4.9,49.93,0.0,2.4,62.4,866.4,10.5,1.6,62.4,100.0,3338.0,3337.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349903,2026-08-18T08:58:37.628763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,2.2,1.0,238.2,237.3,238.4,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1349934,2026-08-18T08:58:52.629207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,2.2,14.4,0.0,1.8,2.0,231.8,230.2,232.4,23.0,24.0,21.2,864.9,17.0,49.84,0.0,12.9,62.4,867.1,2.6,21.0,62.4,100.0,3340.0,3338.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349965,2026-08-18T08:59:08.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.1,0.1,2.2,1.0,240.9,240.0,241.2,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1350033,2026-08-18T08:59:42.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,2.2,1.0,243.3,242.5,243.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1350064,2026-08-18T08:59:57.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.7,1.9,0.0,1.8,2.0,242.5,242.2,243.0,12.2,11.0,10.8,866.4,3.7,49.93,0.0,1.8,62.4,867.1,1.8,1.7,62.4,100.0,3340.0,3338.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350095,2026-08-18T09:00:13.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.2,1.0,224.2,224.4,224.6,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1350126,2026-08-18T09:00:28.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,2.3,17.6,0.0,1.8,1.0,233.3,233.6,234.0,25.3,23.5,23.4,864.8,18.9,49.86,0.0,8.8,62.4,867.1,1.3,1.2,62.4,100.0,3339.0,3338.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350188,2026-08-18T09:00:59.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,17.7,0.0,1.8,2.0,241.1,241.5,241.6,12.3,10.7,10.7,866.2,2.9,49.93,0.0,1.4,62.4,864.7,20.6,21.4,62.4,100.0,3331.0,3329.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350219,2026-08-18T09:01:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.2,1.0,224.7,225.1,225.3,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1350250,2026-08-18T09:01:30.618563+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.8,1.6,1.8,23.2,0.0,1.8,2.0,243.2,243.8,244.0,12.3,10.7,10.7,866.2,3.8,49.93,0.0,1.4,62.4,864.4,27.0,26.4,62.4,100.0,3328.0,3326.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350281,2026-08-18T09:01:46.618970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.2,1.0,242.7,243.5,243.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1350343,2026-08-18T09:02:17.630367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.2,1.0,232.2,232.8,232.7,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1350374,2026-08-18T09:02:32.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.0,12.1,0.0,1.8,2.0,230.9,230.9,231.3,23.3,21.7,21.7,864.4,13.8,49.88,0.0,12.6,62.4,864.4,25.9,22.4,62.4,100.0,3326.0,3324.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350442,2026-08-18T09:03:06.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,1.6,2.1,17.5,0.0,1.8,3.0,227.0,227.2,224.9,42.8,41.2,41.7,863.0,31.1,49.76,0.0,24.4,62.4,865.1,13.6,12.7,62.4,100.0,3334.0,3331.0,25.9,24.1,24.5,20000.0,856.4,0,0
1350511,2026-08-18T09:03:41.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.2,1.0,240.9,241.7,241.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1350542,2026-08-18T09:03:56.629341+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.2,2.7,3.2,30.9,0.0,1.9,2.0,223.9,223.9,224.1,41.7,40.6,39.0,863.2,32.3,49.76,0.0,23.8,62.4,866.4,1.4,1.0,62.4,100.0,3337.0,3335.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350573,2026-08-18T09:04:12.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,2.3,1.0,243.9,244.8,244.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1350604,2026-08-18T09:04:27.628981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.8,2.1,0.0,1.9,2.0,243.6,244.2,244.3,12.3,10.6,10.7,865.6,3.5,49.93,0.0,1.4,62.4,866.4,1.4,1.0,62.4,100.0,3337.0,3335.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350666,2026-08-18T09:04:58.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.3,15.8,0.4,1.8,2.0,233.3,233.5,233.8,24.0,22.2,22.4,864.1,17.1,49.82,0.0,10.7,62.0,866.4,1.3,0.9,62.4,100.0,3337.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350697,2026-08-18T09:05:14.619097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.3,1.0,240.2,240.5,240.8,0.8,0.6,0.6,866.9,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1350732,2026-08-18T09:05:31.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.2,17.8,0.0,1.8,3.0,240.6,241.1,241.1,12.2,10.7,10.7,865.6,3.6,49.93,0.0,1.4,62.0,864.4,21.4,21.6,62.0,100.0,3330.0,3327.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350763,2026-08-18T09:05:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.3,1.0,224.8,225.3,225.5,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1350825,2026-08-18T09:06:18.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,2.3,1.0,242.7,243.6,243.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1350856,2026-08-18T09:06:33.619022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,2.2,16.7,0.0,1.8,3.0,229.0,229.4,229.9,22.4,20.8,20.7,863.9,18.0,49.93,0.0,12.4,62.0,866.1,1.3,0.9,62.0,100.0,3333.0,3330.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350887,2026-08-18T09:06:49.629952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.3,1.0,231.5,232.0,232.1,0.8,0.6,0.6,867.0,0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1350918,2026-08-18T09:07:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,4.6,0.0,1.8,2.0,229.7,230.0,230.2,23.6,21.9,22.0,864.2,14.7,49.87,0.0,11.8,62.0,864.7,10.1,8.5,62.0,100.0,3333.0,3331.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350984,2026-08-18T09:07:37.630739+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.6,1.5,3.7,30.2,0.0,1.8,2.0,224.8,224.9,225.4,42.8,41.3,41.4,862.4,31.5,49.77,0.0,23.6,62.0,866.1,1.3,1.1,62.0,100.0,3336.0,3334.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351015,2026-08-18T09:07:53.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.3,1.0,244.2,244.7,244.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1351046,2026-08-18T09:08:08.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.6,2.1,0.0,1.8,3.0,243.5,244.1,244.2,12.2,10.7,10.7,865.1,3.4,49.91,0.0,1.4,62.0,865.7,1.3,1.1,62.0,100.0,3335.0,3332.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351077,2026-08-18T09:08:24.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.3,1.0,225.9,226.6,226.7,0.8,0.6,0.6,866.9,0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1351139,2026-08-18T09:08:55.629437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.3,1.0,231.8,232.2,232.3,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1351170,2026-08-18T09:09:10.618582+00:00,external_ems_2,bess_2,good,0.1828,normal,PCS DC current and BMS current mismatch: 31.4,0.5,0.6,3.1,31.4,0.0,1.8,3.0,255.0,254.8,255.3,41.7,42.3,42.0,868.8,-25.7,50.2,0.0,-33.3,62.0,865.7,5.7,3.2,62.0,100.0,3334.0,3331.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351203,2026-08-18T09:09:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.3,1.0,223.8,224.2,224.5,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1351234,2026-08-18T09:09:42.629623+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.8,1.4,1.3,21.7,0.0,1.8,2.0,244.6,245.2,245.4,12.1,10.7,10.7,865.0,3.5,49.93,0.0,1.4,62.0,863.7,25.2,22.9,62.0,100.0,3330.0,3328.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351296,2026-08-18T09:10:13.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.2,4.2,0.0,1.8,4.0,243.6,244.2,244.3,12.1,10.7,10.7,864.9,3.1,49.93,0.0,1.4,62.0,865.1,7.3,5.7,62.0,100.0,3331.0,3327.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351327,2026-08-18T09:10:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.3,1.0,225.6,226.1,226.3,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1351358,2026-08-18T09:10:44.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.1,4.3,0.0,1.8,4.0,240.6,241.1,241.2,12.3,10.7,10.7,863.3,16.2,49.93,0.0,1.4,62.0,863.4,20.5,21.1,62.0,100.0,3325.0,3321.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351389,2026-08-18T09:11:00.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.3,1.0,227.7,228.2,228.3,0.8,0.6,0.6,867.0,0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1351457,2026-08-18T09:11:34.629787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.3,1.0,233.2,233.7,233.8,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1351519,2026-08-18T09:12:05.628927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.3,1.0,241.0,241.6,241.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1351550,2026-08-18T09:12:20.618585+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.9,2.3,2.6,23.1,0.0,1.8,4.0,230.1,230.7,231.0,29.5,27.5,27.2,862.8,24.4,49.79,0.0,14.2,62.0,865.4,1.3,1.2,62.0,100.0,3334.0,3330.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351612,2026-08-18T09:12:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.1,2.8,0.0,1.8,3.0,241.4,241.9,242.1,12.2,10.7,10.7,864.6,4.1,49.93,0.0,1.4,62.0,864.7,6.9,6.9,62.0,100.0,3333.0,3330.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351643,2026-08-18T09:13:07.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.3,1.0,237.5,237.4,237.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1351681,2026-08-18T09:13:26.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.3,1.0,235.8,235.7,236.0,0.8,0.6,0.6,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1351712,2026-08-18T09:13:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,3.4,0.0,1.8,4.0,245.4,245.5,246.0,12.1,11.1,10.6,864.5,4.0,49.93,0.0,1.7,62.0,864.7,7.4,4.4,62.0,100.0,3333.0,3329.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351774,2026-08-18T09:14:12.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.2,8.3,0.0,1.8,4.0,233.7,233.1,234.3,19.1,18.2,17.1,863.3,13.2,49.85,0.0,11.7,62.0,863.1,21.5,20.2,62.0,100.0,3324.0,3320.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351805,2026-08-18T09:14:28.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,2.3,1.0,226.4,225.7,227.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1351836,2026-08-18T09:14:43.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,1.3,10.4,0.0,1.8,4.0,240.8,238.7,241.7,17.2,18.6,15.5,863.4,13.0,49.88,0.0,10.0,61.6,864.7,2.6,2.3,61.6,100.0,3332.0,3328.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351867,2026-08-18T09:14:59.629714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.5,0.1,0.1,2.3,1.0,242.6,239.9,243.0,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1351931,2026-08-18T09:15:31.630618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.5,0.0,0.1,2.3,1.0,242.5,239.4,242.5,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1351962,2026-08-18T09:15:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.2,1.4,2.7,0.0,1.8,4.0,244.2,241.3,244.6,12.2,14.0,10.8,863.3,5.4,49.89,0.0,2.6,61.6,864.7,2.7,2.3,61.6,100.0,3332.0,3328.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351993,2026-08-18T09:16:02.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.0,0.1,2.3,1.0,229.9,226.7,230.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352086,2026-08-18T09:16:48.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.2,0.8,13.7,0.0,1.8,5.0,242.0,239.4,242.5,12.2,14.0,10.8,863.9,5.0,49.93,0.0,2.6,61.6,863.1,18.7,17.1,61.6,100.0,3325.0,3320.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352117,2026-08-18T09:17:04.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.4,0.0,0.1,2.3,1.0,231.6,229.6,232.2,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352151,2026-08-18T09:17:21.629853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,2.3,1.0,231.0,229.7,231.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352182,2026-08-18T09:17:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.2,5.4,0.0,1.8,5.0,241.4,240.4,241.9,12.3,12.6,10.7,863.9,4.8,49.93,0.0,2.3,61.6,863.7,10.2,10.1,61.6,100.0,3331.0,3326.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352244,2026-08-18T09:18:07.618566+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,1.4,2.0,1.1,26.2,0.0,1.8,5.0,241.0,239.9,241.3,12.3,12.7,10.7,862.8,4.3,49.93,0.0,2.3,61.6,861.7,30.5,28.5,61.6,100.0,3316.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352275,2026-08-18T09:18:23.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.3,1.0,243.4,242.6,243.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352306,2026-08-18T09:18:38.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.8,2.8,0.0,1.8,6.0,244.9,244.0,245.4,12.2,12.5,10.7,863.6,4.9,49.93,0.0,2.3,61.6,864.4,2.1,1.7,61.6,100.0,3331.0,3325.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352337,2026-08-18T09:18:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,2.3,1.0,241.6,240.8,242.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352403,2026-08-18T09:19:27.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.1,0.1,2.3,1.0,241.9,241.1,242.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352434,2026-08-18T09:19:42.630825+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,1.7,3.9,3.4,25.3,0.0,1.8,5.0,224.9,223.7,225.4,34.6,34.9,31.0,861.3,27.8,49.77,0.0,19.3,61.6,864.7,2.5,1.9,61.6,100.0,3331.0,3326.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352465,2026-08-18T09:19:58.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.3,1.0,235.5,234.5,236.1,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352496,2026-08-18T09:20:13.629179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.4,0.3,0.0,1.8,6.0,235.4,234.3,235.7,17.0,17.4,15.5,863.0,12.5,49.9,0.0,5.0,61.6,863.4,12.2,11.7,61.6,100.0,3326.0,3320.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352589,2026-08-18T09:21:00.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.3,1.0,244.2,243.5,244.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352620,2026-08-18T09:21:15.618576+00:00,external_ems_2,bess_2,good,0.2004,normal,PCS DC current and BMS current mismatch: 32.5,2.3,4.8,3.1,32.5,0.0,1.8,6.0,222.8,221.1,223.4,39.1,40.9,36.1,861.3,34.9,49.76,0.0,21.1,61.6,864.4,2.4,2.1,61.6,100.0,3331.0,3325.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352651,2026-08-18T09:21:31.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.1,0.1,2.3,1.0,235.7,234.7,236.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352713,2026-08-18T09:22:02.619329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,2.3,1.0,225.0,223.6,225.5,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352744,2026-08-18T09:22:17.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.8,9.3,0.0,1.8,6.0,236.3,236.2,236.7,19.1,18.5,17.9,862.3,11.0,49.88,0.0,7.7,61.6,864.1,1.7,1.6,61.6,100.0,3329.0,3323.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352775,2026-08-18T09:22:33.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.3,1.0,234.1,234.1,234.4,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1352806,2026-08-18T09:22:48.618567+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.4,1.4,1.6,24.9,0.0,1.8,7.0,240.8,241.1,241.2,12.1,10.7,10.7,863.3,2.7,49.93,0.0,1.4,61.6,861.7,27.6,26.4,61.6,100.0,3320.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352875,2026-08-18T09:23:23.618999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,2.4,1.0,242.3,243.3,243.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1352906,2026-08-18T09:23:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.3,1.5,0.0,1.8,7.0,229.4,229.6,230.1,21.7,20.0,20.1,862.1,14.6,49.93,0.0,12.3,61.2,862.4,16.1,13.1,61.2,100.0,3320.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352937,2026-08-18T09:23:54.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.4,1.0,238.7,238.9,239.0,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1352968,2026-08-18T09:24:09.619072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.9,6.4,0.0,1.8,7.0,234.2,234.3,234.6,15.4,13.4,13.7,862.2,7.7,49.87,0.0,11.2,61.2,864.1,1.3,1.1,61.2,100.0,3329.0,3322.0,25.8,24.0,24.5,20000.0,856.4,0,0
1353030,2026-08-18T09:24:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,2.1,17.6,0.0,1.8,7.0,224.4,224.7,225.0,43.7,41.6,41.3,860.3,31.6,49.77,0.0,21.7,61.2,862.4,14.0,12.3,61.2,100.0,3325.0,3318.0,25.8,24.0,24.5,20000.0,856.4,0,0
1353061,2026-08-18T09:24:56.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,2.4,1.0,240.2,240.8,240.9,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1353127,2026-08-18T09:25:29.619739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,2.4,1.0,242.4,242.9,242.8,0.8,0.6,0.6,866.9,0.2,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1353189,2026-08-18T09:26:00.629104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,2.3,1.0,241.2,241.6,241.8,0.8,0.6,0.6,867.0,-0.2,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1353220,2026-08-18T09:26:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.8,15.9,0.0,1.8,4.0,244.0,244.1,244.7,64.3,65.0,64.5,872.6,-52.5,50.31,0.0,-45.9,61.2,871.8,-36.6,-36.3,61.2,100.0,3362.0,3358.0,25.9,24.1,24.6,20000.0,856.4,0,0
1353251,2026-08-18T09:26:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.3,0.1,2.3,1.0,233.3,234.0,234.4,0.8,0.6,0.6,867.0,-0.3,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1353282,2026-08-18T09:26:46.618577+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.3,0.4,1.6,25.9,0.0,1.8,3.0,245.5,245.5,245.8,67.2,67.6,67.2,873.4,-54.3,50.33,0.0,-48.2,61.2,871.8,-28.4,-29.2,61.2,100.0,3354.0,3351.0,25.9,24.1,24.6,20000.0,856.4,0,0
1353344,2026-08-18T09:27:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.4,10.0,0.0,1.7,3.0,240.8,240.7,241.4,52.6,51.9,53.3,873.4,-39.1,50.29,0.0,-34.8,61.6,873.8,-49.1,-49.0,61.6,100.0,3365.0,3362.0,25.9,24.2,24.6,20000.0,856.4,0,0
1353375,2026-08-18T09:27:33.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.3,1.0,235.2,235.6,236.2,0.8,0.6,0.6,866.9,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1353406,2026-08-18T09:27:48.619788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,0.0,5.5,0.0,1.8,3.0,242.7,242.1,243.1,56.0,53.5,57.3,872.8,-39.8,50.23,0.0,-34.8,61.6,872.8,-34.3,-34.7,61.6,100.0,3364.0,3361.0,26.0,24.2,24.7,20000.0,856.4,0,0
1353437,2026-08-18T09:28:04.629378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.3,1.0,242.4,241.5,242.5,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1353499,2026-08-18T09:28:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.3,0.1,2.3,1.0,242.6,241.4,243.1,0.8,0.6,0.6,866.9,0.3,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1353530,2026-08-18T09:28:50.618646+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,4.1,5.1,3.4,27.4,0.0,1.8,3.0,232.5,229.8,233.9,37.4,32.4,37.5,871.0,-17.0,50.08,0.0,-17.9,61.6,874.4,-44.4,-44.3,61.6,100.0,3366.0,3363.0,26.0,24.2,24.7,20000.0,856.4,0,0
1353561,2026-08-18T09:29:06.619183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.2,0.1,2.3,1.0,245.8,244.8,246.3,0.8,0.6,0.6,867.0,-0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1353592,2026-08-18T09:29:21.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.8,7.7,0.0,1.8,2.0,243.0,241.6,243.7,56.4,51.6,56.4,873.6,-36.0,50.26,0.0,-38.9,62.0,874.4,-43.7,-43.8,62.0,100.0,3367.0,3365.0,26.0,24.2,24.7,20000.0,856.4,0,0
1353654,2026-08-18T09:29:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,4.9,2.7,12.9,0.0,1.8,3.0,244.1,241.5,245.6,47.6,43.7,48.6,872.1,-32.1,50.15,0.0,-31.0,62.0,874.8,-45.0,-44.7,62.0,100.0,3367.0,3364.0,26.0,24.2,24.7,20000.0,856.4,0,0
1353685,2026-08-18T09:30:08.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.5,0.0,0.1,2.4,1.0,242.1,240.5,243.0,0.8,0.6,0.6,867.0,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1353716,2026-08-18T09:30:23.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.6,1.0,17.4,0.0,1.8,3.0,244.0,242.6,244.7,60.7,56.1,60.6,874.4,-46.4,50.28,0.0,-42.3,62.0,873.4,-29.0,-29.1,62.0,100.0,3359.0,3356.0,26.0,24.2,24.7,20000.0,856.4,0,0
1353747,2026-08-18T09:30:39.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.5,0.1,0.1,2.4,1.0,232.5,231.1,233.7,0.8,0.6,0.6,867.0,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1353809,2026-08-18T09:31:10.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,2.4,1.0,242.9,242.3,243.4,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1353840,2026-08-18T09:31:25.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.2,13.9,0.0,1.9,1.0,240.0,238.9,240.3,12.3,12.8,10.8,866.9,4.9,49.88,0.0,13.2,62.4,866.7,18.8,18.1,62.4,100.0,3337.0,3336.0,26.1,24.2,24.7,20000.0,856.4,0,0
1353871,2026-08-18T09:31:41.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.4,1.0,229.8,228.7,230.5,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1353902,2026-08-18T09:31:56.619536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.6,0.3,1.6,0.0,1.9,2.0,232.5,231.2,233.0,19.6,20.6,18.0,866.1,14.7,49.85,0.0,11.9,62.4,866.4,13.1,12.3,62.4,100.0,3338.0,3336.0,26.1,24.2,24.7,20000.0,856.4,0,0
1353964,2026-08-18T09:32:27.619302+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,2.2,4.4,3.5,28.8,0.0,1.8,2.0,225.3,223.5,225.7,39.9,40.5,36.1,864.3,31.0,49.77,0.0,22.3,62.4,867.8,2.2,2.4,62.4,100.0,3342.0,3340.0,26.0,24.2,24.7,20000.0,856.4,0,0
1353995,2026-08-18T09:32:43.619286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.4,1.0,242.1,240.9,242.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354028,2026-08-18T09:32:59.629150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.3,4.4,0.0,1.8,1.0,238.9,237.6,239.2,14.0,14.6,12.8,866.7,7.8,49.93,0.0,2.4,62.4,866.4,12.2,11.2,62.4,100.0,3339.0,3338.0,26.0,24.2,24.7,20000.0,856.4,0,0
1354059,2026-08-18T09:33:15.619205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.4,1.0,240.0,239.1,240.3,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354121,2026-08-18T09:33:46.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,2.4,1.0,235.8,234.6,236.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354183,2026-08-18T09:34:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.4,1.0,224.2,223.0,224.8,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354214,2026-08-18T09:34:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,1.0,17.5,0.0,1.9,2.0,241.7,240.6,242.1,12.3,12.9,10.8,866.1,4.5,49.93,0.0,2.4,62.4,865.1,22.0,22.0,62.4,100.0,3332.0,3330.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354283,2026-08-18T09:35:07.619767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.4,1.0,228.7,227.4,229.4,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354314,2026-08-18T09:35:22.629271+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.7,2.1,1.7,21.3,0.0,1.9,2.0,240.6,239.4,241.1,12.3,12.9,10.8,866.1,5.1,49.93,0.0,2.4,62.4,864.4,26.4,21.2,62.4,100.0,3327.0,3325.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354345,2026-08-18T09:35:38.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.4,1.0,231.5,230.5,232.4,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354376,2026-08-18T09:35:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.6,2.6,0.0,1.9,2.0,243.1,242.5,243.4,12.1,10.9,10.7,865.8,4.0,49.93,0.0,1.8,62.4,866.4,1.4,1.4,62.4,100.0,3337.0,3335.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354438,2026-08-18T09:36:24.628763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.7,3.6,0.0,1.9,1.0,227.2,227.3,227.8,28.8,26.8,26.5,864.0,22.1,49.82,0.0,20.6,62.4,864.7,18.5,15.7,62.4,100.0,3329.0,3328.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354469,2026-08-18T09:36:40.619648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.4,1.0,234.0,234.5,234.7,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354506,2026-08-18T09:36:58.628909+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,1.8,3.6,21.9,0.0,2.0,2.0,222.0,222.2,222.7,40.1,38.8,38.3,863.5,23.2,49.77,0.0,24.0,62.4,867.1,1.3,1.1,62.4,100.0,3340.0,3338.0,26.0,24.0,24.6,20000.0,856.4,0,0
1354537,2026-08-18T09:37:14.618749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.4,1.0,242.7,243.5,243.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354600,2026-08-18T09:37:45.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.7,2.2,0.0,1.9,2.0,243.3,244.0,244.1,12.1,10.7,10.7,865.7,3.5,49.93,0.0,1.4,62.4,866.4,1.3,1.0,62.4,100.0,3338.0,3336.0,25.9,24.0,24.5,20000.0,856.4,0,0
1354631,2026-08-18T09:38:01.629111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.4,1.0,236.8,236.6,237.4,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354662,2026-08-18T09:38:16.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.3,8.1,0.0,1.9,2.0,233.9,234.3,234.6,22.4,20.9,20.9,864.4,15.7,49.82,0.0,9.4,62.4,865.7,7.6,7.6,62.4,100.0,3333.0,3331.0,25.9,24.0,24.5,20000.0,856.4,0,0
1354757,2026-08-18T09:39:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.4,1.0,234.0,234.5,234.7,0.8,0.6,0.6,866.9,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354788,2026-08-18T09:39:19.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.1,9.7,0.0,1.9,3.0,245.1,245.3,245.8,63.1,63.5,63.1,873.0,-50.3,50.31,0.0,-45.0,62.4,873.1,-40.6,-40.0,62.4,100.0,3359.0,3356.0,25.9,24.0,24.5,20000.0,856.4,0,0
1354819,2026-08-18T09:39:35.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.4,1.0,242.9,243.0,243.3,0.8,0.6,0.6,867.0,0.1,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354850,2026-08-18T09:39:50.618576+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.4,0.4,0.9,26.2,0.0,1.9,3.0,244.5,244.6,244.9,61.7,62.1,61.7,873.0,-50.3,50.25,0.0,-33.5,62.4,872.1,-24.1,-25.2,62.4,100.0,3360.0,3357.0,25.9,24.0,24.6,20000.0,856.4,0,0
1354912,2026-08-18T09:40:21.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.1,9.0,0.0,1.9,2.0,240.1,240.0,240.5,51.5,51.3,51.7,873.2,-38.8,50.26,0.0,-34.9,62.4,873.1,-29.8,-31.1,62.4,100.0,3365.0,3363.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354943,2026-08-18T09:40:37.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.4,1.0,243.6,244.3,244.2,0.8,0.6,0.6,866.9,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1354974,2026-08-18T09:40:52.619825+00:00,external_ems_2,bess_2,good,0.2277,normal,PCS DC current and BMS current mismatch: 34.2,0.8,0.5,3.2,34.2,0.0,1.9,2.0,231.5,231.7,232.3,40.7,40.2,40.4,872.2,-14.3,50.12,0.0,-22.6,62.4,875.4,-48.5,-48.5,62.4,100.0,3370.0,3368.0,26.0,24.1,24.6,20000.0,856.4,0,0
1355005,2026-08-18T09:41:08.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.4,1.0,246.1,246.5,246.4,0.8,0.6,0.6,866.9,0.2,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355067,2026-08-18T09:41:39.630513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.4,1.0,239.9,239.8,240.1,0.8,0.6,0.6,866.9,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355098,2026-08-18T09:41:54.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,3.1,14.9,0.0,1.9,2.0,233.3,233.8,234.2,41.3,40.9,41.1,872.7,-34.4,50.12,0.0,-23.4,62.4,875.8,-49.3,-41.8,62.4,100.0,3372.0,3370.0,26.0,24.1,24.6,20000.0,856.4,0,0
1355129,2026-08-18T09:42:10.629132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.3,0.1,2.4,1.0,243.1,243.6,243.4,0.8,0.6,0.6,866.9,0.3,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355160,2026-08-18T09:42:25.629161+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.7,0.4,3.0,29.7,0.0,1.9,2.0,233.1,233.3,233.8,41.8,41.4,41.5,872.8,-19.5,50.15,0.0,-26.7,62.8,875.8,-49.2,-49.1,62.8,100.0,3371.0,3369.0,26.0,24.1,24.6,20000.0,856.4,0,0
1355253,2026-08-18T09:43:12.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.4,1.0,236.7,237.2,237.5,0.8,0.6,0.6,866.9,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355284,2026-08-18T09:43:27.630842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,0.6,0.0,1.9,2.0,243.4,243.2,243.9,54.4,54.5,55.2,874.7,-35.2,50.26,0.0,-41.0,62.8,875.1,-35.8,-36.3,62.8,100.0,3367.0,3365.0,26.0,24.1,24.6,20000.0,856.4,0,0
1355315,2026-08-18T09:43:43.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,0.2,2.4,0.0,0.1,2.4,1.0,238.8,238.7,243.6,0.8,0.6,0.6,866.9,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355377,2026-08-18T09:44:14.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.4,1.0,239.6,239.7,239.9,0.8,0.6,0.6,866.9,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355408,2026-08-18T09:44:29.629404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,0.8,0.0,1.9,2.0,243.2,243.4,243.5,62.1,62.4,62.0,875.6,-49.4,50.3,0.0,-44.7,63.2,876.4,-50.2,-50.2,63.2,100.0,3374.0,3372.0,26.0,24.1,24.6,20000.0,856.4,0,0
1355439,2026-08-18T09:44:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.4,1.0,244.3,244.8,245.0,0.8,0.6,0.6,867.0,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355470,2026-08-18T09:45:00.618581+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.7,0.4,2.2,20.1,0.0,1.9,3.0,235.7,236.0,236.4,47.1,46.7,46.8,873.9,-24.7,50.16,0.0,-25.9,63.2,876.1,-44.8,-43.9,63.2,100.0,3370.0,3367.0,26.0,24.1,24.6,20000.0,856.4,0,0
1355532,2026-08-18T09:45:31.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,2.2,14.6,0.0,2.0,2.0,240.0,239.8,240.3,53.9,53.7,53.9,874.6,-36.5,50.22,0.0,-36.4,63.2,876.8,-51.1,-50.9,63.2,100.0,3375.0,3373.0,26.1,24.1,24.6,20000.0,856.4,0,0
1355563,2026-08-18T09:45:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.4,1.0,243.8,244.1,244.4,0.8,0.6,0.6,866.9,0.1,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355594,2026-08-18T09:46:02.618579+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,1.1,0.6,2.7,22.5,0.0,2.0,2.0,234.4,234.9,235.5,44.3,44.0,44.6,873.7,-22.6,50.16,0.0,-28.1,63.6,876.4,-45.1,-45.6,63.6,100.0,3376.0,3374.0,26.1,24.1,24.6,20000.0,856.4,0,0
1355625,2026-08-18T09:46:18.629806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.4,1.0,241.1,241.1,241.6,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355687,2026-08-18T09:46:49.629500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,2.4,1.0,239.4,239.5,239.7,0.8,0.6,0.6,866.9,0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1355718,2026-08-18T09:47:04.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,1.1,0.0,2.0,2.0,243.4,243.4,243.9,57.8,58.1,59.1,875.5,-41.8,50.28,0.0,-42.6,63.6,876.1,-42.9,-42.1,63.6,100.0,3377.0,3375.0,26.1,24.1,24.7,20000.0,856.4,0,0
1355780,2026-08-18T09:47:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.1,12.2,0.0,1.9,2.0,244.3,244.6,245.0,66.9,67.3,66.9,876.3,-56.4,50.33,0.0,-48.0,64.0,876.4,-44.2,-44.0,64.0,100.0,3376.0,3374.0,26.1,24.2,24.7,20000.0,856.4,0,0
1355842,2026-08-18T09:48:06.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.9,15.7,0.0,1.9,3.0,241.8,242.0,242.3,68.3,68.5,68.2,875.7,-47.5,50.34,0.0,-44.9,64.0,874.8,-31.8,-32.0,64.0,100.0,3375.0,3372.0,26.1,24.2,24.7,20000.0,856.4,0,0
1355873,2026-08-18T09:48:22.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,234.9,235.3,235.6,0.8,0.6,0.6,866.9,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1355904,2026-08-18T09:48:37.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.7,9.4,0.0,1.9,3.0,242.1,242.1,242.5,69.6,69.8,69.7,876.7,-46.7,50.31,0.0,-40.7,64.0,877.4,-56.1,-56.0,64.0,100.0,3378.0,3375.0,26.1,24.2,24.7,20000.0,856.4,0,0
1355935,2026-08-18T09:48:53.629347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.3,1.0,244.6,244.8,244.8,0.8,0.6,0.6,866.9,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
