id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1363304,2026-08-18T10:50:17.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,1.8,16.0,0.0,2.0,2.0,245.5,244.5,245.7,35.2,32.0,34.9,872.2,-16.8,50.13,0.0,-22.9,70.6,870.4,-0.8,1.4,70.6,100.0,3352.0,3350.0,26.0,24.0,24.6,20000.0,856.4,0,0
1363335,2026-08-18T10:50:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,2.3,1.0,228.7,227.4,229.0,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1363366,2026-08-18T10:50:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.4,2.4,0.0,2.0,2.0,247.5,247.0,248.0,38.5,35.1,38.3,872.4,-24.7,50.15,0.0,-26.0,70.6,872.8,-27.1,-27.0,70.6,100.0,3356.0,3354.0,26.0,24.0,24.6,20000.0,856.4,0,0
1363397,2026-08-18T10:51:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,246.4,245.8,246.5,0.8,0.6,0.6,866.9,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1363459,2026-08-18T10:51:35.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.5,1.0,241.2,240.4,241.7,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1363490,2026-08-18T10:51:50.629378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.4,1.2,4.9,0.0,2.0,1.0,237.0,235.8,238.0,26.3,22.9,26.1,870.6,-11.5,50.05,0.0,-11.4,70.6,871.8,-16.4,-16.2,70.6,100.0,3359.0,3358.0,26.0,24.0,24.6,20000.0,856.4,0,0
1363521,2026-08-18T10:52:06.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.2,0.1,2.4,1.0,245.7,244.9,245.8,0.8,0.6,0.6,866.9,0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1363552,2026-08-18T10:52:21.618582+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,2.5,4.9,3.4,30.7,0.0,2.0,1.0,230.2,227.9,230.4,24.2,19.3,23.7,869.4,5.7,49.95,0.0,-1.2,70.6,872.8,-25.0,-25.6,70.6,100.0,3360.0,3359.0,26.0,24.0,24.5,20000.0,856.4,0,0
1363614,2026-08-18T10:52:52.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.8,0.6,8.8,0.0,2.0,1.0,246.7,246.0,246.9,33.8,30.0,33.1,871.8,-16.4,50.12,0.0,-21.8,70.6,872.4,-25.2,-25.2,70.6,100.0,3360.0,3359.0,26.0,24.0,24.5,20000.0,856.4,0,0
1363645,2026-08-18T10:53:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,2.4,1.0,241.2,240.7,242.4,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1363707,2026-08-18T10:53:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.4,1.0,230.8,229.8,231.7,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1363769,2026-08-18T10:54:10.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.4,1.0,236.8,235.8,237.7,0.8,0.6,0.6,866.9,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1363800,2026-08-18T10:54:25.618617+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.3,1.8,20.8,0.0,2.0,1.0,244.6,244.4,244.9,33.4,32.1,33.2,871.9,-20.8,50.13,0.0,-22.4,71.0,870.1,0.0,2.5,71.0,100.0,3355.0,3354.0,26.0,24.0,24.5,20000.0,856.4,0,0
1363831,2026-08-18T10:54:41.630033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.4,1.0,229.3,228.8,229.7,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1363862,2026-08-18T10:54:56.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.5,8.6,0.0,2.0,1.0,248.9,248.7,249.3,32.9,33.2,32.6,871.9,-17.0,50.13,0.0,-22.6,71.0,872.4,-25.6,-25.7,71.0,100.0,3360.0,3359.0,26.0,24.0,24.5,20000.0,856.4,0,0
1363924,2026-08-18T10:55:27.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,6.8,0.0,1.9,2.0,233.7,234.2,234.4,25.3,24.6,24.6,870.3,-11.7,50.01,0.0,-5.7,71.0,870.4,-4.9,-0.7,71.0,100.0,3355.0,3353.0,25.9,24.0,24.5,20000.0,856.4,0,0
1363955,2026-08-18T10:55:43.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.4,1.0,245.7,246.3,246.5,0.8,0.6,0.6,866.9,-0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1363986,2026-08-18T10:55:58.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.1,17.6,0.0,1.9,1.0,238.3,238.4,238.8,25.3,24.6,24.7,870.7,-7.9,50.03,0.0,-13.2,71.0,872.8,-25.5,-25.7,71.0,100.0,3360.0,3359.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364017,2026-08-18T10:56:14.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.4,1.0,244.6,244.8,245.0,0.8,0.6,0.6,866.9,0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1364079,2026-08-18T10:56:45.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.4,1.0,248.0,248.4,248.3,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1364110,2026-08-18T10:57:00.619507+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.5,8.8,0.0,1.9,1.0,247.9,247.7,248.3,32.4,32.7,32.2,871.9,-16.9,50.12,0.0,-22.4,71.0,872.4,-25.7,-25.4,71.0,100.0,3359.0,3358.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364141,2026-08-18T10:57:16.630456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.4,1.0,230.9,231.3,231.4,0.8,0.6,0.6,866.9,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1364172,2026-08-18T10:57:31.629328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.3,6.3,0.0,1.9,1.0,243.9,244.1,244.5,26.2,25.8,25.6,871.1,-8.3,50.03,0.0,-16.2,71.0,871.4,-14.6,-13.4,71.0,100.0,3359.0,3358.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364234,2026-08-18T10:58:02.619079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,1.7,0.0,1.9,1.0,247.0,247.0,247.4,33.0,33.3,32.9,871.9,-17.9,50.13,0.0,-22.6,71.0,871.4,-16.2,-15.4,71.0,100.0,3359.0,3358.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364265,2026-08-18T10:58:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,227.2,227.2,227.6,0.8,0.6,0.6,866.9,0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1364296,2026-08-18T10:58:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.7,14.0,0.0,1.9,3.0,245.6,245.6,246.1,31.7,32.0,31.6,871.8,-15.1,50.12,0.0,-21.3,71.4,870.1,-1.1,2.4,71.4,100.0,3355.0,3352.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364327,2026-08-18T10:58:49.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,231.9,232.2,232.3,0.8,0.6,0.6,866.9,0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1364389,2026-08-18T10:59:20.619562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.4,1.0,247.8,248.0,248.0,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1364420,2026-08-18T10:59:35.618531+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.0,9.0,0.0,1.9,2.0,226.8,226.4,226.9,22.0,20.3,21.1,869.1,4.9,49.97,0.0,2.5,71.4,870.1,-4.1,-0.3,71.4,100.0,3349.0,3347.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364451,2026-08-18T10:59:51.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.3,1.0,250.9,251.2,251.3,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1364482,2026-08-18T11:00:06.629000+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.3,0.9,1.7,20.9,0.0,1.9,1.0,237.0,237.1,237.3,23.4,22.5,22.6,870.4,-1.1,50.04,0.0,-16.0,71.4,872.1,-22.0,-22.2,71.4,100.0,3358.0,3357.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364544,2026-08-18T11:00:37.619100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.9,16.4,0.0,1.9,2.0,232.4,232.4,232.8,21.5,19.7,20.5,869.2,-5.3,49.96,0.0,-1.4,71.4,872.1,-21.7,-21.6,71.4,100.0,3357.0,3355.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364575,2026-08-18T11:00:53.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.4,1.0,248.6,249.0,248.9,0.8,0.6,0.6,866.9,0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1364606,2026-08-18T11:01:08.619178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,5.1,0.0,1.9,1.0,247.0,247.1,247.5,28.0,28.3,27.8,871.2,-10.4,50.1,0.0,-18.5,71.4,871.4,-15.5,-15.5,71.4,100.0,3358.0,3357.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364637,2026-08-18T11:01:24.629120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.4,1.0,226.1,227.0,226.5,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1364699,2026-08-18T11:01:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.4,1.0,244.2,244.9,244.7,0.8,0.6,0.6,866.9,0.2,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1364761,2026-08-18T11:02:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,2.4,1.0,231.6,231.7,231.8,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1364792,2026-08-18T11:02:41.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.2,10.1,0.0,1.9,2.0,248.5,248.7,249.2,28.6,29.1,28.8,871.3,-16.5,50.1,0.0,-19.7,71.4,870.1,-6.4,-0.1,71.4,100.0,3352.0,3350.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364854,2026-08-18T11:03:12.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.1,11.2,0.0,1.9,1.0,239.4,239.8,240.0,23.7,23.0,22.9,871.0,-11.5,50.06,0.0,-10.9,71.4,872.1,-22.7,-22.8,71.4,100.0,3357.0,3356.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364885,2026-08-18T11:03:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.4,1.0,247.5,247.8,247.9,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1364916,2026-08-18T11:03:43.618578+00:00,external_ems_2,bess_2,good,0.2549,normal,PCS DC current and BMS current mismatch: 35.9,0.4,1.8,3.0,35.9,0.4,1.9,1.0,227.6,227.8,228.0,22.1,20.3,21.1,869.1,13.0,49.94,0.0,5.3,71.4,872.1,-22.9,-23.0,71.8,100.0,3358.0,3357.0,25.9,24.0,24.5,20000.0,856.4,0,0
1364947,2026-08-18T11:03:59.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.4,1.0,250.4,250.8,251.0,0.8,0.6,0.6,866.9,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1365009,2026-08-18T11:04:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,244.3,244.5,244.7,0.8,0.6,0.6,866.9,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1365040,2026-08-18T11:04:45.619191+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.7,1.3,2.4,26.4,0.0,1.8,2.0,235.1,235.7,235.8,23.4,22.1,22.6,869.7,2.1,50.0,0.0,-7.7,71.8,872.1,-24.3,-24.4,71.8,100.0,3359.0,3357.0,25.9,24.1,24.5,20000.0,856.4,0,0
1365071,2026-08-18T11:05:01.629893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,2.4,1.0,241.3,242.2,242.4,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1365102,2026-08-18T11:05:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,4.7,0.0,1.8,1.0,245.3,245.4,245.7,32.3,32.3,31.8,871.7,-17.0,50.12,0.0,-21.8,71.8,871.1,-12.3,-8.9,71.8,100.0,3358.0,3357.0,25.9,24.1,24.5,20000.0,856.4,0,0
1365164,2026-08-18T11:05:47.629373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,6.3,0.0,1.8,2.0,251.1,251.1,251.5,30.7,30.5,30.3,871.3,-19.2,50.12,0.0,-22.1,71.8,871.1,-12.9,-9.7,71.8,100.0,3353.0,3351.0,25.9,24.1,24.5,20000.0,856.4,0,0
1365195,2026-08-18T11:06:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.4,1.0,245.1,246.1,246.0,0.8,0.6,0.6,866.9,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1365226,2026-08-18T11:06:18.618732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.8,14.5,0.0,1.8,1.0,244.0,244.0,244.4,33.5,33.5,33.3,871.9,-17.3,50.13,0.0,-15.5,71.8,870.1,-2.8,0.2,71.8,100.0,3350.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0
1365319,2026-08-18T11:07:05.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.4,1.0,245.3,245.4,245.5,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365350,2026-08-18T11:07:20.630599+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,1.3,1.4,3.0,21.1,0.0,1.8,2.0,227.9,228.4,229.2,24.8,23.4,24.2,869.8,-6.2,49.98,0.0,-3.2,71.8,872.8,-27.3,-27.5,71.8,100.0,3361.0,3359.0,25.9,24.1,24.6,20000.0,856.4,0,0
1365381,2026-08-18T11:07:36.619940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.4,1.0,239.0,239.6,239.6,0.8,0.6,0.6,866.9,0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365412,2026-08-18T11:07:51.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,0.1,4.0,0.0,1.8,2.0,245.0,245.6,246.0,31.2,31.2,30.8,871.0,-18.0,50.07,0.0,-21.4,71.8,871.1,-14.0,-7.9,71.8,100.0,3351.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0
1365474,2026-08-18T11:08:22.629373+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.9,1.4,3.0,25.6,0.0,1.8,1.0,227.9,228.4,228.8,25.1,23.7,24.4,870.1,-2.8,49.97,0.0,-2.9,72.2,873.1,-28.4,-28.5,72.2,100.0,3361.0,3360.0,25.9,24.1,24.6,20000.0,856.4,0,0
1365505,2026-08-18T11:08:38.629141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.4,1.0,248.4,248.5,248.5,0.8,0.6,0.6,866.9,-0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365536,2026-08-18T11:08:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.4,19.4,0.0,1.8,2.0,232.1,232.3,232.6,33.1,32.3,32.3,872.0,-21.2,50.06,0.0,-16.6,72.2,874.4,-40.6,-40.5,72.2,100.0,3364.0,3362.0,25.9,24.1,24.6,20000.0,856.4,0,0
1365567,2026-08-18T11:09:09.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.4,1.0,245.6,246.0,246.0,0.8,0.6,0.6,866.9,-0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365629,2026-08-18T11:09:40.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.4,1.0,228.6,229.3,229.2,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365660,2026-08-18T11:09:55.619411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.6,3.3,0.0,1.9,2.0,242.1,242.4,242.8,27.5,27.3,27.2,871.2,-10.6,50.07,0.0,-18.9,72.2,871.8,-13.9,-13.2,72.2,100.0,3359.0,3357.0,26.0,24.1,24.6,20000.0,856.4,0,0
1365691,2026-08-18T11:10:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,235.2,235.5,235.8,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365722,2026-08-18T11:10:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.5,14.7,0.0,1.9,3.0,244.8,244.8,245.5,41.2,40.5,41.0,872.9,-28.8,50.18,0.0,-28.7,72.2,871.4,-14.1,-7.3,72.2,100.0,3353.0,3350.0,26.0,24.1,24.6,20000.0,856.4,0,0
1365815,2026-08-18T11:11:13.619534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.4,1.0,243.5,243.1,243.6,0.8,0.6,0.6,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365846,2026-08-18T11:11:28.618739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.2,0.4,2.6,0.0,1.8,3.0,234.9,233.0,236.1,26.4,22.2,26.3,871.0,-7.2,50.02,0.0,-7.6,72.6,871.4,-9.8,-5.7,72.6,100.0,3352.0,3349.0,26.0,24.2,24.6,20000.0,856.4,0,0
1365877,2026-08-18T11:11:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.4,0.0,0.1,2.4,1.0,247.4,246.0,248.4,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365939,2026-08-18T11:12:15.618551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,2.4,1.0,246.5,245.4,246.9,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1365970,2026-08-18T11:12:30.618585+00:00,external_ems_2,bess_2,good,0.0662,normal,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 24.1,5.3,1.7,2.5,24.1,0.0,1.8,1.0,229.9,225.0,230.3,22.0,20.3,21.6,869.6,1.2,49.93,0.0,1.4,72.6,872.1,-22.9,-22.5,72.6,100.0,3359.0,3358.0,26.0,24.2,24.6,20000.0,856.4,0,0
1366001,2026-08-18T11:12:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,2.4,1.0,248.6,247.6,248.8,0.8,0.6,0.6,866.9,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1366032,2026-08-18T11:13:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.2,0.3,7.8,0.0,1.8,2.0,249.4,248.3,250.0,30.6,26.4,30.2,871.5,-12.4,50.1,0.0,-19.3,72.6,871.8,-20.2,-18.0,72.6,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,856.4,0,0
1366094,2026-08-18T11:13:32.629442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,4.9,0.5,9.6,0.0,1.8,1.0,243.3,241.9,244.4,24.0,19.1,24.0,870.6,-3.2,50.0,0.0,-12.9,72.6,871.1,-12.8,-11.0,72.6,100.0,3359.0,3358.0,26.0,24.2,24.6,20000.0,856.4,0,0
1366125,2026-08-18T11:13:48.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,2.4,1.0,235.1,234.0,235.8,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0
1366156,2026-08-18T11:14:03.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.4,1.0,0.0,1.8,1.0,246.7,246.0,247.2,30.5,27.1,29.9,871.5,-12.9,50.1,0.0,-19.4,72.6,871.1,-11.9,-11.9,72.6,100.0,3358.0,3357.0,26.0,24.2,24.6,20000.0,856.4,0,0
1366187,2026-08-18T11:14:19.630060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.0,0.1,2.4,1.0,229.9,228.1,230.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366249,2026-08-18T11:14:50.629059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.1,0.1,2.4,1.0,235.8,235.1,236.4,0.8,0.6,0.6,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366280,2026-08-18T11:15:05.628702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.7,8.9,0.0,1.9,2.0,248.0,247.2,248.3,31.3,28.0,31.1,871.4,-14.1,50.11,0.0,-17.0,72.6,872.1,-23.0,-22.9,72.6,100.0,3359.0,3357.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366342,2026-08-18T11:15:36.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.0,1.6,3.4,0.0,1.9,2.0,238.2,236.9,239.4,25.3,22.3,25.2,871.7,-7.9,50.11,0.0,-12.6,72.6,870.1,-4.5,0.7,72.6,100.0,3348.0,3346.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366404,2026-08-18T11:16:07.629976+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,2.5,3.7,1.5,20.1,0.0,1.9,1.0,236.2,234.7,237.2,26.3,22.6,26.3,870.9,-5.1,50.06,0.0,-17.6,73.0,872.4,-25.2,-25.1,73.0,100.0,3360.0,3359.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366435,2026-08-18T11:16:23.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.4,1.0,246.7,246.1,246.9,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366466,2026-08-18T11:16:38.628676+00:00,external_ems_2,bess_2,good,0.2068,normal,PCS DC current and BMS current mismatch: 32.9,2.5,4.1,2.7,32.9,0.0,1.9,1.0,232.8,230.7,233.2,22.3,18.4,22.5,869.4,8.6,49.95,0.0,-2.4,73.0,872.1,-24.3,-23.4,73.0,100.0,3358.0,3357.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366497,2026-08-18T11:16:54.618691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,249.8,249.5,250.1,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366559,2026-08-18T11:17:25.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.4,1.0,238.1,237.2,239.2,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366590,2026-08-18T11:17:40.618579+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,1.9,4.7,2.4,26.7,0.0,1.9,1.0,235.6,234.1,236.0,22.5,17.8,22.0,869.4,5.0,49.98,0.0,-5.9,73.0,871.8,-21.7,-22.0,73.0,100.0,3359.0,3358.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366621,2026-08-18T11:17:56.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,2.4,1.0,240.0,239.0,240.8,0.8,0.6,0.6,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366652,2026-08-18T11:18:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.2,3.4,0.0,1.9,2.0,245.7,245.0,246.0,30.3,26.7,29.6,871.3,-15.6,50.1,0.0,-19.0,73.0,871.1,-12.2,-11.4,73.0,100.0,3358.0,3356.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366714,2026-08-18T11:18:42.629567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.1,0.9,11.6,0.0,1.9,2.0,249.5,248.6,250.4,27.0,23.9,26.8,871.0,-14.0,50.1,0.0,-19.1,73.0,870.1,-2.4,1.7,73.0,100.0,3356.0,3354.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366745,2026-08-18T11:18:58.630143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.4,1.0,247.7,247.7,247.9,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366776,2026-08-18T11:19:13.619755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.0,1.4,0.0,1.9,1.0,244.0,243.7,244.2,30.1,29.0,29.8,871.4,-14.2,50.1,0.0,-19.5,73.0,871.4,-15.6,-16.7,73.0,100.0,3357.0,3356.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366807,2026-08-18T11:19:29.619416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.4,1.0,228.7,228.9,228.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366869,2026-08-18T11:20:00.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,247.8,248.2,248.1,0.8,0.6,0.6,866.9,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366900,2026-08-18T11:20:15.618732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.7,18.2,0.0,1.9,1.0,238.4,238.7,239.0,22.8,21.9,22.1,870.4,-4.1,50.04,0.0,-8.8,73.0,872.1,-22.3,-22.3,73.0,100.0,3358.0,3357.0,26.0,24.1,24.6,20000.0,856.4,0,0
1366931,2026-08-18T11:20:31.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.4,1.0,245.9,246.3,246.3,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1366962,2026-08-18T11:20:46.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,2.1,7.4,0.0,2.0,2.0,222.9,222.2,223.4,21.8,20.5,21.2,868.3,-2.2,49.93,0.0,-0.9,73.4,870.4,-9.6,-4.2,73.4,100.0,3349.0,3347.0,26.0,24.0,24.6,20000.0,856.4,0,0
1367024,2026-08-18T11:21:17.619319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.2,6.6,0.0,2.0,1.0,248.0,248.3,248.5,29.1,29.3,28.8,870.9,-15.5,50.08,0.0,-19.4,73.4,872.1,-22.1,-22.2,73.4,100.0,3358.0,3357.0,26.0,24.0,24.6,20000.0,856.4,0,0
1367055,2026-08-18T11:21:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.4,1.0,246.3,246.7,246.7,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1367086,2026-08-18T11:21:48.619103+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.6,1.4,2.3,24.6,0.0,2.0,1.0,237.4,237.9,238.0,22.0,20.6,21.3,869.5,3.0,49.99,0.0,-7.1,73.4,871.8,-21.6,-22.0,73.4,100.0,3357.0,3356.0,26.0,24.0,24.6,20000.0,856.4,0,0
1367117,2026-08-18T11:22:04.628902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.4,1.0,248.0,248.2,248.6,0.8,0.6,0.6,866.9,0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1367179,2026-08-18T11:22:35.629259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.3,1.0,227.2,227.7,228.2,0.8,0.6,0.6,866.9,0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367210,2026-08-18T11:22:50.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.7,6.6,0.0,1.9,2.0,252.8,252.7,253.1,27.1,27.0,26.9,871.1,-14.1,50.09,0.0,-17.7,73.4,870.4,-7.5,-4.9,73.4,100.0,3352.0,3350.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367241,2026-08-18T11:23:06.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.3,1.0,239.9,240.4,240.5,0.8,0.6,0.6,866.9,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367272,2026-08-18T11:23:21.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.0,16.7,0.0,1.9,1.0,244.5,244.5,244.7,27.2,27.2,26.8,870.4,-13.0,50.09,0.0,-12.2,73.4,869.4,3.7,4.4,73.4,100.0,3346.0,3345.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367334,2026-08-18T11:23:52.630529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.9,6.9,0.0,1.9,1.0,249.3,249.7,250.0,26.8,26.6,26.1,870.9,-12.7,50.07,0.0,-11.0,73.4,871.8,-19.6,-19.6,73.4,100.0,3357.0,3356.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367396,2026-08-18T11:24:23.618871+00:00,external_ems_2,bess_2,good,0.2614,normal,PCS DC current and BMS current mismatch: 36.3,0.7,0.6,3.7,36.3,0.0,1.9,1.0,235.1,235.3,235.8,21.1,20.5,20.6,868.1,16.9,50.08,0.0,-6.0,73.4,871.8,-19.4,-19.4,73.4,100.0,3356.0,3355.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367427,2026-08-18T11:24:39.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.3,1.0,247.8,248.4,248.1,0.8,0.6,0.6,866.9,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367489,2026-08-18T11:25:10.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.3,1.0,246.6,246.9,246.8,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367520,2026-08-18T11:25:25.629728+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.8,1.7,3.5,25.3,0.0,1.9,1.0,224.4,223.7,224.5,21.2,19.5,20.0,867.9,6.5,49.9,0.0,6.6,73.4,871.4,-18.8,-18.9,73.4,100.0,3355.0,3354.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367551,2026-08-18T11:25:41.629312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.3,1.0,248.0,249.0,248.7,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367582,2026-08-18T11:25:56.618575+00:00,external_ems_2,bess_2,good,0.2036,normal,PCS DC current and BMS current mismatch: 32.7,0.6,1.8,3.1,32.7,0.0,1.9,1.0,227.6,227.0,227.6,21.3,19.5,20.3,868.3,13.9,49.92,0.0,2.3,73.4,871.4,-18.8,-18.8,73.4,100.0,3355.0,3354.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367644,2026-08-18T11:26:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,8.6,0.0,1.9,1.0,247.1,247.6,247.7,25.7,25.4,25.2,870.8,-10.0,50.08,0.0,-16.5,73.4,871.4,-18.6,-18.8,73.4,100.0,3355.0,3354.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367675,2026-08-18T11:26:43.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,2.3,1.0,234.4,234.9,235.3,0.8,0.6,0.6,866.9,0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367706,2026-08-18T11:26:58.629228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.9,11.0,0.0,1.9,2.0,242.1,242.6,242.8,20.9,19.8,20.2,869.5,-7.4,50.02,0.0,-12.5,73.7,871.4,-18.4,-18.9,73.7,100.0,3356.0,3354.0,25.9,24.0,24.5,20000.0,856.4,0,0
1367737,2026-08-18T11:27:14.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.3,1.0,236.6,237.4,237.4,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367799,2026-08-18T11:27:45.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.3,1.0,226.0,226.3,226.4,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1367830,2026-08-18T11:28:00.629643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.3,2.3,0.0,2.0,1.0,249.8,250.1,250.3,25.4,25.0,25.2,870.8,-13.4,50.08,0.0,-16.3,73.7,871.1,-15.7,-18.2,73.7,100.0,3349.0,3348.0,25.9,23.9,24.5,20000.0,856.4,0,0
1367861,2026-08-18T11:28:16.628903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.4,1.0,249.2,250.0,249.5,0.8,0.6,0.6,866.9,-0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1367954,2026-08-18T11:29:02.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.9,14.4,0.0,2.0,1.0,235.9,236.2,236.6,21.1,20.0,20.3,869.5,-4.9,50.01,0.0,-6.1,73.7,871.4,-19.3,-19.2,73.7,100.0,3355.0,3354.0,25.9,23.9,24.5,20000.0,856.4,0,0
1367985,2026-08-18T11:29:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.4,1.0,246.8,247.5,247.2,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1368016,2026-08-18T11:29:33.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.2,19.8,0.0,1.8,1.0,231.2,231.6,231.5,21.4,20.1,20.5,868.9,3.4,49.95,0.0,0.5,73.7,871.1,-16.4,-16.3,73.7,100.0,3356.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368047,2026-08-18T11:29:49.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,2.4,1.0,251.2,251.2,251.2,0.8,0.6,0.6,866.9,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368109,2026-08-18T11:30:20.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.4,1.0,235.4,235.9,236.1,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368140,2026-08-18T11:30:35.618568+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.5,2.2,21.2,0.0,1.8,1.0,236.7,237.3,237.5,20.3,18.8,19.5,869.2,3.1,49.98,0.0,-7.7,73.7,871.4,-18.1,-18.6,73.7,100.0,3356.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368171,2026-08-18T11:30:51.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.4,1.0,237.2,238.0,237.9,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368202,2026-08-18T11:31:06.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.0,2.8,0.0,1.8,1.0,247.4,247.9,248.0,26.1,26.2,25.8,870.8,-11.1,50.08,0.0,-16.6,73.7,870.8,-13.9,-14.0,73.7,100.0,3354.0,3353.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368264,2026-08-18T11:31:37.628829+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,0.6,1.7,20.8,0.0,1.8,2.0,250.2,250.5,250.4,26.4,25.8,25.9,870.8,-16.9,50.08,0.0,-16.8,73.7,869.1,3.9,4.6,73.7,100.0,3350.0,3348.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368295,2026-08-18T11:31:53.629252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.4,1.0,248.0,248.6,248.3,0.8,0.6,0.6,866.9,0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368326,2026-08-18T11:32:08.618759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.7,9.4,0.0,1.8,1.0,249.1,249.2,249.7,25.8,25.8,25.5,870.7,-10.2,50.08,0.0,-16.8,73.7,871.4,-19.6,-19.2,73.7,100.0,3352.0,3351.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368357,2026-08-18T11:32:24.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.4,1.0,247.1,247.4,247.3,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368450,2026-08-18T11:33:10.628937+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.8,1.8,2.0,25.3,0.0,1.8,2.0,237.7,237.8,238.5,21.2,19.4,20.6,869.4,6.1,50.0,0.0,-8.5,73.7,871.4,-19.2,-19.5,73.7,100.0,3356.0,3354.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368481,2026-08-18T11:33:26.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.4,1.0,245.8,246.1,246.0,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368512,2026-08-18T11:33:41.618581+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,0.9,2.9,2.7,29.8,0.0,1.8,2.0,228.2,228.0,228.9,21.5,18.6,20.5,868.4,14.3,49.91,0.0,2.2,74.1,871.1,-15.5,-15.8,74.1,100.0,3352.0,3350.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368574,2026-08-18T11:34:12.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,0.5,1.7,0.0,1.8,1.0,249.6,248.7,249.8,26.0,21.9,25.5,870.6,-15.9,50.07,0.0,-15.5,74.1,871.1,-17.6,-17.9,74.1,100.0,3355.0,3354.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368605,2026-08-18T11:34:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,0.2,2.4,0.1,0.1,2.4,1.0,229.6,225.2,230.1,0.8,0.6,0.6,866.9,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368636,2026-08-18T11:34:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.8,0.6,6.6,0.0,1.8,2.0,245.9,244.8,246.6,21.5,16.7,21.3,869.8,-0.8,50.03,0.0,-12.6,74.1,870.4,-7.4,-6.4,74.1,100.0,3352.0,3350.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368667,2026-08-18T11:34:59.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.2,0.1,2.4,1.0,239.8,238.6,240.5,0.8,0.6,0.6,866.9,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368729,2026-08-18T11:35:30.629130+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.4,0.3,0.1,2.4,1.0,228.1,222.7,228.1,0.8,0.6,0.6,866.9,0.3,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368760,2026-08-18T11:35:45.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,1.6,14.9,0.0,1.8,2.0,251.5,250.7,251.9,25.4,21.5,24.8,870.4,-11.9,50.07,0.0,-15.0,74.1,868.8,3.0,4.7,74.1,100.0,3345.0,3343.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368791,2026-08-18T11:36:01.629823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.4,1.0,247.9,247.0,248.3,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368822,2026-08-18T11:36:16.628898+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,3.6,4.2,2.7,27.9,0.0,1.8,2.0,231.1,228.2,231.8,20.1,16.2,20.4,868.4,11.5,49.93,0.0,1.0,74.1,871.1,-16.4,-17.2,74.1,100.0,3354.0,3353.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368884,2026-08-18T11:36:47.618579+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,3.2,2.5,2.6,27.6,0.0,1.8,1.0,222.3,219.6,222.8,20.9,18.4,20.4,867.8,13.8,49.9,0.0,6.0,74.1,870.4,-13.8,-12.9,74.1,100.0,3353.0,3352.0,25.8,24.0,24.5,20000.0,856.4,0,0
1368915,2026-08-18T11:37:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.4,1.0,252.6,252.0,252.7,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1368977,2026-08-18T11:37:34.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.4,1.0,246.4,245.9,246.5,0.8,0.6,0.6,866.9,0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369039,2026-08-18T11:38:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.3,1.0,250.5,250.2,250.5,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1369070,2026-08-18T11:38:20.619672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,1.4,3.8,0.0,1.8,1.0,248.8,248.1,248.9,24.9,21.8,24.6,869.7,-12.7,50.04,0.0,-14.9,74.1,871.1,-16.5,-14.2,74.1,100.0,3355.0,3354.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369101,2026-08-18T11:38:36.619746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.1,0.1,2.4,1.0,236.9,236.2,237.6,0.8,0.6,0.6,866.9,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369132,2026-08-18T11:38:51.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.5,2.1,10.6,0.0,1.8,2.0,236.7,234.9,236.9,20.2,16.7,19.8,868.7,-2.3,49.96,0.0,-3.2,74.1,870.8,-12.9,-12.4,74.1,100.0,3355.0,3353.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369194,2026-08-18T11:39:22.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,1.7,18.0,0.0,1.8,2.0,246.4,245.8,246.9,24.6,21.6,24.3,870.5,-11.1,50.06,0.0,-14.5,74.1,868.8,6.9,6.3,74.1,100.0,3345.0,3343.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369225,2026-08-18T11:39:38.629528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,2.4,1.0,224.8,223.3,225.3,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369256,2026-08-18T11:39:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.4,0.7,7.5,0.0,1.8,1.0,249.1,248.0,249.4,21.7,18.3,21.5,870.1,-10.7,50.06,0.0,-13.8,74.1,869.4,-3.2,-1.3,74.1,100.0,3348.0,3347.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369287,2026-08-18T11:40:09.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.2,0.1,2.4,1.0,249.4,248.6,249.5,0.8,0.6,0.6,867.0,-0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369349,2026-08-18T11:40:40.618784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.4,1.0,239.4,238.5,239.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369380,2026-08-18T11:40:55.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.8,1.7,4.6,0.0,1.8,2.0,241.5,240.9,242.3,19.5,15.7,19.2,870.1,1.5,50.05,0.0,-6.1,74.1,868.4,6.1,5.9,74.1,100.0,3350.0,3348.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369411,2026-08-18T11:41:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.4,1.0,246.8,246.0,246.8,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369442,2026-08-18T11:41:26.629114+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,3.1,1.2,2.4,22.1,0.0,1.8,1.0,225.4,222.8,225.9,21.8,21.2,20.6,868.0,7.3,49.88,0.0,9.2,74.5,870.4,-14.8,-14.6,74.5,100.0,3352.0,3351.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369504,2026-08-18T11:41:57.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,3.9,0.0,1.8,1.0,245.0,244.8,245.2,20.1,18.6,19.5,869.6,-1.1,49.98,0.0,-10.3,74.5,869.4,-5.0,-2.2,74.5,100.0,3346.0,3345.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369535,2026-08-18T11:42:13.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.4,1.0,238.5,239.0,239.3,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369566,2026-08-18T11:42:28.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,8.9,0.0,1.8,1.0,249.6,249.7,249.8,22.0,21.8,21.4,869.9,-6.4,50.05,0.0,-13.2,74.5,870.4,-15.3,-15.2,74.5,100.0,3352.0,3351.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369597,2026-08-18T11:42:44.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,227.6,227.9,228.0,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369659,2026-08-18T11:43:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,2.4,1.0,234.7,235.6,235.5,0.8,0.6,0.6,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369690,2026-08-18T11:43:30.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.2,9.9,0.0,1.8,2.0,247.3,247.6,247.6,22.5,22.2,22.1,870.0,-7.7,50.06,0.0,-13.6,74.5,868.8,2.2,5.1,74.5,100.0,3350.0,3348.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369721,2026-08-18T11:43:46.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.1,2.4,1.0,228.1,227.5,228.1,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1369752,2026-08-18T11:44:01.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,4.0,0.0,1.8,2.0,251.9,252.2,252.0,22.3,21.9,22.1,869.9,-10.2,50.05,0.0,-13.5,74.5,869.8,-6.2,-4.5,74.5,100.0,3350.0,3348.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369814,2026-08-18T11:44:32.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.8,8.8,0.0,1.8,2.0,244.8,245.5,245.5,22.6,22.5,22.2,869.6,-7.7,50.0,0.0,-1.7,74.5,868.8,1.1,3.4,74.5,100.0,3347.0,3345.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369845,2026-08-18T11:44:48.618692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.4,1.0,245.5,246.4,246.2,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1369876,2026-08-18T11:45:03.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.5,16.6,0.0,1.8,1.0,237.5,238.3,238.6,19.1,18.1,18.4,868.9,1.6,49.99,0.0,-2.8,74.5,870.4,-15.0,-15.3,74.5,100.0,3352.0,3351.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369907,2026-08-18T11:45:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,246.4,247.0,246.6,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1369971,2026-08-18T11:45:51.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.3,0.1,2.3,1.0,251.5,251.9,251.5,0.8,0.6,0.6,866.9,-0.3,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1370033,2026-08-18T11:46:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.3,1.0,229.0,228.9,229.3,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1370064,2026-08-18T11:46:37.619811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.1,9.0,0.0,1.7,1.0,235.8,236.1,236.4,19.1,17.5,18.3,868.0,7.3,49.95,0.0,-0.9,74.5,869.1,-1.7,3.4,74.5,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,856.4,0,0
1370126,2026-08-18T11:47:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,0.7,0.0,1.7,2.0,247.5,247.7,247.7,21.5,21.3,21.0,869.9,-5.6,50.05,0.0,-12.7,74.5,869.4,-6.3,-2.0,74.5,100.0,3346.0,3344.0,25.8,24.1,24.5,20000.0,856.4,0,0
1370157,2026-08-18T11:47:24.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.3,1.0,224.1,223.9,224.4,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1370188,2026-08-18T11:47:39.628893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.8,14.1,0.0,1.7,1.0,252.0,252.2,252.7,21.1,20.1,20.8,869.6,-6.5,50.04,0.0,-12.1,74.5,867.8,7.6,10.4,74.5,100.0,3344.0,3343.0,25.8,24.1,24.5,20000.0,856.4,0,0
1370219,2026-08-18T11:47:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.4,1.0,249.1,249.6,249.4,0.8,0.6,0.6,866.9,-0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1370281,2026-08-18T11:48:26.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.4,1.0,247.5,246.7,247.6,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1370312,2026-08-18T11:48:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,1.8,0.5,4.6,0.0,1.7,2.0,231.1,228.6,231.2,19.9,18.1,19.0,867.9,7.9,49.91,0.0,5.7,74.5,868.4,3.3,3.9,74.5,100.0,3346.0,3344.0,25.8,24.1,24.5,20000.0,856.4,0,0
1370343,2026-08-18T11:48:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.4,1.0,248.2,247.4,248.7,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1370374,2026-08-18T11:49:12.629183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.5,2.0,16.1,0.0,1.7,1.0,236.7,233.3,237.0,18.0,14.5,17.5,868.1,3.9,49.95,0.0,1.7,74.5,870.1,-12.2,-12.9,74.5,100.0,3350.0,3349.0,25.8,24.1,24.5,20000.0,856.4,0,0
1370436,2026-08-18T11:49:43.629670+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,4.7,2.3,3.6,29.4,0.0,1.8,1.0,225.5,221.1,225.8,23.4,24.2,21.9,866.8,14.6,49.88,0.0,6.4,74.5,870.4,-14.8,-13.9,74.5,100.0,3351.0,3350.0,25.9,24.1,24.5,20000.0,856.4,0,0
1370467,2026-08-18T11:49:59.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,2.4,1.0,249.6,248.9,249.8,0.8,0.6,0.6,866.9,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1370498,2026-08-18T11:50:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,0.1,5.3,0.0,1.8,1.0,249.1,247.8,249.6,21.6,17.5,21.0,869.5,-9.8,50.04,0.0,-11.5,74.5,869.4,-4.5,-1.4,74.5,100.0,3346.0,3345.0,25.9,24.1,24.5,20000.0,856.4,0,0
1370591,2026-08-18T11:51:01.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.4,1.0,242.7,242.1,243.4,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
