id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1385348,2026-08-18T13:53:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.2,8.7,0.0,1.4,1.0,238.2,238.3,238.6,22.5,22.0,22.4,861.2,19.1,49.86,0.0,9.3,72.5,862.4,10.4,11.1,72.5,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1385379,2026-08-18T13:54:15.619225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,246.7,246.6,246.4,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1385410,2026-08-18T13:54:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.9,19.6,0.0,1.4,1.0,246.1,245.9,246.1,12.4,11.3,11.5,862.6,7.7,49.92,0.0,2.3,72.5,860.7,27.3,26.6,72.5,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1385472,2026-08-18T13:55:01.630078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.7,17.3,0.0,1.4,2.0,249.3,249.1,249.3,12.6,11.7,11.8,862.4,8.1,49.92,0.0,2.6,72.5,860.7,25.4,25.8,72.5,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0
1385503,2026-08-18T13:55:17.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,247.4,247.7,247.2,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1385534,2026-08-18T13:55:32.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.6,16.6,0.0,1.5,1.0,232.7,232.6,233.4,24.2,23.6,23.7,861.1,22.8,49.83,0.0,18.1,72.5,862.7,6.2,6.3,72.5,100.0,3323.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0
1385565,2026-08-18T13:55:48.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,238.0,238.3,238.4,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1385627,2026-08-18T13:56:19.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.0,1.0,246.4,246.2,246.0,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1385658,2026-08-18T13:56:34.628723+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.4,1.6,3.2,30.8,0.0,1.5,1.0,229.2,228.9,229.3,39.9,40.0,38.4,859.9,33.3,49.76,0.0,21.6,72.5,863.1,2.5,2.2,72.5,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1385689,2026-08-18T13:56:50.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,249.1,248.9,248.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1385720,2026-08-18T13:57:05.618578+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.2,3.2,26.3,0.0,1.5,1.0,233.4,233.5,233.8,36.6,36.0,35.4,859.9,28.7,49.77,0.0,20.4,72.2,863.1,2.4,2.0,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1385782,2026-08-18T13:57:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.0,0.2,0.0,1.5,2.0,243.4,242.6,243.2,15.7,14.6,15.0,862.1,13.6,49.91,0.0,2.6,72.2,862.1,13.4,12.5,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1385844,2026-08-18T13:58:07.619384+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.8,0.9,2.6,24.7,0.0,1.5,1.0,233.8,234.1,234.6,29.1,28.7,28.2,860.5,26.9,49.79,0.0,15.9,72.2,863.1,2.2,2.2,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1385875,2026-08-18T13:58:23.618976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,247.0,247.2,246.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1385937,2026-08-18T13:58:54.629581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.0,1.0,228.2,228.5,228.7,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1385968,2026-08-18T13:59:09.629926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,7.7,0.0,1.5,1.0,249.8,249.6,249.4,12.4,11.4,11.6,862.3,7.5,49.92,0.0,2.3,72.2,862.1,15.2,14.0,72.2,100.0,3320.0,3319.0,25.4,23.9,24.3,20000.0,856.4,0,0
1385999,2026-08-18T13:59:25.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,242.5,242.2,242.3,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1386030,2026-08-18T13:59:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,17.4,0.0,1.5,2.0,244.9,244.7,244.9,12.8,11.8,11.8,862.5,8.8,49.93,0.0,2.6,72.2,860.7,26.2,26.3,72.2,100.0,3313.0,3311.0,25.4,23.9,24.3,20000.0,856.4,0,0
1386092,2026-08-18T14:00:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.7,6.5,0.0,1.5,1.0,246.6,246.5,246.5,12.9,12.2,12.2,862.4,8.7,49.93,0.0,7.1,72.2,863.1,2.2,2.0,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1386123,2026-08-18T14:00:27.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,246.4,246.1,245.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1386154,2026-08-18T14:00:42.619253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.3,8.9,0.0,1.5,2.0,228.2,228.2,228.6,37.1,36.7,36.0,859.8,30.4,49.79,0.0,22.7,72.2,861.1,21.5,22.0,72.2,100.0,3318.0,3316.0,25.4,23.9,24.3,20000.0,856.4,0,0
1386185,2026-08-18T14:00:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.0,1.0,245.9,245.6,245.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1386247,2026-08-18T14:01:29.629389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,243.9,244.1,243.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1386278,2026-08-18T14:01:44.618574+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.6,1.0,2.9,27.9,0.0,1.4,1.0,232.0,231.8,232.4,35.9,35.9,34.9,860.2,30.4,49.79,0.0,17.5,72.2,863.1,2.5,2.4,72.2,100.0,3324.0,3323.0,25.4,24.0,24.3,20000.0,856.4,0,0
1386309,2026-08-18T14:02:00.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,246.6,246.9,246.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1386402,2026-08-18T14:02:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.7,13.3,0.0,1.4,1.0,244.8,244.8,244.7,13.0,12.3,12.3,862.4,9.1,49.93,0.0,2.7,72.2,860.7,22.4,24.1,72.2,100.0,3319.0,3318.0,25.4,24.0,24.4,20000.0,856.4,0,0
1386433,2026-08-18T14:03:02.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.1,1.0,235.3,235.5,235.8,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1386464,2026-08-18T14:03:17.618957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.2,3.7,0.0,1.4,2.0,248.0,248.1,248.0,12.8,12.0,12.0,862.3,8.6,49.92,0.0,2.6,72.2,862.1,12.3,10.1,72.2,100.0,3324.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0
1386495,2026-08-18T14:03:33.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,243.1,242.7,242.9,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1386557,2026-08-18T14:04:04.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,234.7,234.9,235.0,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1386588,2026-08-18T14:04:19.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,7.7,0.0,1.4,1.0,247.5,247.4,247.5,13.1,12.2,12.2,862.3,10.2,49.92,0.0,2.5,71.8,862.7,2.5,2.1,71.8,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1386619,2026-08-18T14:04:35.630138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.1,1.0,245.7,245.7,245.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1386650,2026-08-18T14:04:50.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,12.6,0.0,1.4,1.0,229.0,229.0,229.5,33.1,32.3,31.4,860.3,27.8,49.84,0.0,19.0,71.8,861.7,15.2,13.1,71.8,100.0,3317.0,3316.0,25.4,24.0,24.4,20000.0,856.4,0,0
1386712,2026-08-18T14:05:21.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.2,14.6,0.0,1.4,1.0,235.3,235.4,235.9,22.4,21.9,22.2,860.9,17.1,49.84,0.0,12.2,71.8,863.1,2.5,1.9,71.8,100.0,3324.0,3323.0,25.4,24.0,24.4,20000.0,856.4,0,0
1386743,2026-08-18T14:05:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,2.1,1.0,243.5,243.6,243.4,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1386774,2026-08-18T14:05:52.629032+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.5,1.2,3.4,30.0,0.0,1.4,1.0,230.3,230.4,230.8,38.8,38.5,37.6,859.7,32.3,49.77,0.0,20.8,71.8,863.1,2.3,2.1,71.8,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0
1386805,2026-08-18T14:06:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.1,1.0,238.8,238.9,238.9,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1386898,2026-08-18T14:06:54.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,4.9,0.0,1.4,2.0,236.6,236.9,237.2,23.2,22.5,22.8,860.9,21.3,49.86,0.0,8.3,71.8,860.4,26.2,26.9,71.8,100.0,3318.0,3316.0,25.4,24.0,24.4,20000.0,856.4,0,0
1386929,2026-08-18T14:07:10.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,242.5,242.2,242.3,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1386960,2026-08-18T14:07:25.629611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.0,0.2,1.5,0.0,1.4,1.0,245.7,245.7,245.7,12.6,11.7,11.6,862.3,7.0,49.92,0.0,2.4,71.8,862.1,8.5,8.1,71.8,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1387022,2026-08-18T14:07:56.629170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,12.8,0.0,1.4,2.0,249.2,248.8,248.8,12.4,11.3,11.5,862.2,7.2,49.92,0.0,2.4,71.8,860.7,20.0,21.3,71.8,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0
1387053,2026-08-18T14:08:12.629081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.1,1.0,246.5,246.6,246.4,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1387084,2026-08-18T14:08:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.9,4.2,0.0,1.4,2.0,248.0,247.9,248.0,12.4,11.4,11.5,862.2,6.7,49.92,0.0,2.5,71.8,863.1,2.5,2.3,71.8,100.0,3324.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0
1387115,2026-08-18T14:08:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,245.8,245.6,245.3,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1387177,2026-08-18T14:09:14.618539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,244.8,244.9,245.0,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1387208,2026-08-18T14:09:29.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.8,18.4,0.0,1.4,1.0,235.0,235.1,235.6,22.3,21.8,22.1,861.3,21.0,49.87,0.0,8.0,71.8,863.1,2.6,2.3,71.8,100.0,3324.0,3323.0,25.4,24.0,24.4,20000.0,856.4,0,0
1387239,2026-08-18T14:09:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,244.1,244.4,244.0,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1387270,2026-08-18T14:10:00.618678+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.4,1.3,2.7,25.8,0.0,1.4,1.0,232.1,232.1,232.5,33.0,32.5,31.7,860.0,28.3,49.77,0.0,18.9,71.8,862.7,2.5,2.2,71.8,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0
1387332,2026-08-18T14:10:31.631436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.6,15.2,0.0,1.4,1.0,247.7,247.6,247.6,12.4,11.3,11.5,862.3,7.1,49.93,0.0,2.5,71.8,860.7,22.3,22.0,71.8,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1387363,2026-08-18T14:10:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,229.3,229.5,229.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1387425,2026-08-18T14:11:18.619086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.0,1.0,234.6,235.0,235.2,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1387487,2026-08-18T14:11:49.619515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.0,1.0,230.7,230.8,231.2,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1387518,2026-08-18T14:12:04.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,13.4,0.0,1.3,2.0,246.4,246.1,246.0,12.8,12.0,12.0,862.2,8.4,49.93,0.0,2.2,71.4,860.7,21.8,21.6,71.4,100.0,3313.0,3311.0,25.4,24.1,24.4,20000.0,856.4,0,0
1387549,2026-08-18T14:12:20.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.0,1.0,246.0,245.9,245.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1387580,2026-08-18T14:12:35.629767+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,1.5,3.2,22.2,0.0,1.3,1.0,229.7,229.8,230.2,31.3,30.5,29.8,859.9,24.7,49.78,0.0,21.5,71.4,863.1,2.5,1.9,71.4,100.0,3323.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0
1387642,2026-08-18T14:13:06.628981+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.5,1.4,3.0,30.0,0.0,1.3,1.0,228.7,228.7,229.2,39.0,38.9,37.6,859.7,32.5,49.76,0.0,23.3,71.4,862.7,2.5,2.3,71.4,100.0,3323.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0
1387673,2026-08-18T14:13:22.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.0,1.0,246.5,246.5,246.2,0.8,0.6,0.6,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1387704,2026-08-18T14:13:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.9,5.3,0.0,1.3,1.0,247.8,247.2,247.5,12.6,11.7,11.8,862.2,7.8,49.88,0.0,2.6,71.4,863.1,2.5,2.1,71.4,100.0,3323.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0
1387735,2026-08-18T14:13:53.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.0,1.0,243.7,243.9,243.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1387797,2026-08-18T14:14:24.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,2.0,1.0,239.1,239.1,239.2,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1387828,2026-08-18T14:14:39.629172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,0.5,7.3,0.0,1.4,1.0,245.4,245.4,245.4,12.9,12.1,12.0,862.2,8.5,49.93,0.0,2.4,71.4,861.7,15.8,15.9,71.4,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,856.4,0,0
1387859,2026-08-18T14:14:55.618836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,229.3,229.5,229.8,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1387890,2026-08-18T14:15:10.629809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.7,9.9,0.0,1.4,1.0,250.2,250.2,250.1,12.4,11.4,11.6,862.1,6.4,49.9,0.0,2.4,71.4,861.4,16.3,15.3,71.4,100.0,3319.0,3318.0,25.5,24.1,24.5,20000.0,856.4,0,0
1387952,2026-08-18T14:15:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,18.3,0.0,1.4,2.0,245.2,244.7,245.2,12.7,13.1,11.8,862.2,8.8,49.92,0.0,4.5,71.4,860.4,27.1,27.0,71.4,100.0,3313.0,3311.0,25.5,24.1,24.4,20000.0,856.4,0,0
1387983,2026-08-18T14:15:57.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,234.3,234.0,234.9,0.8,0.6,0.6,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388014,2026-08-18T14:16:12.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.6,5.8,0.0,1.4,1.0,246.9,246.0,246.6,14.0,14.8,12.7,861.5,13.0,49.88,0.0,7.0,71.4,862.1,7.2,7.0,71.4,100.0,3319.0,3318.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388045,2026-08-18T14:16:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,2.0,1.0,244.7,242.9,244.4,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388107,2026-08-18T14:16:59.619269+00:00,external_ems_1,bess_1,good,0.1231,normal,PCS phase voltage imbalance high: 9.8,9.8,0.2,2.4,0.0,0.1,2.0,1.0,248.6,238.8,247.7,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388138,2026-08-18T14:17:14.618588+00:00,external_ems_2,bess_2,good,0.0752,normal,PCS phase voltage imbalance high: 7.9; PCS phase current imbalance high: 8.5,7.9,8.5,0.8,6.5,0.0,1.4,2.0,240.5,233.0,240.9,19.3,27.6,19.1,860.9,19.4,49.87,0.0,6.5,71.4,861.7,12.9,13.1,71.4,100.0,3320.0,3318.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388169,2026-08-18T14:17:30.618580+00:00,external_ems_1,bess_1,good,0.1026,normal,PCS phase voltage imbalance high: 9.0,9.0,0.2,2.4,0.0,0.1,2.0,1.0,246.5,237.5,246.1,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388200,2026-08-18T14:17:45.629814+00:00,external_ems_2,bess_2,good,0.1075,normal,PCS phase voltage imbalance high: 8.4; PCS phase current imbalance high: 11.7; PCS DC current and BMS current mismatch: 26.0,8.4,11.7,2.5,26.0,0.0,1.4,1.0,236.1,228.3,236.7,34.2,41.6,29.9,859.9,31.5,49.79,0.0,19.3,71.0,862.4,5.5,5.1,71.0,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388262,2026-08-18T14:18:16.618569+00:00,external_ems_2,bess_2,good,0.0865,normal,PCS phase voltage imbalance high: 8.2; PCS phase current imbalance high: 10.5; PCS DC current and BMS current mismatch: 20.6,8.2,10.5,2.0,20.6,0.0,1.4,1.0,239.3,231.6,239.8,25.8,34.1,23.6,860.4,26.0,49.83,0.0,11.4,71.0,862.4,5.4,5.3,71.0,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388293,2026-08-18T14:18:32.618819+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.4,0.1,0.1,2.0,1.0,242.5,234.5,242.7,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388324,2026-08-18T14:18:47.618568+00:00,external_ems_2,bess_2,good,0.1096,normal,PCS phase voltage imbalance high: 9.2; PCS phase current imbalance high: 9.2,9.2,9.2,1.7,17.3,0.0,1.4,2.0,246.5,237.3,246.2,13.0,21.5,12.3,861.8,13.6,49.91,0.0,4.7,71.0,860.1,30.9,30.1,71.0,100.0,3318.0,3316.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388355,2026-08-18T14:19:03.619162+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,2.4,0.1,0.1,2.0,1.0,231.1,223.4,231.2,0.8,0.6,0.6,866.9,-0.1,49.78,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388417,2026-08-18T14:19:34.629069+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.4,0.2,0.1,2.0,1.0,247.9,240.7,247.2,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388479,2026-08-18T14:20:05.618592+00:00,external_ems_1,bess_1,good,0.0359,normal,PCS phase voltage imbalance high: 6.4,6.4,0.2,2.4,0.0,0.1,2.0,1.0,235.0,228.9,235.3,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388510,2026-08-18T14:20:20.628799+00:00,external_ems_2,bess_2,good,0.0345,normal,PCS phase voltage imbalance high: 6.3; PCS DC current and BMS current mismatch: 21.1,6.3,7.4,2.0,21.1,0.0,1.4,1.0,235.4,230.0,236.3,25.6,31.4,24.0,860.4,26.0,49.85,0.0,14.7,71.0,862.4,4.9,4.5,71.0,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388572,2026-08-18T14:20:51.618558+00:00,external_ems_2,bess_2,good,0.1675,normal,PCS phase voltage imbalance high: 6.8; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 30.1,6.8,9.7,2.7,30.1,0.0,1.4,1.0,231.4,224.9,231.7,41.2,47.0,37.3,859.0,37.7,49.74,0.0,24.0,71.0,861.7,7.6,8.5,71.0,100.0,3318.0,3317.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388603,2026-08-18T14:21:07.629206+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.4,0.0,0.1,2.0,1.0,249.1,242.9,248.4,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388634,2026-08-18T14:21:22.618577+00:00,external_ems_2,bess_2,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,5.1,0.4,4.9,0.0,1.4,2.0,249.6,242.4,248.9,12.5,16.7,11.6,861.7,9.6,49.91,0.0,4.1,71.0,862.1,4.7,4.1,71.0,100.0,3322.0,3320.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388665,2026-08-18T14:21:38.618560+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.4,0.2,0.1,2.0,1.0,233.8,228.5,234.7,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388727,2026-08-18T14:22:09.629902+00:00,external_ems_1,bess_1,good,0.041,normal,PCS phase voltage imbalance high: 6.6,6.6,0.2,2.4,0.0,0.1,2.0,1.0,241.0,234.5,241.1,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388758,2026-08-18T14:22:24.628757+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,5.5,0.7,3.8,0.0,1.4,2.0,245.7,238.7,245.2,13.3,17.9,12.4,861.8,12.3,49.91,0.0,4.2,71.0,861.1,16.1,16.5,71.0,100.0,3317.0,3315.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388789,2026-08-18T14:22:40.629553+00:00,external_ems_1,bess_1,good,0.041,normal,PCS phase voltage imbalance high: 6.6,6.6,0.2,2.4,0.0,0.1,2.0,1.0,231.2,224.6,231.2,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388820,2026-08-18T14:22:55.628978+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,5.3,1.7,18.5,0.0,1.4,1.0,245.5,238.4,245.1,12.9,17.3,12.0,861.8,12.0,49.91,0.0,4.3,71.0,860.1,30.5,27.6,71.0,100.0,3310.0,3309.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388882,2026-08-18T14:23:26.618730+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,5.3,0.8,6.6,0.0,1.4,2.0,249.1,241.8,248.3,12.7,17.2,11.9,861.6,10.4,49.91,0.0,4.1,70.6,862.4,3.8,4.5,70.6,100.0,3322.0,3320.0,25.5,24.1,24.5,20000.0,856.4,0,0
1388913,2026-08-18T14:23:42.618582+00:00,external_ems_1,bess_1,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,0.2,2.4,0.0,0.1,2.0,1.0,248.7,241.4,248.1,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1388944,2026-08-18T14:23:57.618577+00:00,external_ems_2,bess_2,good,0.0501,normal,PCS phase voltage imbalance high: 6.9; PCS phase current imbalance high: 8.9,6.9,8.9,1.9,18.8,0.0,1.4,2.0,231.4,224.9,231.8,33.5,39.5,30.6,859.5,29.8,49.77,0.0,23.0,70.6,861.4,11.0,10.3,70.6,100.0,3317.0,3315.0,25.5,24.1,24.5,20000.0,856.4,0,0
1389037,2026-08-18T14:24:44.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.0,1.0,240.5,238.9,239.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1389068,2026-08-18T14:24:59.629258+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,1.8,2.8,28.8,0.0,1.5,1.0,226.2,226.3,226.7,39.7,40.2,38.4,859.6,31.0,49.77,0.0,20.7,70.6,862.4,2.2,1.9,70.6,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,856.4,0,0
1389099,2026-08-18T14:25:15.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,243.8,243.7,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1389130,2026-08-18T14:25:30.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.2,0.0,1.5,1.0,243.0,242.6,243.0,12.1,11.1,11.3,862.0,4.5,49.93,0.0,2.2,70.6,862.7,2.3,1.7,70.6,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,856.4,0,0
1389192,2026-08-18T14:26:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.4,8.5,0.0,1.5,1.0,240.5,240.2,240.4,22.1,21.4,21.6,860.7,16.3,49.87,0.0,6.9,70.6,862.1,7.8,7.5,70.6,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,856.4,0,0
1389223,2026-08-18T14:26:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,229.9,230.5,230.4,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1389254,2026-08-18T14:26:32.630845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,9.7,0.0,1.5,2.0,241.4,241.1,241.3,12.1,11.1,11.3,862.0,4.6,49.93,0.0,2.2,70.6,861.4,14.3,12.3,70.6,100.0,3320.0,3318.0,25.5,24.0,24.4,20000.0,856.4,0,0
1389285,2026-08-18T14:26:48.619431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,226.1,226.6,226.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1389347,2026-08-18T14:27:19.619604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,243.5,243.5,243.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1389378,2026-08-18T14:27:34.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.2,16.8,0.0,1.4,2.0,228.6,228.6,229.1,22.3,21.8,21.9,860.5,18.8,49.83,0.0,18.1,70.6,862.7,2.0,1.5,70.6,100.0,3320.0,3318.0,25.4,24.0,24.4,20000.0,856.4,0,0
1389409,2026-08-18T14:27:50.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,234.4,234.8,234.9,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1389440,2026-08-18T14:28:05.618620+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.6,0.5,2.7,31.0,0.0,1.5,2.0,225.0,225.1,225.6,41.6,42.0,41.5,860.0,33.2,49.78,0.0,24.0,70.6,862.7,2.2,1.7,70.6,100.0,3314.0,3312.0,25.4,23.9,24.4,20000.0,856.4,0,0
1389533,2026-08-18T14:28:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.1,1.0,240.7,240.7,240.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1389564,2026-08-18T14:29:07.618600+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,0.7,2.8,23.6,0.0,1.5,1.0,229.2,229.2,229.6,31.9,31.6,31.2,859.9,25.6,49.77,0.0,16.5,70.6,862.7,2.0,1.7,70.6,100.0,3322.0,3321.0,25.4,23.9,24.4,20000.0,856.4,0,0
1389595,2026-08-18T14:29:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.1,1.0,242.8,242.8,242.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1389657,2026-08-18T14:29:54.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.0,1.0,225.1,225.5,225.7,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1389688,2026-08-18T14:30:09.630102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,8.9,0.0,1.5,1.0,241.2,240.9,241.3,14.7,13.5,14.0,861.5,8.0,49.91,0.0,2.2,70.2,861.4,16.9,14.4,70.2,100.0,3319.0,3318.0,25.4,23.9,24.4,20000.0,856.4,0,0
1389719,2026-08-18T14:30:25.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,233.3,233.6,233.8,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1389750,2026-08-18T14:30:40.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,2.0,19.7,0.0,1.5,1.0,240.8,240.6,240.7,12.2,11.1,11.3,862.1,5.2,49.93,0.0,2.2,70.2,860.1,24.9,25.0,70.2,100.0,3313.0,3312.0,25.4,23.9,24.3,20000.0,856.4,0,0
1389812,2026-08-18T14:31:11.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,15.4,0.0,1.5,2.0,243.2,242.6,242.9,12.1,11.1,11.2,862.0,4.9,49.93,0.0,2.2,70.2,860.7,20.3,19.3,70.2,100.0,3310.0,3308.0,25.4,23.9,24.3,20000.0,856.4,0,0
1389843,2026-08-18T14:31:27.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,241.0,240.9,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1389874,2026-08-18T14:31:42.618582+00:00,external_ems_2,bess_2,good,0.2284,normal,PCS phase voltage imbalance high: 5.2; PCS phase current imbalance high: 17.6,5.2,17.6,0.6,11.5,0.0,1.5,2.0,217.3,212.9,218.1,28.5,24.7,10.9,861.1,-3.9,49.88,0.0,7.7,70.2,861.7,7.6,8.5,70.2,100.0,3321.0,3319.0,25.4,23.9,24.3,20000.0,856.4,0,0
1389905,2026-08-18T14:31:58.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,238.2,238.7,238.5,0.8,0.6,0.6,867.0,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1389967,2026-08-18T14:32:29.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,238.4,238.4,238.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1389998,2026-08-18T14:32:44.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.0,4.3,0.0,1.5,2.0,235.5,235.0,235.5,16.2,15.1,15.7,861.7,9.8,49.89,0.0,7.0,70.2,861.7,14.1,13.0,70.2,100.0,3319.0,3317.0,25.4,23.9,24.3,20000.0,856.4,0,0
1390060,2026-08-18T14:33:15.618578+00:00,external_ems_2,bess_2,good,0.1259,normal,PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 22.3,0.5,13.2,3.0,22.3,0.0,1.4,1.0,225.6,225.7,226.1,41.0,40.4,27.8,859.7,24.5,49.79,0.0,16.0,70.2,862.7,2.2,1.8,70.2,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390122,2026-08-18T14:33:46.630047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,12.9,0.0,1.5,1.0,242.5,242.1,242.3,12.2,11.1,11.3,862.2,4.7,49.93,0.0,2.2,70.2,861.4,17.6,16.9,70.2,100.0,3317.0,3316.0,25.4,23.9,24.3,20000.0,856.4,0,0
1390153,2026-08-18T14:34:02.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,224.1,224.6,224.6,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1390184,2026-08-18T14:34:17.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,9.3,0.0,1.4,2.0,245.9,245.7,245.9,12.2,11.1,11.3,862.0,4.5,49.93,0.0,2.3,70.2,861.4,13.8,12.9,70.2,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390215,2026-08-18T14:34:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.0,1.0,232.7,232.8,233.1,0.8,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1390277,2026-08-18T14:35:04.619360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,224.7,225.0,225.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1390308,2026-08-18T14:35:19.619064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,8.9,0.0,1.4,1.0,245.6,245.0,245.3,12.2,11.0,11.3,862.0,4.6,49.93,0.0,2.2,70.2,861.4,13.5,13.1,70.2,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390339,2026-08-18T14:35:35.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.0,1.0,241.7,241.7,241.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1390370,2026-08-18T14:35:50.618642+00:00,external_ems_2,bess_2,good,0.2706,normal,PCS phase current imbalance high: 19.0; PCS DC current and BMS current mismatch: 29.0,0.5,19.0,3.0,29.0,0.0,1.4,2.0,233.2,232.8,233.3,20.9,39.9,38.5,859.7,31.4,49.77,0.0,24.7,70.2,862.7,2.4,1.8,70.2,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390432,2026-08-18T14:36:21.629619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.7,6.5,0.0,1.4,2.0,239.5,238.9,239.2,14.4,13.1,13.6,860.7,7.4,49.86,0.0,5.1,70.2,861.4,13.9,10.9,70.2,100.0,3319.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390463,2026-08-18T14:36:37.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,241.3,241.4,241.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1390494,2026-08-18T14:36:52.618585+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,0.8,3.0,26.2,0.0,1.4,1.0,228.2,228.3,228.5,35.8,35.5,35.0,859.7,28.6,49.79,0.0,16.4,70.2,862.7,2.4,1.6,70.2,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390525,2026-08-18T14:37:08.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,234.6,234.8,234.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1390587,2026-08-18T14:37:39.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,230.1,230.2,230.3,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1390618,2026-08-18T14:37:54.618633+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,1.0,1.7,23.3,0.0,1.4,2.0,241.8,241.5,241.7,12.1,11.1,11.3,862.1,4.5,49.93,0.0,2.2,69.8,860.4,27.8,27.2,69.8,100.0,3312.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390649,2026-08-18T14:38:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,226.4,226.7,226.8,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1390680,2026-08-18T14:38:25.619457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.3,8.1,0.0,1.4,1.0,244.7,244.6,244.7,12.1,11.1,11.3,862.0,4.7,49.93,0.0,2.2,69.8,861.7,12.8,11.1,69.8,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390742,2026-08-18T14:38:56.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.2,7.5,0.0,1.4,2.0,226.9,227.3,227.7,24.9,24.3,24.2,860.2,21.6,49.88,0.0,14.5,69.8,860.4,29.1,25.9,69.8,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390773,2026-08-18T14:39:12.630480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,234.1,234.2,234.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1390804,2026-08-18T14:39:27.630495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.7,0.0,1.4,1.0,244.3,244.0,244.2,12.2,11.1,11.3,862.0,4.8,49.93,0.0,2.2,69.8,862.7,2.1,2.0,69.8,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390835,2026-08-18T14:39:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,241.9,241.7,241.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1390897,2026-08-18T14:40:14.618983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,245.1,245.1,245.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1390928,2026-08-18T14:40:29.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.1,16.9,0.0,1.4,2.0,230.4,230.5,230.8,24.4,23.6,24.1,860.6,19.4,49.84,0.0,12.1,69.8,862.7,2.5,1.8,69.8,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1390959,2026-08-18T14:40:45.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,241.0,240.9,240.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1390990,2026-08-18T14:41:00.628678+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,0.6,2.3,21.3,0.0,1.4,1.0,226.7,226.7,227.1,39.8,39.3,39.2,860.4,23.4,49.77,0.0,21.2,69.8,862.7,2.1,1.5,69.8,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391052,2026-08-18T14:41:31.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.3,7.0,0.0,1.4,1.0,241.7,241.5,241.5,12.2,11.1,11.3,862.0,4.0,49.93,0.0,2.2,69.8,861.7,11.0,11.0,69.8,100.0,3319.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391114,2026-08-18T14:42:02.618575+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.2,1.2,1.5,23.1,0.0,1.4,2.0,245.8,245.6,245.7,12.2,11.0,11.2,861.9,4.6,49.93,0.0,2.2,69.8,860.4,27.7,27.7,69.8,100.0,3317.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391145,2026-08-18T14:42:18.618795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,231.2,231.4,231.4,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1391207,2026-08-18T14:42:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,226.8,227.2,227.3,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1391238,2026-08-18T14:43:04.618554+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,1.1,2.0,21.8,0.0,1.4,1.0,241.1,240.5,240.6,12.2,11.1,11.3,862.1,4.5,49.93,0.0,2.2,69.8,860.1,26.3,27.8,69.8,100.0,3315.0,3314.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391269,2026-08-18T14:43:20.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.9,1.0,229.7,230.3,230.5,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391300,2026-08-18T14:43:35.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.3,0.0,1.4,2.0,243.2,242.9,243.2,12.1,11.1,11.3,862.0,4.6,49.93,0.0,2.2,69.8,862.4,2.3,1.5,69.8,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391362,2026-08-18T14:44:06.618924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.9,8.5,0.0,1.4,2.0,225.6,225.6,226.2,34.1,33.2,32.0,859.8,27.6,49.78,0.0,18.8,69.8,860.7,19.1,16.7,69.8,100.0,3315.0,3313.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391393,2026-08-18T14:44:22.619330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.9,1.0,241.6,241.2,241.4,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391424,2026-08-18T14:44:37.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,14.4,0.0,1.4,2.0,233.4,233.4,233.8,20.6,20.1,20.3,860.9,16.5,49.84,0.0,9.0,69.8,862.7,2.1,1.6,69.8,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391455,2026-08-18T14:44:53.629206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,240.6,240.6,240.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391517,2026-08-18T14:45:24.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,234.0,234.3,234.4,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391548,2026-08-18T14:45:39.628872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,6.7,0.0,1.4,2.0,242.9,242.6,242.8,12.1,11.1,11.3,862.0,4.7,49.93,0.0,2.2,69.4,861.7,11.4,11.3,69.4,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391579,2026-08-18T14:45:55.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,224.3,224.7,224.8,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391672,2026-08-18T14:46:41.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,9.4,0.0,1.4,1.0,240.9,240.6,240.8,12.2,11.1,11.3,862.0,4.1,49.93,0.0,2.2,69.4,861.4,13.5,12.1,69.4,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391703,2026-08-18T14:46:57.619107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,229.9,230.4,230.6,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391734,2026-08-18T14:47:12.618591+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,1.1,1.5,22.7,0.0,1.4,1.0,244.0,243.7,244.0,12.2,11.1,11.3,861.9,4.4,49.93,0.0,2.2,69.4,860.4,27.1,24.4,69.4,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391765,2026-08-18T14:47:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,242.5,242.5,242.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391827,2026-08-18T14:47:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,241.8,241.3,241.5,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391858,2026-08-18T14:48:14.618636+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,1.8,3.1,25.6,0.0,1.4,1.0,224.2,223.9,224.3,36.2,35.9,34.4,859.3,27.7,49.76,0.0,23.1,69.4,862.4,2.1,2.0,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391889,2026-08-18T14:48:30.632027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.9,1.0,245.0,245.0,245.0,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1391920,2026-08-18T14:48:45.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,1.8,0.0,1.4,1.0,244.2,243.9,244.2,12.1,11.1,11.3,861.9,4.3,49.89,0.0,2.2,69.4,862.7,2.5,1.8,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1391982,2026-08-18T14:49:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.5,17.7,0.0,1.4,1.0,232.6,232.8,233.2,24.3,23.7,23.7,859.9,20.1,49.81,0.0,13.9,69.4,862.4,2.4,2.0,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1392013,2026-08-18T14:49:32.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.9,1.0,234.1,234.5,234.8,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1392044,2026-08-18T14:49:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,9.1,0.0,1.4,1.0,243.6,243.5,243.7,12.1,11.1,11.3,862.0,4.9,49.93,0.0,2.2,69.4,861.7,14.0,11.7,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1392075,2026-08-18T14:50:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.9,1.0,227.0,227.4,227.6,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1392168,2026-08-18T14:50:49.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.9,19.3,0.0,1.3,2.0,241.8,241.5,241.7,12.1,11.1,11.2,862.0,4.9,49.93,0.0,2.2,69.4,860.1,24.2,26.3,69.4,100.0,3317.0,3315.0,25.3,24.0,24.3,20000.0,856.4,0,0
1392199,2026-08-18T14:51:05.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,225.3,225.6,225.8,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1392230,2026-08-18T14:51:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,2.1,0.0,1.3,1.0,244.8,244.6,244.9,12.1,11.1,11.3,861.9,4.4,49.93,0.0,2.2,69.4,862.7,2.3,1.9,69.4,100.0,3322.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0
1392292,2026-08-18T14:51:51.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,10.9,0.4,1.3,2.0,227.2,227.5,227.9,26.1,25.5,25.5,860.7,23.2,49.87,0.0,12.5,69.4,861.4,12.3,1.8,69.0,100.0,3314.0,3312.0,25.3,24.0,24.3,20000.0,856.4,0,0
1392323,2026-08-18T14:52:07.619757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,236.7,237.0,237.1,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1392354,2026-08-18T14:52:22.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,10.2,0.0,1.3,1.0,231.9,231.9,232.4,21.4,20.4,20.9,860.7,15.6,49.87,0.0,13.0,69.0,862.4,5.4,5.2,69.0,100.0,3314.0,3313.0,25.3,24.0,24.3,20000.0,856.4,0,0
1392385,2026-08-18T14:52:38.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,241.5,241.5,241.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1392447,2026-08-18T14:53:09.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,244.5,244.5,244.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1392478,2026-08-18T14:53:24.628981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.4,0.0,1.3,1.0,243.6,243.4,243.6,12.1,11.1,11.3,862.0,4.6,49.92,0.0,2.2,69.0,862.4,2.2,1.8,69.0,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0
1392509,2026-08-18T14:53:40.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,226.7,227.3,227.4,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1392540,2026-08-18T14:53:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,2.4,0.0,1.3,1.0,242.9,242.3,242.6,12.2,11.1,11.3,862.0,4.5,49.93,0.0,2.2,69.0,862.4,2.1,2.2,69.0,100.0,3322.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0
