id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1392602,2026-08-18T14:54:26.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,0.9,0.0,1.3,2.0,242.1,241.4,241.8,14.2,13.1,13.6,861.4,7.7,49.88,0.0,5.7,69.0,861.7,8.6,7.9,69.0,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
1392633,2026-08-18T14:54:42.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,235.1,235.5,235.5,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1392695,2026-08-18T14:55:13.628789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,227.2,227.5,227.6,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1392757,2026-08-18T14:55:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,2.0,1.0,242.4,242.5,242.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1392788,2026-08-18T14:55:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,15.4,0.0,1.3,2.0,225.2,225.2,225.6,36.4,35.8,35.7,860.3,27.8,49.81,0.0,20.3,69.0,861.4,12.4,10.5,69.0,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0
1392819,2026-08-18T14:56:15.629022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,2.0,1.0,242.5,242.5,242.6,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1392850,2026-08-18T14:56:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.1,13.3,0.0,1.3,1.0,230.8,230.9,231.2,24.4,23.7,23.7,860.6,15.9,49.83,0.0,10.9,69.0,862.7,2.6,1.5,69.0,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0
1392912,2026-08-18T14:57:01.618580+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.7,3.3,26.3,0.0,1.3,1.0,227.2,227.1,227.5,39.4,38.5,37.7,859.4,28.5,49.76,0.0,21.5,69.0,862.7,2.2,1.8,69.0,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0
1392943,2026-08-18T14:57:17.619130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,2.0,1.0,243.5,243.5,243.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1392974,2026-08-18T14:57:32.628935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,2.5,0.0,1.3,2.0,243.7,243.1,243.3,12.2,11.1,11.3,861.9,4.8,49.93,0.0,2.2,69.0,862.7,2.3,1.6,69.0,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
1393005,2026-08-18T14:57:48.619160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,225.0,225.3,225.6,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393067,2026-08-18T14:58:19.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.0,1.0,229.8,230.2,230.2,0.8,0.6,0.6,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393098,2026-08-18T14:58:34.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,11.7,0.0,1.3,1.0,241.2,240.9,241.0,12.2,11.1,11.3,862.0,4.3,49.93,0.0,2.2,69.0,861.4,16.0,13.5,69.0,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
1393129,2026-08-18T14:58:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,226.7,226.9,227.1,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393160,2026-08-18T14:59:05.618576+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.0,1.9,20.3,0.0,1.3,1.0,240.9,240.5,240.8,12.1,11.1,11.2,862.0,4.7,49.93,0.0,2.2,68.7,860.1,25.0,26.0,68.7,100.0,3313.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0
1393222,2026-08-18T14:59:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,8.2,0.0,1.3,1.0,243.6,243.4,243.6,12.1,11.1,11.2,861.9,4.7,49.93,0.0,8.5,68.7,861.7,12.9,10.7,68.7,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1393253,2026-08-18T14:59:52.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,241.9,241.9,241.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393284,2026-08-18T15:00:07.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.7,10.1,0.0,1.3,2.0,225.5,225.4,225.9,38.7,39.4,37.4,859.7,31.0,49.77,0.0,19.8,68.7,860.4,20.9,22.4,68.7,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0
1393315,2026-08-18T15:00:23.619766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.3,0.1,2.0,1.0,241.8,241.4,241.5,0.8,0.6,0.6,866.9,-0.3,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393377,2026-08-18T15:00:54.628879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,2.0,1.0,240.8,240.5,240.3,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393408,2026-08-18T15:01:09.628678+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.4,1.8,2.8,27.0,0.0,1.2,1.0,227.2,227.2,227.6,37.6,38.0,36.2,859.6,29.4,49.78,0.0,18.7,68.7,862.4,2.4,1.6,68.7,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1393439,2026-08-18T15:01:25.629326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.0,1.0,235.6,236.0,236.2,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393470,2026-08-18T15:01:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,1.6,0.0,1.3,1.0,242.6,242.3,242.6,12.1,11.1,11.2,861.9,4.0,49.93,0.0,2.2,68.7,862.4,2.4,1.7,68.7,100.0,3322.0,3321.0,25.4,24.1,24.4,20000.0,856.4,0,0
1393532,2026-08-18T15:02:11.628869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.3,0.3,0.0,1.3,2.0,238.2,238.1,238.3,18.2,17.3,17.8,861.1,12.0,49.89,0.0,5.4,68.7,861.4,12.3,12.0,68.7,100.0,3322.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0
1393563,2026-08-18T15:02:27.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,2.0,1.0,235.3,235.3,235.3,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393594,2026-08-18T15:02:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,10.3,0.0,1.3,2.0,241.2,240.8,241.1,12.1,11.1,11.2,861.9,4.2,49.93,0.0,2.2,68.7,861.4,14.5,13.1,68.7,100.0,3317.0,3315.0,25.4,24.1,24.4,20000.0,856.4,0,0
1393625,2026-08-18T15:02:58.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,229.7,229.8,230.0,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393687,2026-08-18T15:03:29.619431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,242.6,242.5,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393749,2026-08-18T15:04:00.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.0,1.0,241.6,241.5,241.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393780,2026-08-18T15:04:15.618992+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.6,1.2,2.2,20.7,0.0,1.3,1.0,224.3,224.6,224.9,32.6,32.2,31.4,859.5,28.9,49.76,0.0,24.3,68.7,861.7,8.2,6.6,68.7,100.0,3318.0,3317.0,25.4,24.1,24.4,20000.0,856.4,0,0
1393842,2026-08-18T15:04:46.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.0,6.7,0.0,1.3,1.0,238.4,238.2,238.5,14.5,13.3,13.9,861.4,8.9,49.91,0.0,2.2,68.7,862.4,2.2,1.7,68.7,100.0,3322.0,3321.0,25.4,24.1,24.4,20000.0,856.4,0,0
1393873,2026-08-18T15:05:02.619517+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,230.7,230.9,231.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393904,2026-08-18T15:05:17.618578+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,1.3,2.3,21.7,0.0,1.3,2.0,230.5,230.6,230.9,29.6,28.7,28.3,860.1,24.1,49.83,0.0,14.6,68.7,862.4,2.4,1.7,68.7,100.0,3320.0,3318.0,25.4,24.1,24.4,20000.0,856.4,0,0
1393935,2026-08-18T15:05:33.629973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,244.9,244.5,244.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1393997,2026-08-18T15:06:04.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,223.9,224.3,224.5,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1394028,2026-08-18T15:06:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,0.4,0.0,1.3,1.0,245.9,245.8,246.0,12.2,11.0,11.2,861.8,4.6,49.92,0.0,2.2,68.3,862.4,5.0,4.9,68.3,100.0,3321.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0
1394059,2026-08-18T15:06:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,243.9,243.8,243.8,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1394090,2026-08-18T15:06:50.618577+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.3,1.0,1.8,23.4,0.0,1.3,2.0,240.6,240.3,240.5,12.1,11.1,11.3,861.9,4.6,49.93,0.0,2.2,68.3,860.1,28.0,27.6,68.3,100.0,3308.0,3306.0,25.4,24.1,24.4,20000.0,856.4,0,0
1394152,2026-08-18T15:07:21.629951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.5,0.0,1.3,2.0,243.5,243.0,243.2,12.1,11.1,11.3,861.8,4.6,49.92,0.0,7.0,68.3,862.4,2.1,1.9,68.3,100.0,3320.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394183,2026-08-18T15:07:37.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.9,1.0,243.2,243.2,243.2,0.8,0.6,0.6,866.9,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1394214,2026-08-18T15:07:52.618568+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.4,1.1,3.4,25.9,0.0,1.3,1.0,224.2,224.2,224.6,35.3,34.8,34.2,859.0,28.1,49.76,0.0,24.1,68.3,862.4,2.2,1.9,68.3,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394307,2026-08-18T15:08:39.630569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,240.5,240.6,240.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1394338,2026-08-18T15:08:54.629117+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.4,1.6,3.1,26.8,0.0,1.3,1.0,228.5,228.5,228.9,36.1,36.3,34.7,859.6,29.2,49.79,0.0,17.0,68.3,862.7,2.4,1.5,68.3,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394369,2026-08-18T15:09:10.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,236.8,236.6,236.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1394400,2026-08-18T15:09:25.618579+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,1.5,2.2,21.9,0.0,1.3,2.0,236.1,235.9,236.6,29.5,29.4,28.0,860.2,24.9,49.83,0.0,11.3,68.3,862.4,3.0,2.1,68.3,100.0,3322.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394462,2026-08-18T15:09:56.618562+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,1.2,1.6,21.8,0.0,1.3,2.0,242.8,242.2,242.6,12.1,12.5,11.3,861.7,5.1,49.92,0.0,2.8,68.3,860.1,26.9,26.6,68.3,100.0,3322.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394493,2026-08-18T15:10:12.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,1.9,1.0,226.7,224.4,226.9,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1394524,2026-08-18T15:10:27.629757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.2,7.2,0.0,1.3,1.0,244.9,241.8,244.7,12.2,14.6,11.3,861.6,6.4,49.92,0.0,3.4,68.3,861.4,13.6,11.9,68.3,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394555,2026-08-18T15:10:43.630440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,2.0,1.0,244.0,241.0,243.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1394617,2026-08-18T15:11:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.0,0.1,2.0,1.0,234.3,230.5,234.9,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1394648,2026-08-18T15:11:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.6,0.5,2.2,0.0,1.3,2.0,244.6,241.0,244.4,12.1,14.9,11.3,861.6,6.6,49.92,0.0,3.4,68.3,862.1,4.4,3.6,68.3,100.0,3321.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394679,2026-08-18T15:11:45.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.4,0.0,0.1,2.0,1.0,242.6,238.9,241.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1394710,2026-08-18T15:12:00.629330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,5.5,1.9,17.2,0.0,1.3,2.0,227.3,223.0,227.8,31.6,35.3,29.8,859.5,28.1,49.77,0.0,21.2,68.3,861.4,10.9,10.1,68.3,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394803,2026-08-18T15:12:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.1,0.1,2.0,1.0,241.0,239.2,240.5,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1394834,2026-08-18T15:13:02.618573+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,2.3,5.1,3.4,29.9,0.0,1.3,1.0,227.0,225.2,227.5,41.2,44.1,39.0,859.0,33.2,49.76,0.0,21.1,67.9,862.4,3.3,2.7,67.9,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394865,2026-08-18T15:13:18.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.0,1.0,243.3,242.0,243.0,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1394927,2026-08-18T15:13:49.619188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.0,1.0,227.3,225.8,227.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1394958,2026-08-18T15:14:04.629393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.9,1.0,2.3,0.0,1.3,1.0,241.1,239.0,240.6,16.3,17.4,15.5,860.4,12.3,49.85,0.0,6.6,67.9,861.4,10.0,11.0,67.9,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1394989,2026-08-18T15:14:20.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.0,0.1,2.0,1.0,230.8,229.2,231.3,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1395020,2026-08-18T15:14:35.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.1,7.2,0.0,1.3,2.0,245.4,243.9,245.2,12.1,13.4,11.3,861.5,6.0,49.89,0.0,3.1,67.9,861.4,13.2,11.3,67.9,100.0,3320.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0
1395082,2026-08-18T15:15:06.619290+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,2.3,2.4,1.9,23.2,0.0,1.3,1.0,231.1,229.3,231.6,12.2,13.7,11.3,861.6,4.9,49.92,0.0,11.0,67.9,859.7,28.1,29.1,67.9,100.0,3310.0,3309.0,25.4,24.1,24.5,20000.0,856.4,0,0
1395113,2026-08-18T15:15:22.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.4,0.1,0.1,2.0,1.0,230.7,227.3,231.0,0.8,0.6,0.6,866.9,0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1395144,2026-08-18T15:15:37.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.3,0.9,1.9,0.0,1.3,1.0,243.3,240.4,243.0,12.1,14.6,11.3,861.2,6.1,49.87,0.0,10.0,67.9,862.1,4.2,2.9,67.9,100.0,3320.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0
1395175,2026-08-18T15:15:53.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.0,0.1,2.0,1.0,243.1,238.9,242.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1395237,2026-08-18T15:16:24.628931+00:00,external_ems_1,bess_1,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,0.2,2.4,0.0,0.1,2.0,1.0,242.9,234.8,242.5,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1395268,2026-08-18T15:16:39.628772+00:00,external_ems_2,bess_2,good,0.1257,normal,PCS phase voltage imbalance high: 9.9,9.9,7.5,1.8,12.1,0.0,1.3,1.0,246.1,236.2,245.1,19.9,27.3,19.8,860.3,16.4,49.87,0.0,4.3,67.9,862.1,4.3,4.1,67.9,100.0,3320.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0
1395330,2026-08-18T15:17:10.618997+00:00,external_ems_2,bess_2,good,0.0755,normal,PCS phase voltage imbalance high: 7.7; PCS phase current imbalance high: 10.6; PCS DC current and BMS current mismatch: 22.2,7.7,10.6,2.2,22.2,0.0,1.3,1.0,231.7,224.4,232.1,33.4,40.7,30.1,859.2,30.8,49.79,0.0,18.4,67.9,861.4,8.6,8.4,67.9,100.0,3319.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0
1395392,2026-08-18T15:17:41.618567+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS phase voltage imbalance high: 9.5,9.5,6.9,0.8,3.7,0.0,1.3,2.0,245.6,236.1,244.9,12.2,18.2,11.3,861.3,7.7,49.89,0.0,4.3,67.9,862.1,4.0,3.9,67.9,100.0,3318.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0
1395423,2026-08-18T15:17:57.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.2,2.4,0.0,0.1,1.9,1.0,226.6,221.9,226.9,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1395454,2026-08-18T15:18:12.618569+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,5.0,6.1,2.5,21.2,0.0,1.3,1.0,231.7,227.3,232.3,29.3,33.7,27.6,859.6,25.5,49.82,0.0,13.0,67.9,862.1,4.3,4.3,67.9,100.0,3320.0,3319.0,25.4,24.1,24.4,20000.0,856.4,0,0
1395485,2026-08-18T15:18:28.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.4,0.0,0.1,1.9,1.0,231.7,228.2,232.3,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1395547,2026-08-18T15:18:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,1.9,1.0,227.4,225.7,227.8,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1395578,2026-08-18T15:19:14.629509+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.7,1.9,1.6,23.2,0.0,1.4,2.0,244.8,243.1,244.2,12.2,13.2,11.3,861.3,6.0,49.92,0.0,3.1,67.5,859.7,29.2,26.7,67.5,100.0,3312.0,3310.0,25.4,24.0,24.4,20000.0,856.4,0,0
1395609,2026-08-18T15:19:30.618970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.9,1.0,231.2,229.9,231.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1395640,2026-08-18T15:19:45.629176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.3,8.9,0.0,1.4,1.0,240.5,238.9,240.1,12.2,13.4,11.3,861.4,6.0,49.87,0.0,10.0,67.5,861.1,14.9,12.9,67.5,100.0,3316.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
1395702,2026-08-18T15:20:16.618890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.6,12.1,0.0,1.4,2.0,244.0,242.5,243.8,12.2,13.3,11.3,860.3,15.7,49.92,0.0,3.1,67.5,859.7,27.8,25.2,67.5,100.0,3307.0,3305.0,25.4,24.0,24.4,20000.0,856.4,0,0
1395733,2026-08-18T15:20:32.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,1.9,1.0,242.1,240.6,241.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1395764,2026-08-18T15:20:47.629679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,1.8,11.6,0.0,1.4,1.0,233.6,231.9,233.5,20.9,22.7,20.6,860.3,14.9,49.84,0.0,17.7,67.5,862.1,3.3,2.9,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1395795,2026-08-18T15:21:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.9,1.0,239.8,238.5,239.5,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1395857,2026-08-18T15:21:34.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.9,1.0,240.6,239.2,240.3,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1395888,2026-08-18T15:21:49.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.5,1.9,13.1,0.0,1.4,1.0,231.7,229.7,232.0,21.4,23.6,21.1,860.2,16.1,49.86,0.0,8.8,67.5,862.1,3.0,2.8,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1395919,2026-08-18T15:22:05.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.3,0.1,2.0,1.0,240.3,238.8,239.8,0.8,0.6,0.6,867.0,-0.3,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1395950,2026-08-18T15:22:20.630832+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,2.1,4.6,2.9,25.3,0.0,1.4,1.0,228.8,227.1,229.2,35.0,37.2,32.6,859.2,29.5,49.77,0.0,19.1,67.5,862.1,4.2,2.4,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1396012,2026-08-18T15:22:51.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.7,2.9,0.0,1.4,1.0,242.9,241.4,242.7,12.2,13.3,11.3,861.4,6.3,49.92,0.0,3.1,67.5,862.1,3.4,2.8,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1396043,2026-08-18T15:23:07.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,2.0,1.0,229.5,228.1,230.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1396074,2026-08-18T15:23:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.4,8.9,0.0,1.5,1.0,239.1,237.8,239.0,16.1,17.4,15.8,860.7,11.8,49.89,0.0,5.9,67.5,862.1,2.9,2.5,67.5,100.0,3320.0,3319.0,25.4,23.9,24.4,20000.0,856.4,0,0
1396105,2026-08-18T15:23:38.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,2.0,1.0,231.4,229.9,231.8,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1396167,2026-08-18T15:24:09.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,225.7,225.8,226.0,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1396198,2026-08-18T15:24:24.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,1.3,0.0,1.4,1.0,244.2,243.9,244.1,12.1,11.1,11.2,861.5,4.3,49.93,0.0,2.2,67.5,861.7,5.6,4.9,67.5,100.0,3318.0,3317.0,25.3,23.9,24.4,20000.0,856.4,0,0
1396229,2026-08-18T15:24:40.628873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,2.0,1.0,243.8,243.8,243.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1396260,2026-08-18T15:24:55.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.1,2.5,0.0,1.4,2.0,226.0,225.9,226.5,34.3,34.6,33.5,859.6,23.3,49.83,0.0,20.0,67.5,859.7,25.8,26.2,67.5,100.0,3315.0,3313.0,25.3,23.9,24.4,20000.0,856.4,0,0
1396322,2026-08-18T15:25:26.629357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.4,18.8,0.0,1.4,2.0,243.6,243.4,243.6,12.1,11.1,11.2,861.5,5.2,49.93,0.0,4.2,67.5,860.1,24.0,22.5,67.5,100.0,3312.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396384,2026-08-18T15:25:57.618572+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.4,1.5,3.3,25.7,0.0,1.4,1.0,225.4,225.4,225.8,36.0,34.6,34.5,858.8,28.1,49.77,0.0,24.0,67.1,862.1,2.4,1.8,67.1,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396415,2026-08-18T15:26:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,245.1,245.1,245.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1396477,2026-08-18T15:26:44.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,229.4,229.9,229.8,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1396508,2026-08-18T15:26:59.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,4.8,0.0,1.4,1.0,243.8,243.6,243.9,12.1,11.0,11.3,861.6,4.4,49.93,0.0,2.2,67.1,861.7,9.2,8.0,67.1,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396539,2026-08-18T15:27:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.9,1.0,226.0,226.3,226.6,0.8,0.6,0.6,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1396570,2026-08-18T15:27:30.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,9.1,0.0,1.4,1.0,234.1,234.3,234.6,22.2,21.7,21.9,861.5,4.7,49.82,0.0,2.2,67.1,861.1,13.8,11.4,67.1,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396632,2026-08-18T15:28:01.619656+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,1.0,2.2,23.0,0.0,1.4,1.0,241.9,241.6,241.8,12.1,11.1,11.3,861.6,5.0,49.93,0.0,2.2,67.1,859.4,28.0,27.4,67.1,100.0,3312.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396663,2026-08-18T15:28:17.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,228.1,228.3,228.5,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1396694,2026-08-18T15:28:32.629571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,2.6,0.0,1.4,2.0,243.1,242.9,243.1,12.1,11.1,11.2,861.3,4.8,49.88,0.0,7.0,67.1,862.1,2.2,1.9,67.1,100.0,3321.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396725,2026-08-18T15:28:48.619618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,242.2,242.2,242.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1396787,2026-08-18T15:29:19.619183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,239.8,239.6,239.7,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1396818,2026-08-18T15:29:34.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,9.7,0.0,1.4,1.0,236.2,235.7,236.1,18.1,17.2,17.6,860.4,11.8,49.86,0.0,13.2,67.1,862.4,2.1,1.5,67.1,100.0,3321.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396849,2026-08-18T15:29:50.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,240.8,240.8,240.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1396942,2026-08-18T15:30:36.619838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.3,0.0,1.4,1.0,242.4,241.8,242.1,12.2,11.1,11.3,861.6,4.5,49.93,0.0,2.2,67.1,862.1,2.2,1.6,67.1,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1396973,2026-08-18T15:30:52.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,225.7,226.3,226.5,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1397004,2026-08-18T15:31:07.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,18.1,0.0,1.4,2.0,241.2,240.7,240.9,14.5,13.3,13.8,860.9,8.2,49.9,0.0,2.2,67.1,859.7,26.3,26.5,67.1,100.0,3319.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397035,2026-08-18T15:31:23.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,231.2,231.3,231.2,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397097,2026-08-18T15:31:54.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.9,1.0,227.9,228.2,228.2,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397128,2026-08-18T15:32:09.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,14.7,0.0,1.4,3.0,232.4,232.6,232.9,17.1,16.2,16.6,860.6,12.3,49.85,0.0,14.5,67.1,859.7,27.0,27.0,67.1,100.0,3314.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397159,2026-08-18T15:32:25.633996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.2,0.1,1.9,1.0,230.4,231.0,231.2,0.8,0.6,0.6,867.0,-0.2,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397190,2026-08-18T15:32:40.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,13.6,0.0,1.4,1.0,243.9,243.7,243.9,12.1,11.1,11.2,860.2,15.8,49.88,0.0,12.3,67.1,862.1,2.2,1.8,67.1,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397252,2026-08-18T15:33:11.618635+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,0.9,2.3,21.5,0.0,1.4,2.0,225.1,225.4,225.7,41.5,41.9,41.0,858.8,32.4,49.76,0.0,23.9,66.7,861.1,10.9,10.2,66.7,100.0,3315.0,3313.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397283,2026-08-18T15:33:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,245.8,245.8,245.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397314,2026-08-18T15:33:42.629310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.2,17.6,0.0,1.4,2.0,230.8,230.5,231.0,23.9,23.4,23.4,860.2,20.1,49.84,0.0,13.2,66.7,862.4,2.5,1.7,66.7,100.0,3321.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397345,2026-08-18T15:33:58.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,240.6,240.3,240.0,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397438,2026-08-18T15:34:44.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,13.5,0.0,1.4,1.0,243.7,243.4,243.6,12.1,11.1,11.3,861.5,5.0,49.92,0.0,2.2,66.7,860.7,18.5,17.1,66.7,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397469,2026-08-18T15:35:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,231.3,231.3,231.9,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397500,2026-08-18T15:35:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.2,13.4,0.0,1.4,2.0,235.4,235.5,235.7,20.0,19.3,19.7,860.3,13.2,49.87,0.0,8.6,66.7,860.1,26.6,25.6,66.7,100.0,3310.0,3308.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397562,2026-08-18T15:35:46.618879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,5.1,0.0,1.4,1.0,241.3,241.0,241.2,12.1,11.1,11.3,861.6,4.2,49.93,0.0,2.2,66.7,861.4,9.3,7.7,66.7,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397593,2026-08-18T15:36:02.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,225.4,225.8,226.0,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397624,2026-08-18T15:36:17.618582+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.1,1.7,21.2,0.0,1.4,1.0,244.9,244.6,244.9,12.1,11.0,11.3,861.4,4.7,49.92,0.0,2.2,66.7,859.7,25.9,25.8,66.7,100.0,3313.0,3312.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397655,2026-08-18T15:36:33.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,242.8,242.9,242.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397717,2026-08-18T15:37:04.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,233.0,233.1,233.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397748,2026-08-18T15:37:19.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.1,2.6,0.0,1.4,1.0,224.8,225.3,225.7,33.5,32.4,31.9,859.3,23.8,49.77,0.0,20.4,66.7,860.4,21.2,17.3,66.7,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397779,2026-08-18T15:37:35.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,241.3,241.3,241.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397810,2026-08-18T15:37:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,10.3,0.0,1.4,1.0,235.5,235.3,235.7,18.6,17.7,18.2,860.7,12.6,49.84,0.0,7.9,66.7,862.1,2.3,1.8,66.7,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397872,2026-08-18T15:38:21.618586+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,0.9,3.1,22.8,0.0,1.4,1.0,229.3,229.4,229.6,30.6,29.8,29.7,859.0,24.9,49.78,0.0,17.0,66.7,862.1,2.1,1.8,66.7,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1397903,2026-08-18T15:38:37.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,243.1,243.2,243.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1397965,2026-08-18T15:39:08.630049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.9,1.0,226.5,226.9,227.3,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398027,2026-08-18T15:39:39.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,231.0,231.4,231.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398058,2026-08-18T15:39:54.618577+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.1,2.2,21.3,0.0,1.3,2.0,241.0,240.4,240.5,12.2,11.1,11.3,861.6,4.6,49.92,0.0,2.2,66.3,859.4,25.9,26.2,66.3,100.0,3309.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398089,2026-08-18T15:40:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,228.0,228.3,228.4,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398120,2026-08-18T15:40:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.8,0.0,1.3,2.0,243.8,243.5,243.8,12.1,11.1,11.3,861.5,5.0,49.92,0.0,2.2,66.3,862.1,2.2,1.9,66.3,100.0,3320.0,3318.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398182,2026-08-18T15:40:56.618647+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.5,1.7,3.1,27.2,0.0,1.3,1.0,225.2,225.2,225.7,36.5,35.9,34.8,859.0,29.3,49.81,0.0,21.6,66.3,862.1,2.1,1.8,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398213,2026-08-18T15:41:12.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,238.4,238.8,238.8,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398244,2026-08-18T15:41:27.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.6,0.0,1.3,1.0,233.5,233.3,233.8,12.1,11.1,11.2,861.5,9.6,49.91,0.0,9.7,66.3,861.4,6.0,5.3,66.3,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398275,2026-08-18T15:41:43.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,240.8,240.8,240.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398337,2026-08-18T15:42:14.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.9,1.0,243.1,243.1,243.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398368,2026-08-18T15:42:29.618557+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,1.5,2.6,22.5,0.0,1.3,2.0,230.0,229.9,230.4,30.4,29.7,28.9,859.5,24.9,49.81,0.0,13.6,66.3,862.1,2.4,1.8,66.3,100.0,3320.0,3318.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398399,2026-08-18T15:42:45.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.9,1.0,233.0,233.3,233.5,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398430,2026-08-18T15:43:00.619318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,1.2,0.0,1.3,1.0,242.0,241.7,242.0,12.1,11.1,11.3,861.5,4.5,49.92,0.0,2.2,66.3,862.1,5.7,6.7,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398492,2026-08-18T15:43:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,8.1,0.0,1.3,1.0,245.2,245.0,245.2,12.1,11.0,11.3,861.3,4.7,49.92,0.0,2.2,66.3,861.1,12.8,11.6,66.3,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398523,2026-08-18T15:43:47.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,239.0,238.8,238.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398554,2026-08-18T15:44:02.618590+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,1.1,2.1,22.9,0.0,1.3,3.0,240.8,240.5,240.7,12.2,11.1,11.3,861.5,4.3,49.92,0.0,8.3,66.3,859.4,27.2,27.3,66.3,100.0,3310.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398585,2026-08-18T15:44:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.9,1.0,230.2,230.9,231.1,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398647,2026-08-18T15:44:49.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.9,1.0,242.5,242.2,242.1,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398678,2026-08-18T15:45:04.618569+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,0.6,1.8,20.6,0.0,1.3,2.0,224.7,224.8,225.0,42.7,43.3,42.9,859.3,33.2,49.77,0.0,21.0,66.3,861.1,12.6,10.9,66.3,100.0,3314.0,3312.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398709,2026-08-18T15:45:20.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,245.8,245.9,245.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398740,2026-08-18T15:45:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.1,8.2,0.0,1.3,1.0,237.5,237.1,237.3,16.0,14.8,15.4,861.0,10.4,49.9,0.0,2.2,66.3,862.1,2.2,1.4,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398802,2026-08-18T15:46:06.629626+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.5,0.9,2.5,23.1,0.0,1.3,1.0,230.5,230.4,230.9,30.3,29.7,29.4,859.6,25.2,49.78,0.0,15.5,66.3,862.1,2.1,1.5,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398833,2026-08-18T15:46:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,233.5,233.7,234.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398864,2026-08-18T15:46:37.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,0.2,0.0,1.3,1.0,241.9,241.7,241.8,12.1,11.1,11.2,861.5,4.7,49.92,0.0,2.2,66.3,861.7,4.9,4.6,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0
1398895,2026-08-18T15:46:53.629639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.9,1.0,224.6,224.9,225.2,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1398957,2026-08-18T15:47:24.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,239.6,239.2,239.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399019,2026-08-18T15:47:55.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.9,1.0,243.3,243.3,243.3,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399050,2026-08-18T15:48:10.630058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,5.4,0.0,1.3,1.0,229.1,229.2,229.6,24.0,23.3,23.5,860.0,20.3,49.83,0.0,13.5,65.9,859.7,25.7,25.6,65.9,100.0,3312.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0
1399112,2026-08-18T15:48:41.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,17.8,0.0,1.3,1.0,230.5,230.6,230.9,23.7,23.0,23.1,860.3,20.2,49.86,0.0,12.4,65.9,862.1,2.4,1.8,65.9,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0
1399143,2026-08-18T15:48:57.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,241.0,241.0,240.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399174,2026-08-18T15:49:12.629046+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.3,1.1,2.8,26.4,0.0,1.3,1.0,224.6,224.8,224.9,41.9,42.5,41.4,858.9,31.7,49.76,0.0,21.7,65.9,861.7,5.3,4.4,65.9,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
1399205,2026-08-18T15:49:28.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,244.5,244.6,244.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399267,2026-08-18T15:49:59.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,227.6,227.6,227.9,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399298,2026-08-18T15:50:14.630119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.8,14.2,0.0,1.3,2.0,230.7,230.9,231.3,28.9,28.1,27.7,859.6,24.1,49.82,0.0,12.4,65.9,861.4,9.9,9.2,65.9,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
1399329,2026-08-18T15:50:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,234.3,234.4,234.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399360,2026-08-18T15:50:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,9.2,0.0,1.2,1.0,242.0,241.5,241.7,12.2,11.1,11.3,861.4,5.2,49.92,0.0,2.2,65.9,860.7,14.4,12.2,65.9,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399422,2026-08-18T15:51:16.618572+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,1.1,1.6,23.8,0.0,1.2,1.0,244.9,244.6,244.9,12.1,11.0,11.2,861.3,4.5,49.92,0.0,2.2,65.9,859.7,28.3,26.1,65.9,100.0,3313.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399453,2026-08-18T15:51:32.619109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,243.4,243.4,243.3,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399484,2026-08-18T15:51:47.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,2.4,0.0,1.2,2.0,240.8,240.3,240.4,12.1,11.1,11.2,861.3,4.6,49.87,0.0,10.3,65.9,862.1,2.2,2.0,65.9,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399577,2026-08-18T15:52:34.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,235.4,235.8,235.9,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399608,2026-08-18T15:52:49.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.1,17.0,0.0,1.2,1.0,230.1,229.9,230.2,23.7,23.0,23.5,860.0,19.3,49.83,0.0,12.9,65.9,862.1,2.3,1.6,65.9,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399639,2026-08-18T15:53:05.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.9,1.0,241.0,241.0,240.8,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399670,2026-08-18T15:53:20.630159+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,1.5,3.3,26.5,0.0,1.2,1.0,227.1,226.8,227.2,35.3,34.9,33.8,858.8,28.8,49.76,0.0,20.5,65.9,862.1,2.3,1.7,65.9,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399732,2026-08-18T15:53:51.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.5,0.0,1.2,1.0,243.5,243.2,243.4,12.1,11.0,11.3,861.4,4.7,49.92,0.0,2.2,65.9,862.1,2.2,1.9,65.9,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399763,2026-08-18T15:54:07.629769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,227.5,227.6,227.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399794,2026-08-18T15:54:22.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,2.5,0.0,1.2,2.0,236.8,236.9,237.3,20.1,19.5,19.8,860.4,12.9,49.88,0.0,7.6,65.5,861.4,10.4,9.4,65.5,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399825,2026-08-18T15:54:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,229.8,230.4,230.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399887,2026-08-18T15:55:09.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.9,1.0,227.1,227.3,227.5,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
