id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1399918,2026-08-18T15:55:24.619361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.6,19.9,0.0,1.2,2.0,244.7,244.5,244.7,12.1,11.0,11.2,861.3,4.5,49.92,0.0,2.2,65.5,859.7,24.4,25.5,65.5,100.0,3311.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0
1399949,2026-08-18T15:55:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,243.5,243.2,243.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1399980,2026-08-18T15:55:55.630682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.4,15.7,0.0,1.2,2.0,227.6,227.5,227.9,24.8,24.2,24.4,859.7,17.9,49.81,0.0,16.8,65.5,862.1,2.2,1.8,65.5,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
1400073,2026-08-18T15:56:42.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,241.0,241.0,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1400104,2026-08-18T15:56:57.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,7.5,0.0,1.2,2.0,236.6,236.3,236.5,16.7,15.7,16.3,860.7,9.8,49.84,0.0,6.1,65.5,862.1,2.3,1.5,65.5,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
1400135,2026-08-18T15:57:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,240.9,240.6,240.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1400197,2026-08-18T15:57:44.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.9,1.0,240.0,239.4,239.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1400228,2026-08-18T15:57:59.619752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,9.4,0.0,1.2,1.0,242.8,242.2,242.5,12.1,11.1,11.3,861.4,4.4,49.92,0.0,2.2,65.5,860.7,13.8,11.9,65.5,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1400259,2026-08-18T15:58:15.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,225.0,225.3,225.4,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1400290,2026-08-18T15:58:30.629528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,6.8,0.0,1.2,2.0,242.1,241.5,242.0,14.9,13.7,14.3,860.4,8.5,49.88,0.0,5.4,65.5,860.4,15.3,14.0,65.5,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
1400352,2026-08-18T15:59:01.618975+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.4,1.2,2.0,21.6,0.0,1.2,2.0,241.3,240.9,240.9,12.3,11.1,11.3,861.4,4.0,49.92,0.0,2.2,65.5,859.4,25.6,26.7,65.5,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
1400383,2026-08-18T15:59:17.618685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,229.1,229.3,229.4,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1400414,2026-08-18T15:59:32.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.7,20.0,0.0,1.2,2.0,230.3,230.5,230.9,25.5,24.9,24.7,860.0,22.1,49.84,0.0,12.3,65.5,861.7,2.1,1.7,65.5,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
1400445,2026-08-18T15:59:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.9,1.0,241.0,240.7,240.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1400507,2026-08-18T16:00:19.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,241.7,241.3,241.3,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1400538,2026-08-18T16:00:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.5,12.9,0.0,1.2,2.0,230.8,231.0,231.3,23.7,23.0,23.1,859.9,19.6,49.85,0.0,9.0,65.5,861.4,6.7,7.7,65.5,100.0,3315.0,3313.0,25.3,24.1,24.5,20000.0,856.4,0,0
1400600,2026-08-18T16:01:05.629664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.1,12.6,0.4,1.2,2.0,226.9,226.9,227.4,37.8,37.8,36.5,860.0,14.8,49.86,0.0,10.4,65.1,862.1,2.2,1.9,65.5,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1400662,2026-08-18T16:01:36.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.6,12.4,0.0,1.2,2.0,230.5,230.6,231.0,29.9,29.1,28.6,859.5,24.6,49.78,0.0,15.8,65.1,861.1,12.2,10.6,65.1,100.0,3319.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0
1400693,2026-08-18T16:01:52.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,231.7,231.9,232.0,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1400724,2026-08-18T16:02:07.629055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.0,17.1,0.0,1.2,2.0,240.9,240.7,240.8,12.1,11.1,11.3,861.4,4.0,49.92,0.0,2.2,65.1,860.4,21.1,19.5,65.1,100.0,3317.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0
1400755,2026-08-18T16:02:23.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.9,1.0,225.9,226.2,226.4,0.8,0.6,0.6,867.0,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1400817,2026-08-18T16:02:54.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,243.0,242.8,243.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1400848,2026-08-18T16:03:09.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,0.6,1.2,0.0,1.2,3.0,225.5,225.0,226.2,31.7,31.9,30.3,859.1,27.1,49.83,0.0,21.7,65.1,859.7,25.9,24.2,65.1,100.0,3313.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0
1400879,2026-08-18T16:03:25.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,1.9,1.0,232.2,231.3,232.9,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1400910,2026-08-18T16:03:40.629124+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,4.2,4.1,1.9,20.1,0.0,1.2,1.0,231.1,227.7,231.9,26.2,29.3,25.2,859.8,23.7,49.83,0.0,11.7,65.1,861.7,3.6,2.9,65.1,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1400972,2026-08-18T16:04:11.618581+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,4.8,5.6,2.7,23.6,0.0,1.2,1.0,228.4,224.1,228.9,39.5,42.6,37.0,858.7,31.1,49.76,0.0,20.8,65.1,861.4,7.5,6.1,65.1,100.0,3316.0,3315.0,25.4,24.2,24.5,20000.0,856.4,0,0
1401003,2026-08-18T16:04:27.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.4,0.0,0.1,1.9,1.0,244.4,241.3,244.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1401034,2026-08-18T16:04:42.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.6,0.6,3.0,0.0,1.2,2.0,243.5,239.5,243.0,12.2,14.9,11.3,861.1,6.5,49.91,0.0,3.4,65.1,861.7,3.5,3.1,65.1,100.0,3319.0,3317.0,25.4,24.2,24.5,20000.0,856.4,0,0
1401065,2026-08-18T16:04:58.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.4,0.0,0.1,1.9,1.0,233.7,230.0,233.8,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1401127,2026-08-18T16:05:29.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.0,0.1,1.9,1.0,232.3,228.9,233.2,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1401158,2026-08-18T16:05:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.2,0.3,5.5,0.0,1.2,2.0,241.6,238.6,241.3,12.2,14.5,11.3,861.0,6.6,49.92,0.0,3.3,65.1,860.7,12.1,13.0,65.1,100.0,3319.0,3317.0,25.4,24.2,24.5,20000.0,856.4,0,0
1401189,2026-08-18T16:06:00.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,1.9,1.0,225.8,223.8,226.3,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1401220,2026-08-18T16:06:15.618575+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.6,2.1,1.9,22.7,0.0,1.2,1.0,243.7,242.1,243.4,12.1,13.4,11.3,861.0,5.9,49.92,0.0,3.1,65.1,859.1,28.6,28.9,65.1,100.0,3314.0,3313.0,25.4,24.2,24.5,20000.0,856.4,0,0
1401282,2026-08-18T16:06:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.1,7.7,0.0,1.2,2.0,240.9,239.5,241.1,17.8,19.3,17.4,860.3,11.3,49.92,0.0,8.6,65.1,861.4,3.6,2.9,65.1,100.0,3319.0,3317.0,25.4,24.2,24.5,20000.0,856.4,0,0
1401313,2026-08-18T16:07:02.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,1.8,1.0,242.8,241.6,242.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1401344,2026-08-18T16:07:17.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.9,20.0,0.0,1.3,2.0,240.6,238.8,240.1,12.2,13.4,11.3,858.8,31.6,49.87,0.0,12.8,65.1,860.7,11.6,10.9,65.1,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0
1401375,2026-08-18T16:07:33.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,1.9,1.0,237.9,236.7,238.1,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1401437,2026-08-18T16:08:04.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.9,1.0,240.9,239.2,240.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1401468,2026-08-18T16:08:19.618580+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,2.3,4.0,2.4,23.3,0.0,1.3,2.0,230.2,228.4,230.7,31.6,33.9,29.9,859.0,26.4,49.77,0.0,16.8,64.7,861.4,3.1,3.2,64.7,100.0,3319.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0
1401499,2026-08-18T16:08:35.629146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.1,0.1,1.9,1.0,244.1,242.7,243.5,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1401530,2026-08-18T16:08:50.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.9,14.1,0.0,1.3,1.0,243.3,241.7,243.1,12.1,13.4,11.3,861.0,6.1,49.92,0.0,3.1,64.7,860.1,20.2,19.5,64.7,100.0,3314.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
1401592,2026-08-18T16:09:21.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,0.0,7.7,0.0,1.3,1.0,241.7,239.9,241.5,13.9,15.2,13.4,860.4,8.1,49.91,0.0,3.1,64.7,860.4,15.8,13.7,64.7,100.0,3317.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0
1401654,2026-08-18T16:09:52.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,1.6,18.3,0.0,1.3,2.0,241.6,240.0,241.2,12.3,13.4,11.3,861.0,5.8,49.92,0.0,3.1,64.7,859.4,24.1,24.1,64.7,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
1401685,2026-08-18T16:10:08.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,1.9,1.0,226.1,224.6,226.6,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1401747,2026-08-18T16:10:39.619484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.2,0.1,1.9,1.0,242.8,241.5,242.5,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1401778,2026-08-18T16:10:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,1.2,9.8,0.0,1.3,1.0,240.6,238.6,240.0,18.1,19.9,17.2,860.2,12.9,49.92,0.0,9.1,64.7,861.4,3.1,2.6,64.7,100.0,3317.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0
1401809,2026-08-18T16:11:10.619809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,237.9,237.5,237.9,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1401840,2026-08-18T16:11:25.628878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,5.2,0.0,1.3,1.0,232.0,231.9,232.3,12.2,11.2,11.3,861.0,5.0,49.9,0.0,11.4,64.7,860.7,10.2,8.0,64.7,100.0,3314.0,3313.0,25.4,24.1,24.4,20000.0,856.4,0,0
1401902,2026-08-18T16:11:56.629495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.8,16.3,0.0,1.3,1.0,230.7,230.8,231.2,22.7,22.2,22.3,859.9,18.5,49.85,0.0,12.7,64.7,861.7,2.2,1.6,64.7,100.0,3319.0,3318.0,25.4,24.1,24.4,20000.0,856.4,0,0
1401933,2026-08-18T16:12:12.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,240.9,240.8,240.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1401964,2026-08-18T16:12:27.618599+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.8,1.4,2.0,20.1,0.0,1.3,1.0,230.1,230.4,230.9,32.2,31.5,30.8,859.1,25.2,49.82,0.0,14.1,64.7,861.1,5.1,5.4,64.7,100.0,3316.0,3315.0,25.4,24.1,24.4,20000.0,856.4,0,0
1401995,2026-08-18T16:12:43.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,243.2,243.2,243.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1402057,2026-08-18T16:13:14.618775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,224.5,224.8,225.0,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1402088,2026-08-18T16:13:29.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,5.4,0.0,1.3,1.0,231.6,231.6,232.0,24.6,24.0,24.0,860.9,7.0,49.84,0.0,10.3,64.7,860.7,12.4,10.4,64.7,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1402119,2026-08-18T16:13:45.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,238.5,238.5,238.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1402212,2026-08-18T16:14:31.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.7,5.3,0.0,1.3,1.0,244.8,244.2,244.4,12.2,11.0,11.3,860.0,7.6,49.92,0.0,9.2,64.3,861.7,2.3,1.6,64.3,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1402243,2026-08-18T16:14:47.618879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,242.2,242.2,242.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1402274,2026-08-18T16:15:02.618570+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.4,2.0,2.8,29.1,0.0,1.3,1.0,225.1,225.3,225.5,40.3,40.3,38.3,858.9,31.3,49.76,0.0,22.4,64.3,861.7,2.2,1.6,64.3,100.0,3312.0,3310.0,25.3,24.0,24.4,20000.0,856.4,0,0
1402305,2026-08-18T16:15:18.619634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.9,1.0,245.4,245.4,245.1,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1402367,2026-08-18T16:15:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,242.0,241.9,241.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1402398,2026-08-18T16:16:04.618570+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.5,0.5,3.5,26.7,0.0,1.3,2.0,224.9,225.1,225.4,38.3,37.9,37.8,858.2,29.2,49.76,0.0,24.5,64.3,861.7,2.5,1.6,64.3,100.0,3319.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1402429,2026-08-18T16:16:20.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,243.2,243.2,243.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1402460,2026-08-18T16:16:35.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,2.4,0.0,1.3,1.0,244.2,243.8,244.0,12.2,11.0,11.3,861.0,4.6,49.92,0.0,2.2,64.3,861.7,2.2,1.9,64.3,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1402522,2026-08-18T16:17:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,16.5,0.0,1.3,2.0,243.5,242.9,243.1,12.2,11.1,11.3,861.0,4.8,49.92,0.0,2.2,64.3,860.1,21.3,17.7,64.3,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
1402553,2026-08-18T16:17:22.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,224.8,225.0,225.3,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1402584,2026-08-18T16:17:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,2.3,0.0,1.3,2.0,238.1,238.1,238.3,18.2,17.5,17.8,860.2,12.8,49.84,0.0,7.0,64.3,860.4,15.1,12.7,64.3,100.0,3316.0,3314.0,25.3,24.0,24.3,20000.0,856.4,0,0
1402615,2026-08-18T16:17:53.619051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.8,1.0,243.5,243.4,243.4,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1402708,2026-08-18T16:18:39.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,12.7,0.0,1.3,2.0,234.7,234.6,235.0,19.7,19.2,19.5,860.0,15.1,49.86,0.0,12.6,64.3,861.7,2.4,1.7,64.3,100.0,3318.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0
1402739,2026-08-18T16:18:55.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.8,1.0,241.6,241.6,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1402770,2026-08-18T16:19:10.628813+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,2.0,2.2,23.4,0.0,1.4,1.0,224.9,225.0,225.4,43.0,44.4,42.4,858.5,33.1,49.76,0.0,23.2,64.3,860.7,9.7,7.9,64.3,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
1402832,2026-08-18T16:19:41.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.2,2.7,0.0,1.4,2.0,243.7,243.3,243.6,12.1,11.7,11.3,860.5,5.2,49.92,0.0,2.5,64.3,861.7,2.5,1.9,64.3,100.0,3319.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1402863,2026-08-18T16:19:57.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,228.0,228.1,228.7,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1402894,2026-08-18T16:20:12.619553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.7,12.2,0.0,1.4,1.0,231.2,231.0,232.0,30.4,30.2,29.0,859.0,24.0,49.82,0.0,13.0,64.3,860.7,11.8,11.2,64.3,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1402925,2026-08-18T16:20:28.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,1.8,1.0,235.7,234.3,235.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1402987,2026-08-18T16:20:59.629130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.4,0.0,0.1,1.8,1.0,225.8,221.5,226.0,0.8,0.6,0.6,866.9,0.0,49.78,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403018,2026-08-18T16:21:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,1.2,15.5,0.0,1.4,2.0,245.2,241.9,244.7,12.2,14.7,11.3,860.6,6.4,49.91,0.0,3.4,64.3,859.4,21.9,19.8,64.3,100.0,3311.0,3309.0,25.3,23.9,24.3,20000.0,856.4,0,0
1403049,2026-08-18T16:21:30.619370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.4,0.0,0.1,1.8,1.0,233.3,230.1,234.0,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403080,2026-08-18T16:21:45.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,0.7,5.6,0.0,1.4,2.0,246.1,243.1,245.9,17.0,19.3,16.2,860.0,13.0,49.89,0.0,3.4,63.9,860.7,7.4,7.6,63.9,100.0,3314.0,3312.0,25.3,23.9,24.3,20000.0,856.4,0,0
1403142,2026-08-18T16:22:16.619553+00:00,external_ems_2,bess_2,good,0.2328,normal,PCS phase current imbalance high: 17.8,3.6,17.8,0.4,1.5,0.0,1.3,2.0,241.5,237.9,241.2,12.3,30.1,26.0,859.0,18.5,49.8,0.0,20.1,63.9,859.4,20.0,18.6,63.9,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403173,2026-08-18T16:22:32.629094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.4,0.0,0.1,1.8,1.0,234.9,231.7,235.7,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403235,2026-08-18T16:23:03.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.4,0.0,0.1,1.8,1.0,241.4,238.8,240.8,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403297,2026-08-18T16:23:34.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,1.8,1.0,243.4,241.8,242.7,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403328,2026-08-18T16:23:49.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.8,2.5,0.0,1.3,1.0,243.3,241.8,243.0,12.2,13.2,11.3,860.6,6.2,49.92,0.0,3.1,63.9,861.4,3.7,2.5,63.9,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403359,2026-08-18T16:24:05.629414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.4,0.0,0.1,1.8,1.0,228.4,227.0,229.2,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403390,2026-08-18T16:24:20.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,1.5,9.7,0.0,1.3,2.0,236.5,235.1,236.9,19.2,20.9,19.0,859.6,13.3,49.82,0.0,9.4,63.9,861.1,3.6,3.2,63.9,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403452,2026-08-18T16:24:51.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.2,2.7,0.0,1.3,2.0,241.5,240.0,241.2,12.2,13.4,11.3,860.6,6.1,49.92,0.0,3.1,63.9,860.4,8.8,8.1,63.9,100.0,3316.0,3314.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403483,2026-08-18T16:25:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.1,0.1,1.8,1.0,226.3,224.9,226.8,0.8,0.6,0.6,867.0,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403514,2026-08-18T16:25:22.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,1.8,20.0,0.0,1.3,2.0,244.5,242.8,244.0,12.1,13.2,11.3,860.5,6.1,49.92,0.0,3.1,63.9,858.7,26.1,26.5,63.9,100.0,3309.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403545,2026-08-18T16:25:38.619526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,1.8,1.0,243.4,241.9,242.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403607,2026-08-18T16:26:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.1,0.1,1.8,1.0,234.6,233.2,235.1,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403638,2026-08-18T16:26:24.628898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,4.6,1.3,14.6,0.0,1.3,2.0,225.8,224.0,226.4,38.4,40.9,36.3,858.1,33.3,49.8,0.0,20.5,63.9,859.4,18.7,14.9,63.9,100.0,3311.0,3309.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403669,2026-08-18T16:26:40.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.2,0.1,1.8,1.0,241.0,239.5,240.6,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403700,2026-08-18T16:26:55.618865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,2.0,9.0,0.0,1.3,1.0,237.6,236.0,237.4,16.3,17.6,15.9,859.1,12.2,49.84,0.0,6.7,63.9,861.1,3.2,2.5,63.9,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403762,2026-08-18T16:27:26.618579+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.1,4.6,3.0,25.2,0.0,1.3,2.0,227.9,226.3,228.4,38.2,39.8,35.2,858.1,30.6,49.78,0.0,18.7,63.9,861.1,5.4,3.8,63.9,100.0,3315.0,3313.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403793,2026-08-18T16:27:42.629602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.8,1.0,243.5,242.1,243.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403824,2026-08-18T16:27:57.619278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.6,2.2,0.0,1.3,2.0,242.4,240.8,242.1,12.2,13.3,11.3,860.5,6.0,49.92,0.0,3.1,63.5,861.1,3.8,2.6,63.5,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403855,2026-08-18T16:28:13.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,225.4,225.3,225.7,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403917,2026-08-18T16:28:44.629538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.8,1.0,232.5,232.7,232.5,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1403948,2026-08-18T16:28:59.618681+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,1.0,1.6,23.3,0.0,1.3,2.0,241.1,240.8,241.1,12.1,11.1,11.2,860.7,4.2,49.92,0.0,2.2,63.5,859.1,27.5,24.6,63.5,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0
1403979,2026-08-18T16:29:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,228.7,229.3,229.3,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1404010,2026-08-18T16:29:30.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.2,6.7,0.0,1.3,2.0,245.7,245.4,245.6,12.2,11.0,11.2,860.6,4.7,49.9,0.0,2.2,63.5,860.4,11.4,11.7,63.5,100.0,3314.0,3312.0,25.2,23.9,24.3,20000.0,856.4,0,0
1404072,2026-08-18T16:30:01.619611+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.5,1.8,2.0,25.0,0.0,1.3,1.0,224.1,224.3,224.6,35.0,34.3,33.2,859.1,27.4,49.79,0.0,23.6,63.5,861.1,2.4,2.0,63.5,100.0,3314.0,3313.0,25.2,23.9,24.3,20000.0,856.4,0,0
1404103,2026-08-18T16:30:17.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,242.1,241.8,242.0,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1404134,2026-08-18T16:30:32.619323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.0,8.7,0.0,1.3,2.0,243.3,242.6,242.9,12.5,11.3,11.5,860.1,5.3,49.88,0.0,8.8,63.5,860.1,14.0,12.2,63.5,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0
1404165,2026-08-18T16:30:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,240.7,240.7,240.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1404227,2026-08-18T16:31:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.9,1.0,243.7,243.7,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1404289,2026-08-18T16:31:50.629049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,240.5,240.5,240.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1404320,2026-08-18T16:32:05.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.5,0.0,1.2,2.0,243.2,242.9,243.2,12.1,11.1,11.2,860.7,4.7,49.92,0.0,2.2,63.5,861.4,2.2,1.8,63.5,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404382,2026-08-18T16:32:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.2,12.6,0.0,1.2,2.0,232.8,232.9,233.2,26.1,25.3,25.5,859.2,21.4,49.85,0.0,9.3,63.5,860.4,8.8,7.7,63.5,100.0,3314.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404413,2026-08-18T16:32:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,231.0,231.1,231.3,0.8,0.6,0.6,867.0,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1404444,2026-08-18T16:33:07.629154+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.1,2.0,21.6,0.0,1.2,2.0,241.6,241.3,241.6,12.2,11.1,11.2,860.7,4.6,49.92,0.0,2.2,63.5,858.7,26.2,28.2,63.5,100.0,3312.0,3310.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404475,2026-08-18T16:33:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.0,224.4,224.5,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1404537,2026-08-18T16:33:54.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,243.5,243.5,243.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1404568,2026-08-18T16:34:09.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,4.6,0.0,1.2,2.0,233.6,233.4,233.8,18.4,17.6,17.9,859.6,9.9,49.84,0.0,13.2,63.5,859.7,14.5,13.3,63.5,100.0,3312.0,3310.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404599,2026-08-18T16:34:25.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,234.0,234.3,234.2,0.8,0.6,0.6,867.0,0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1404630,2026-08-18T16:34:40.629054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,16.4,0.0,1.2,2.0,232.9,232.9,233.3,23.2,22.4,22.5,859.2,18.7,49.88,0.0,12.1,63.5,861.1,2.3,1.8,63.5,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404692,2026-08-18T16:35:11.618871+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,0.9,1.9,20.1,0.0,1.2,2.0,225.6,225.5,225.8,39.8,39.9,39.0,858.2,31.3,49.75,0.0,22.6,63.1,860.1,11.2,10.2,63.1,100.0,3313.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404723,2026-08-18T16:35:27.628993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,244.8,244.9,244.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1404754,2026-08-18T16:35:42.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,1.3,0.0,1.2,2.0,244.1,243.8,244.0,12.2,11.0,11.2,860.6,4.9,49.92,0.0,2.2,63.1,860.7,6.2,5.4,63.1,100.0,3314.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404847,2026-08-18T16:36:29.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,234.6,234.9,235.0,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1404878,2026-08-18T16:36:44.629599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.5,0.0,1.2,2.0,242.2,241.7,242.0,12.1,11.1,11.3,860.6,4.8,49.92,0.0,2.2,63.1,861.1,2.3,1.9,63.1,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0
1404909,2026-08-18T16:37:00.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,223.8,224.2,224.4,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1404940,2026-08-18T16:37:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,19.8,0.0,1.2,2.0,241.0,240.7,241.0,12.1,11.1,11.3,860.7,5.0,49.92,0.0,2.2,63.1,859.1,24.8,23.5,63.1,100.0,3310.0,3308.0,25.2,24.0,24.3,20000.0,856.4,0,0
1405002,2026-08-18T16:37:46.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,3.3,0.0,1.2,2.0,244.0,243.8,244.0,12.1,11.0,11.2,860.6,4.3,49.92,0.0,2.2,63.1,860.4,7.6,6.6,63.1,100.0,3313.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0
1405033,2026-08-18T16:38:02.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,242.6,242.6,242.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405064,2026-08-18T16:38:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,5.8,0.0,1.2,2.0,225.4,225.5,225.8,34.5,33.8,33.4,859.2,27.8,49.83,0.0,19.1,63.1,859.1,22.0,21.3,63.1,100.0,3311.0,3309.0,25.2,24.0,24.3,20000.0,856.4,0,0
1405095,2026-08-18T16:38:33.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.8,1.0,240.8,240.6,240.6,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405157,2026-08-18T16:39:04.619075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,241.1,241.2,241.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405188,2026-08-18T16:39:19.618568+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.4,1.5,3.0,27.8,0.0,1.2,2.0,226.4,226.5,226.8,38.9,39.4,37.9,858.1,30.4,49.76,0.0,20.8,63.1,861.1,2.6,2.0,63.1,100.0,3316.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0
1405219,2026-08-18T16:39:35.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,243.7,243.7,243.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405250,2026-08-18T16:39:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,2.3,0.0,1.2,2.0,231.3,231.5,231.8,23.8,23.3,23.1,860.5,4.6,49.85,0.0,8.9,63.1,861.4,2.3,1.8,63.1,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0
1405343,2026-08-18T16:40:37.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,243.2,243.2,243.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405374,2026-08-18T16:40:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,19.0,0.0,1.2,2.0,242.6,242.3,242.5,12.1,11.1,11.3,860.5,5.1,49.92,0.0,2.2,63.1,859.1,24.1,21.7,63.1,100.0,3311.0,3309.0,25.2,24.0,24.3,20000.0,856.4,0,0
1405405,2026-08-18T16:41:08.618766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.3,224.7,224.8,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405467,2026-08-18T16:41:39.629869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.8,1.0,229.7,230.2,230.3,0.8,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405498,2026-08-18T16:41:54.629810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,1.3,0.0,1.2,2.0,241.1,240.8,241.0,12.1,11.1,11.3,860.6,4.9,49.92,0.0,2.2,63.1,860.7,6.2,5.4,63.1,100.0,3314.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0
1405529,2026-08-18T16:42:10.619334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,227.5,227.8,227.9,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405560,2026-08-18T16:42:25.618565+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.2,1.1,2.0,23.6,0.0,1.2,2.0,243.5,243.3,243.5,12.1,11.0,11.2,860.4,4.7,49.92,0.0,2.2,62.7,858.4,28.3,27.3,62.7,100.0,3310.0,3308.0,25.2,24.0,24.4,20000.0,856.4,0,0
1405622,2026-08-18T16:42:56.628820+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,0.5,2.4,23.3,0.0,1.2,1.0,226.0,226.0,226.4,29.8,29.4,29.3,858.7,25.6,49.79,0.0,21.5,62.7,861.1,2.3,1.8,62.7,100.0,3315.0,3314.0,25.2,24.0,24.4,20000.0,856.4,0,0
1405653,2026-08-18T16:43:12.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.8,1.0,237.8,238.2,238.2,0.8,0.6,0.6,867.0,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405684,2026-08-18T16:43:27.629059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.2,3.0,0.0,1.1,2.0,230.0,230.3,230.6,24.7,24.1,24.3,859.2,20.4,49.83,0.0,11.1,62.7,859.4,17.4,14.5,62.7,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
1405715,2026-08-18T16:43:43.629768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,242.2,241.9,241.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405777,2026-08-18T16:44:14.618853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.8,1.0,241.6,241.3,241.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405808,2026-08-18T16:44:29.628691+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.5,0.2,3.0,29.9,0.0,1.1,2.0,225.6,225.7,226.1,41.8,42.0,41.8,857.7,32.3,49.76,0.0,22.4,62.7,860.7,2.4,1.5,62.7,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0
1405870,2026-08-18T16:45:00.619555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.3,8.1,0.0,1.1,1.0,244.5,243.8,244.0,12.2,11.0,11.2,860.4,5.0,49.92,0.0,2.2,62.7,860.1,13.1,10.6,62.7,100.0,3314.0,3313.0,25.2,24.1,24.4,20000.0,856.4,0,0
1405932,2026-08-18T16:45:31.628947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.2,18.4,0.0,1.1,2.0,232.7,232.9,233.3,24.3,23.8,23.7,858.9,20.5,49.84,0.0,12.0,62.7,861.1,2.1,1.6,62.7,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0
1405963,2026-08-18T16:45:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,232.4,232.6,232.8,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1405994,2026-08-18T16:46:02.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,13.8,0.0,1.1,2.0,241.6,241.3,241.5,12.1,11.1,11.2,860.4,4.9,49.92,0.0,2.2,62.7,859.4,18.7,20.2,62.7,100.0,3312.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0
1406025,2026-08-18T16:46:18.619735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,225.3,225.5,225.7,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406087,2026-08-18T16:46:49.629169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,243.9,243.9,243.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406118,2026-08-18T16:47:04.619804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,11.7,0.0,1.1,2.0,233.9,233.4,233.8,18.9,18.2,18.4,859.3,13.0,49.85,0.0,13.4,62.7,858.4,24.7,25.8,62.7,100.0,3305.0,3303.0,25.2,24.1,24.4,20000.0,856.4,0,0
1406149,2026-08-18T16:47:20.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,232.1,232.4,232.4,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406180,2026-08-18T16:47:35.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.2,2.3,0.0,1.1,2.0,231.5,231.5,231.8,22.2,21.5,21.9,858.9,16.3,49.88,0.0,11.7,62.7,859.1,18.6,17.6,62.7,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
1406242,2026-08-18T16:48:06.618583+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.5,0.2,3.5,28.9,0.0,1.1,2.0,224.9,225.0,225.4,41.0,40.9,41.1,857.6,31.0,49.75,0.0,23.6,62.7,861.1,2.1,1.7,62.7,100.0,3317.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0
1406273,2026-08-18T16:48:22.630827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.8,1.0,244.3,244.3,244.2,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406304,2026-08-18T16:48:37.618577+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.5,0.4,2.9,27.0,0.0,1.2,2.0,228.5,228.6,229.0,38.6,38.5,38.2,857.8,29.1,49.76,0.0,19.3,62.7,860.7,2.1,1.7,62.7,100.0,3315.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406335,2026-08-18T16:48:53.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,243.5,243.1,243.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406397,2026-08-18T16:49:24.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.8,1.0,225.0,225.2,225.6,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406428,2026-08-18T16:49:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,1.9,0.0,1.2,3.0,239.7,239.4,239.5,17.1,16.0,16.6,859.6,11.6,49.85,0.0,6.2,62.4,859.7,13.5,12.4,62.4,100.0,3313.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406459,2026-08-18T16:49:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.1,1.8,1.0,243.5,243.5,243.5,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406490,2026-08-18T16:50:10.618580+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.6,1.1,1.1,20.8,0.0,1.2,3.0,227.4,227.6,228.0,12.2,11.1,11.3,859.5,4.5,49.88,0.0,13.4,62.4,858.4,25.3,25.8,62.4,100.0,3307.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406552,2026-08-18T16:50:41.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.4,0.0,1.2,2.0,244.4,243.8,244.1,12.1,11.0,11.2,860.2,4.7,49.92,0.0,2.2,62.4,860.7,2.3,1.6,62.4,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406583,2026-08-18T16:50:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,241.2,241.2,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406614,2026-08-18T16:51:12.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.8,16.9,0.0,1.2,3.0,225.4,225.5,225.9,42.6,43.3,41.6,857.6,32.4,49.76,0.0,21.1,62.4,859.4,15.5,13.6,62.4,100.0,3312.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406645,2026-08-18T16:51:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.8,1.0,244.7,244.7,244.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406707,2026-08-18T16:51:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,228.9,229.2,229.3,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406738,2026-08-18T16:52:14.618596+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.8,0.7,2.2,20.8,0.0,1.2,3.0,231.2,231.6,232.0,27.3,26.6,26.6,858.5,23.2,49.83,0.0,12.7,62.4,860.7,2.4,1.7,62.4,100.0,3316.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406769,2026-08-18T16:52:30.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.8,1.0,235.9,236.0,236.2,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1406800,2026-08-18T16:52:45.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.3,0.0,1.2,3.0,241.7,241.4,241.6,12.1,11.1,11.2,860.2,4.9,49.92,0.0,2.2,62.4,860.7,2.6,4.6,62.4,100.0,3316.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406862,2026-08-18T16:53:16.618580+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.0,2.1,26.0,0.0,1.2,2.0,241.2,240.9,241.1,12.1,11.1,11.2,860.2,4.7,49.92,0.0,2.2,62.4,858.1,30.7,26.9,62.4,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406924,2026-08-18T16:53:47.628910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.8,0.0,1.2,3.0,244.8,244.3,244.6,12.1,11.0,11.2,860.1,4.7,49.92,0.0,2.2,62.4,860.7,1.9,1.7,62.4,100.0,3313.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
1406955,2026-08-18T16:54:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,242.9,242.6,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407017,2026-08-18T16:54:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.8,1.0,234.1,234.8,234.6,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407048,2026-08-18T16:54:49.629553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.7,17.6,0.0,1.2,3.0,244.1,243.8,244.0,12.1,11.0,11.2,859.0,19.8,49.92,0.0,2.2,62.4,860.7,2.2,1.8,62.4,100.0,3316.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0
1407079,2026-08-18T16:55:05.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,241.1,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407110,2026-08-18T16:55:20.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,16.3,0.0,1.2,3.0,225.0,225.3,225.4,36.9,36.3,35.0,857.5,28.0,49.76,0.0,20.1,62.4,859.4,11.7,11.1,62.4,100.0,3310.0,3307.0,25.3,24.1,24.4,20000.0,856.4,0,0
1407172,2026-08-18T16:55:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.4,0.0,1.2,3.0,243.4,243.1,243.5,12.2,11.1,11.2,860.1,4.5,49.92,0.0,2.2,62.4,860.7,2.1,1.7,62.4,100.0,3316.0,3313.0,25.3,24.1,24.5,20000.0,856.4,0,0
1407203,2026-08-18T16:56:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,228.5,228.9,229.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407234,2026-08-18T16:56:22.618587+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.5,1.2,2.9,27.4,0.0,1.2,3.0,225.8,226.0,226.3,38.2,38.3,37.1,857.8,29.6,49.77,0.0,19.4,62.0,860.7,2.2,1.9,62.0,100.0,3315.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0
