id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1407265,2026-08-18T16:56:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,243.5,243.2,243.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407327,2026-08-18T16:57:09.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,226.9,227.1,227.3,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407358,2026-08-18T16:57:24.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.3,18.8,0.0,1.2,4.0,240.8,240.2,240.6,15.1,13.9,14.5,859.4,8.9,49.86,0.0,6.1,62.0,858.1,27.7,27.4,62.0,100.0,3303.0,3299.0,25.3,24.1,24.5,20000.0,856.4,0,0
1407389,2026-08-18T16:57:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.8,1.0,229.9,230.5,230.5,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407482,2026-08-18T16:58:26.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.8,19.3,0.0,1.1,4.0,244.0,243.8,244.0,12.1,11.0,11.2,859.9,4.8,49.92,0.0,2.2,62.0,858.1,24.1,25.8,62.0,100.0,3303.0,3299.0,25.3,24.2,24.5,20000.0,856.4,0,0
1407513,2026-08-18T16:58:42.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,243.1,243.1,243.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407544,2026-08-18T16:58:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,2.8,0.0,1.1,3.0,243.3,242.8,243.0,12.1,11.0,11.2,859.6,5.1,49.87,0.0,7.1,62.0,860.4,2.3,2.1,62.0,100.0,3315.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0
1407575,2026-08-18T16:59:13.619041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,238.2,238.3,238.2,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407637,2026-08-18T16:59:44.618833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,241.2,240.9,241.0,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407668,2026-08-18T16:59:59.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,11.9,0.0,1.1,3.0,233.7,233.6,234.2,20.8,21.0,20.4,858.9,14.6,49.88,0.0,5.5,62.0,860.4,2.7,1.9,62.0,100.0,3314.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0
1407699,2026-08-18T17:00:15.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,240.5,240.4,240.4,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407730,2026-08-18T17:00:30.630228+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,2.0,2.7,23.7,0.0,1.1,3.0,229.5,229.3,229.9,32.3,32.3,30.3,857.7,26.8,49.77,0.0,17.4,62.0,860.4,3.1,2.2,62.0,100.0,3314.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0
1407792,2026-08-18T17:01:01.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,1.6,17.6,0.0,1.1,4.0,242.1,239.9,241.8,12.2,13.8,11.3,859.7,6.1,49.91,0.0,3.2,62.0,858.1,23.7,24.9,62.0,100.0,3309.0,3305.0,25.3,24.2,24.5,20000.0,856.4,0,0
1407823,2026-08-18T17:01:17.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.0,0.1,1.8,1.0,226.2,222.6,226.8,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407854,2026-08-18T17:01:32.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.0,0.4,2.9,0.0,1.1,4.0,242.4,239.0,241.8,14.7,17.0,14.0,859.0,9.7,49.89,0.0,3.4,62.0,859.4,12.6,13.1,62.0,100.0,3308.0,3304.0,25.3,24.2,24.5,20000.0,856.4,0,0
1407885,2026-08-18T17:01:48.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.4,0.0,0.1,1.8,1.0,238.3,235.2,238.1,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1407978,2026-08-18T17:02:34.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.5,2.0,19.7,0.0,1.1,4.0,244.4,240.7,243.8,12.2,14.7,11.2,859.4,6.4,49.91,0.0,3.4,62.0,857.4,26.1,25.8,62.0,100.0,3299.0,3295.0,25.3,24.2,24.5,20000.0,856.4,0,0
1408009,2026-08-18T17:02:50.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.5,0.0,0.1,1.8,1.0,242.3,238.8,241.7,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1408040,2026-08-18T17:03:05.618582+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,4.8,5.9,2.7,25.5,0.0,1.1,4.0,226.7,222.5,227.3,35.9,38.6,32.7,857.4,29.1,49.76,0.0,24.3,61.6,860.1,3.6,3.1,61.6,100.0,3314.0,3310.0,25.3,24.2,24.5,20000.0,856.4,0,0
1408102,2026-08-18T17:03:36.619299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,1.5,10.0,0.0,1.1,4.0,234.8,233.0,235.2,18.7,20.8,18.3,858.6,13.3,49.83,0.0,9.5,61.6,860.1,3.3,3.0,61.6,100.0,3313.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0
1408133,2026-08-18T17:03:52.619167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,1.8,1.0,240.5,238.8,239.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1408164,2026-08-18T17:04:07.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.0,1.0,0.0,1.1,5.0,244.1,242.4,243.5,12.2,13.3,11.3,859.4,5.9,49.92,0.0,3.1,61.6,859.4,4.9,8.5,61.6,100.0,3314.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0
1408195,2026-08-18T17:04:23.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.1,0.1,1.8,1.0,230.3,228.8,230.9,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1408257,2026-08-18T17:04:54.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,1.8,1.0,229.9,228.7,230.3,0.8,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1408288,2026-08-18T17:05:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.1,7.7,0.0,1.1,5.0,241.8,240.5,241.7,12.1,13.3,11.3,859.3,5.6,49.92,0.0,3.1,61.6,859.4,13.3,11.8,61.6,100.0,3313.0,3308.0,25.3,24.2,24.5,20000.0,856.4,0,0
1408319,2026-08-18T17:05:25.629102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.8,1.0,224.2,223.0,224.8,0.8,0.6,0.6,867.0,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1408350,2026-08-18T17:05:40.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.5,8.8,0.0,1.1,5.0,245.1,243.7,244.8,12.1,13.2,11.3,859.2,5.7,49.91,0.0,3.1,61.6,858.7,14.5,13.3,61.6,100.0,3309.0,3304.0,25.3,24.2,24.5,20000.0,856.4,0,0
1408412,2026-08-18T17:06:11.628944+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,1.8,2.1,2.2,22.6,0.0,1.1,4.0,240.8,239.0,240.2,12.2,13.4,11.3,859.3,5.1,49.92,0.0,7.9,61.6,857.1,27.7,27.7,61.6,100.0,3299.0,3295.0,25.3,24.2,24.5,20000.0,856.4,0,0
1408443,2026-08-18T17:06:27.629258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,1.8,1.0,233.8,232.6,234.4,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1408505,2026-08-18T17:06:58.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.8,1.0,240.9,239.7,240.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1408567,2026-08-18T17:07:29.618952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,1.8,1.0,244.8,243.3,244.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1408598,2026-08-18T17:07:44.628661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.9,8.4,0.0,1.2,5.0,236.8,235.6,237.0,16.3,17.8,15.9,858.5,12.6,49.89,0.0,5.7,61.6,859.4,4.2,3.0,61.6,100.0,3310.0,3305.0,25.3,24.1,24.5,20000.0,856.4,0,0
1408629,2026-08-18T17:08:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.8,1.0,229.6,228.1,230.1,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1408660,2026-08-18T17:08:15.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.4,7.4,0.0,1.2,5.0,240.1,238.7,239.9,15.0,16.3,14.4,858.3,10.3,49.85,0.0,6.3,61.6,859.7,2.9,2.6,61.6,100.0,3311.0,3306.0,25.3,24.1,24.5,20000.0,856.4,0,0
1408722,2026-08-18T17:08:46.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.0,5.3,0.0,1.2,5.0,233.3,233.0,233.6,23.6,23.9,23.2,857.7,18.3,49.82,0.0,11.5,61.6,858.7,13.0,11.2,61.6,100.0,3308.0,3303.0,25.3,24.1,24.5,20000.0,856.4,0,0
1408753,2026-08-18T17:09:02.619013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.8,1.0,233.1,233.0,233.2,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1408784,2026-08-18T17:09:17.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,2.0,19.8,0.0,1.2,6.0,237.8,237.2,238.3,12.1,11.1,11.2,859.1,4.6,49.92,0.0,2.2,61.6,857.1,24.4,28.0,61.6,100.0,3305.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
1408815,2026-08-18T17:09:33.618942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.8,1.0,228.1,228.3,228.3,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1408877,2026-08-18T17:10:04.618937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.7,1.0,242.7,242.7,242.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1408908,2026-08-18T17:10:19.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.9,12.9,0.0,1.2,6.0,224.7,224.5,224.8,37.1,35.6,35.1,856.2,27.3,49.78,0.0,21.7,61.2,858.1,14.4,12.6,61.2,100.0,3308.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0
1408939,2026-08-18T17:10:35.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.8,1.0,240.1,239.9,239.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1408970,2026-08-18T17:10:50.629077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.4,9.5,0.0,1.2,6.0,235.6,235.3,235.5,17.8,16.9,17.3,858.0,12.0,49.86,0.0,11.5,61.2,859.4,2.5,1.4,61.2,100.0,3312.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
1409032,2026-08-18T17:11:21.628726+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.8,2.1,22.3,0.0,1.2,7.0,224.7,224.8,225.1,40.1,41.0,39.2,856.3,32.2,49.76,0.0,23.4,61.2,858.4,9.9,7.6,61.2,100.0,3308.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0
1409063,2026-08-18T17:11:37.630435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.8,1.0,243.8,243.8,243.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409094,2026-08-18T17:11:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.3,2.5,0.0,1.3,6.0,244.0,243.5,243.7,12.2,11.0,11.2,858.4,4.9,49.91,0.0,2.2,61.2,859.7,2.4,1.6,61.2,100.0,3312.0,3306.0,25.3,24.0,24.4,20000.0,856.4,0,0
1409125,2026-08-18T17:12:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.9,225.3,225.4,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409187,2026-08-18T17:12:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.8,1.0,233.2,233.2,233.4,0.8,0.6,0.6,866.9,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409218,2026-08-18T17:12:54.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,10.6,0.0,1.3,7.0,241.9,241.6,241.8,12.2,11.1,11.3,858.8,4.9,49.92,0.0,2.2,61.2,858.1,15.5,13.7,61.2,100.0,3309.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0
1409249,2026-08-18T17:13:10.619594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.8,1.0,225.6,226.0,226.0,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409280,2026-08-18T17:13:25.618578+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.3,1.1,1.9,25.2,0.0,1.3,6.0,243.6,243.4,243.7,12.2,11.1,11.3,858.6,4.7,49.92,0.0,2.2,61.2,856.7,29.9,27.0,61.2,100.0,3300.0,3294.0,25.3,24.0,24.4,20000.0,856.4,0,0
1409342,2026-08-18T17:13:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,1.9,0.0,1.3,7.0,240.7,240.4,240.5,12.1,11.1,11.3,858.8,4.3,49.89,0.0,7.0,61.2,859.1,2.4,1.9,61.2,100.0,3311.0,3304.0,25.3,24.0,24.4,20000.0,856.4,0,0
1409373,2026-08-18T17:14:12.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.8,1.0,240.0,240.2,240.2,0.8,0.6,0.6,867.0,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409404,2026-08-18T17:14:27.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,12.0,0.0,1.3,7.0,228.3,228.3,228.7,25.6,24.9,25.1,857.3,21.8,49.82,0.0,18.0,61.2,858.4,9.8,8.6,61.2,100.0,3306.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0
1409435,2026-08-18T17:14:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.8,1.0,245.6,245.4,245.3,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409497,2026-08-18T17:15:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.8,1.0,240.6,240.7,240.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409559,2026-08-18T17:15:45.619755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,242.9,242.9,242.9,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409590,2026-08-18T17:16:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.3,0.0,1.2,7.0,243.7,243.4,243.6,12.1,11.0,11.2,858.5,4.7,49.92,0.0,2.2,61.2,859.1,2.4,1.9,61.2,100.0,3311.0,3304.0,25.2,24.0,24.3,20000.0,856.4,0,0
1409652,2026-08-18T17:16:31.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.0,3.0,0.0,1.2,7.0,235.3,235.5,235.7,20.6,20.0,20.5,857.4,13.4,49.82,0.0,9.6,60.8,858.4,10.4,9.4,60.8,100.0,3310.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0
1409683,2026-08-18T17:16:47.619056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.8,1.0,232.5,232.8,232.8,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409714,2026-08-18T17:17:02.618566+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.1,2.1,20.6,0.0,1.2,8.0,241.8,241.5,241.8,12.1,11.0,11.2,858.5,4.4,49.92,0.0,2.2,60.8,856.4,25.0,26.9,60.8,100.0,3304.0,3296.0,25.2,24.0,24.3,20000.0,856.4,0,0
1409745,2026-08-18T17:17:18.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.8,1.0,228.0,228.3,228.2,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409807,2026-08-18T17:17:49.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.8,1.0,243.7,243.7,243.5,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409838,2026-08-18T17:18:04.629322+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.6,0.9,1.8,21.0,0.0,1.2,8.0,227.9,228.0,228.5,27.4,26.7,26.5,856.9,23.2,49.88,0.0,14.7,60.8,858.7,2.2,1.9,60.8,100.0,3310.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0
1409869,2026-08-18T17:18:20.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.8,1.0,229.8,230.1,230.1,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1409900,2026-08-18T17:18:35.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.6,3.0,0.0,1.2,8.0,234.2,234.0,234.6,19.4,18.7,18.9,857.1,15.4,49.86,0.0,12.8,60.8,857.7,12.4,11.5,60.8,100.0,3302.0,3294.0,25.2,24.0,24.3,20000.0,856.4,0,0
1409962,2026-08-18T17:19:06.618598+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.5,0.6,3.2,30.5,0.0,1.2,8.0,225.0,225.1,225.5,42.5,42.4,41.9,855.5,32.6,49.76,0.0,22.3,60.8,858.7,2.1,1.4,60.8,100.0,3310.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0
1409993,2026-08-18T17:19:22.618535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,245.2,244.9,244.8,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1410024,2026-08-18T17:19:37.628663+00:00,external_ems_2,bess_2,good,0.1342,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 28.0,0.4,1.4,3.0,28.0,0.0,1.2,9.0,227.2,226.9,227.3,37.4,37.5,36.1,855.7,30.1,49.78,0.0,19.2,60.8,858.7,2.1,1.9,60.8,100.0,3310.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0
1410117,2026-08-18T17:20:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.8,1.0,225.3,225.8,226.0,0.8,0.6,0.6,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1410148,2026-08-18T17:20:39.629819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.8,10.8,0.0,1.2,8.0,236.3,236.4,236.8,19.8,19.2,19.6,856.9,13.0,49.87,0.0,7.2,60.8,858.7,2.2,1.9,60.8,100.0,3309.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0
1410179,2026-08-18T17:20:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.8,1.0,230.0,230.4,230.5,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1410210,2026-08-18T17:21:10.629787+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.1,2.0,19.7,0.0,1.1,9.0,241.2,240.9,241.2,12.1,11.0,11.2,858.0,4.9,49.92,0.0,2.2,60.8,856.0,24.6,23.5,60.8,100.0,3301.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410272,2026-08-18T17:21:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,3.2,0.0,1.1,8.0,243.7,243.4,243.7,12.0,11.0,11.2,857.8,5.0,49.92,0.0,2.2,60.8,857.7,8.2,7.5,60.8,100.0,3306.0,3298.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410303,2026-08-18T17:21:57.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,243.0,242.6,242.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410334,2026-08-18T17:22:12.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,0.5,3.3,0.0,1.1,9.0,227.7,227.9,228.3,25.1,24.4,24.4,855.9,21.2,49.81,0.0,19.0,60.8,856.4,17.9,18.5,60.8,100.0,3304.0,3295.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410365,2026-08-18T17:22:28.629065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,233.7,234.0,233.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410427,2026-08-18T17:22:59.618954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,241.2,241.1,241.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410458,2026-08-18T17:23:14.618584+00:00,external_ems_2,bess_2,good,0.139,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 28.3,0.4,1.6,3.4,28.3,0.0,1.1,9.0,225.7,225.7,226.1,41.3,41.2,39.7,855.0,30.7,49.76,0.0,23.0,60.8,858.4,2.4,1.7,60.8,100.0,3308.0,3299.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410489,2026-08-18T17:23:30.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,243.8,243.9,243.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410520,2026-08-18T17:23:45.618589+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.0,0.5,2.3,0.0,1.1,9.0,243.4,243.1,243.4,12.0,11.0,11.2,857.6,4.7,49.92,0.0,2.2,60.4,858.1,2.4,2.0,60.4,100.0,3308.0,3299.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410613,2026-08-18T17:24:32.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,223.7,223.7,223.8,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410644,2026-08-18T17:24:47.618583+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.3,1.0,0.2,5.6,0.0,1.1,10.0,242.4,242.3,242.6,13.1,12.1,12.4,857.3,6.5,49.88,0.0,2.2,60.4,857.1,12.1,10.8,60.4,100.0,3305.0,3295.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410675,2026-08-18T17:25:03.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,232.4,232.9,232.9,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410737,2026-08-18T17:25:34.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.7,1.0,228.2,228.4,228.5,0.8,0.6,0.6,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410768,2026-08-18T17:25:49.630113+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,1.0,0.8,1.8,0.0,1.1,10.0,243.8,243.2,243.5,12.0,11.0,11.2,857.3,4.1,49.92,0.0,4.5,60.4,858.1,2.3,1.8,60.4,100.0,3307.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410799,2026-08-18T17:26:05.619347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,242.1,242.1,242.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410830,2026-08-18T17:26:20.629987+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,0.9,1.0,13.9,0.0,1.1,10.0,225.3,225.4,225.9,41.3,41.3,40.4,855.0,30.2,49.79,0.0,22.3,60.4,856.0,16.3,14.9,60.4,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410892,2026-08-18T17:26:51.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,0.9,0.6,2.7,0.0,1.1,9.0,237.7,237.6,238.0,25.3,25.1,24.4,857.1,4.9,49.92,0.0,2.5,60.4,857.7,2.2,1.9,60.4,100.0,3306.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410923,2026-08-18T17:27:07.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,1.7,1.0,227.0,227.1,228.0,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1410954,2026-08-18T17:27:22.618577+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.7,2.0,1.6,15.4,0.0,1.1,10.0,235.4,234.1,235.8,22.7,24.3,22.3,855.8,18.3,49.86,0.0,7.8,60.4,857.4,2.9,2.4,60.4,100.0,3307.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0
1410985,2026-08-18T17:27:38.629416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.2,0.1,1.7,1.0,242.9,240.6,242.7,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1411047,2026-08-18T17:28:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.4,0.0,0.1,1.8,1.0,225.0,220.8,225.3,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411078,2026-08-18T17:28:24.619885+00:00,external_ems_2,bess_2,good,0.1845,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 21.2,3.3,3.3,1.9,21.2,0.0,1.1,10.0,244.3,241.0,243.8,12.1,14.5,11.2,856.6,6.6,49.91,0.0,3.4,60.4,854.7,27.8,27.3,60.4,100.0,3294.0,3284.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411140,2026-08-18T17:28:55.618572+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.1,3.3,0.9,0.5,0.0,1.1,10.0,243.2,240.1,243.1,12.7,15.1,11.8,855.8,7.0,49.91,0.0,8.1,60.4,856.7,6.5,6.5,60.4,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411202,2026-08-18T17:29:26.618634+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,4.8,6.1,1.4,10.4,0.0,1.1,10.0,227.5,223.3,228.1,38.6,41.5,35.4,854.0,31.6,49.77,0.0,23.9,60.4,855.4,21.2,16.9,60.4,100.0,3295.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411233,2026-08-18T17:29:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.0,0.1,1.8,1.0,232.8,229.3,233.5,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411264,2026-08-18T17:29:57.618580+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.0,2.9,1.4,11.4,0.0,1.1,10.0,234.3,232.3,235.3,19.7,22.3,19.4,855.3,14.8,49.85,0.0,11.3,60.4,856.7,3.4,2.6,60.4,100.0,3305.0,3295.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411295,2026-08-18T17:30:13.630266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.8,1.0,241.5,239.7,240.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411357,2026-08-18T17:30:44.629017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.1,0.1,1.8,1.0,245.2,244.2,244.9,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411388,2026-08-18T17:30:59.618582+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,2.2,1.8,0.8,7.1,0.0,1.1,10.0,240.2,238.0,239.5,15.0,16.2,14.4,855.9,10.1,49.91,0.0,3.1,60.0,856.7,3.0,2.3,60.0,100.0,3304.0,3294.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411419,2026-08-18T17:31:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.8,1.0,239.8,238.4,239.6,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411450,2026-08-18T17:31:30.618573+00:00,external_ems_2,bess_2,good,0.0936,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 21.9,2.0,3.7,2.3,21.9,0.0,1.1,9.0,231.2,229.8,231.8,29.4,31.2,27.5,854.4,24.8,49.82,0.0,15.0,60.0,856.7,2.9,2.9,60.0,100.0,3303.0,3294.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411512,2026-08-18T17:32:01.618928+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.4,2.0,2.0,19.3,0.0,1.1,10.0,241.5,240.1,241.3,12.1,13.2,11.2,856.0,6.1,49.92,0.0,3.1,60.0,854.0,25.4,29.2,60.0,100.0,3298.0,3288.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411543,2026-08-18T17:32:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,1.8,1.0,224.5,222.9,224.7,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411574,2026-08-18T17:32:32.619080+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,1.9,1.4,18.5,0.0,1.1,10.0,245.6,244.3,245.3,12.0,13.1,11.2,855.8,5.8,49.92,0.0,3.1,60.0,854.4,24.3,25.7,60.0,100.0,3291.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411605,2026-08-18T17:32:48.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.2,0.1,1.8,1.0,239.7,237.9,239.2,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411667,2026-08-18T17:33:19.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.8,1.0,231.7,230.2,232.1,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411698,2026-08-18T17:33:34.618985+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.8,2.1,0.7,1.0,0.0,1.1,10.0,232.6,231.3,233.1,20.2,22.1,20.0,855.7,14.5,49.91,0.0,11.1,60.0,855.0,15.5,15.3,60.0,100.0,3295.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411729,2026-08-18T17:33:50.628905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.8,1.0,241.9,240.5,241.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1411760,2026-08-18T17:34:05.618575+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,2.1,2.4,1.8,16.7,0.0,1.1,10.0,231.1,229.6,231.7,24.2,26.1,23.7,854.6,19.5,49.84,0.0,13.7,60.0,856.4,2.8,3.0,60.0,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411822,2026-08-18T17:34:36.629262+00:00,external_ems_2,bess_2,good,0.1886,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 25.2,1.8,3.9,2.3,25.2,0.0,1.1,10.0,226.0,224.2,226.0,41.3,43.5,39.6,853.1,35.5,49.75,0.0,21.6,60.0,855.4,10.3,2.9,60.0,100.0,3296.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411853,2026-08-18T17:34:52.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,1.7,1.0,244.1,243.0,243.8,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1411884,2026-08-18T17:35:07.629923+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,0.9,0.9,11.2,0.0,1.1,10.0,243.3,242.0,242.9,12.1,11.8,11.2,855.6,5.4,49.92,0.0,2.7,60.0,854.7,16.6,15.4,60.0,100.0,3297.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0
1411915,2026-08-18T17:35:23.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.7,1.0,227.4,227.2,227.3,0.8,0.6,0.6,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1411977,2026-08-18T17:35:54.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.7,1.0,231.1,231.4,231.5,0.8,0.6,0.6,867.0,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1412008,2026-08-18T17:36:09.618576+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.1,1.1,16.9,0.0,1.1,9.0,241.9,241.4,241.6,12.1,11.0,11.2,855.5,4.6,49.92,0.0,2.2,60.0,854.4,21.5,21.5,60.0,100.0,3294.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412039,2026-08-18T17:36:25.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,227.0,227.3,227.4,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1412070,2026-08-18T17:36:40.618578+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.0,0.7,8.2,0.0,1.1,9.0,244.6,244.3,244.5,12.0,11.0,11.2,855.4,4.5,49.92,0.0,2.3,60.0,854.7,12.7,10.8,60.0,100.0,3295.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412132,2026-08-18T17:37:11.618576+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,0.4,0.8,1.6,0.0,1.1,10.0,238.0,237.1,238.4,20.0,19.6,19.6,854.8,16.0,49.86,0.0,11.9,59.6,854.0,17.6,16.9,59.6,100.0,3296.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412194,2026-08-18T17:37:42.629080+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.7,1.4,11.7,0.0,1.1,9.0,232.5,232.5,233.0,21.7,21.0,21.4,854.3,14.0,49.89,0.0,11.0,59.6,855.7,2.3,1.8,59.6,100.0,3300.0,3291.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412225,2026-08-18T17:37:58.619083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,240.9,241.0,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1412287,2026-08-18T17:38:29.619355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,244.6,244.4,244.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1412318,2026-08-18T17:38:44.629353+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.0,0.6,3.2,0.0,1.1,9.0,241.5,241.0,241.3,12.5,11.5,11.8,855.1,5.4,49.87,0.0,2.2,59.6,855.7,2.2,2.0,59.6,100.0,3300.0,3291.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412349,2026-08-18T17:39:00.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,227.6,228.0,228.1,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1412380,2026-08-18T17:39:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.7,10.0,0.0,1.1,8.0,243.3,243.2,243.3,12.0,11.0,11.2,855.1,4.6,49.92,0.0,2.2,59.6,854.4,14.6,13.6,59.6,100.0,3299.0,3291.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412442,2026-08-18T17:39:46.618575+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.0,2.3,19.6,0.0,1.1,9.0,237.7,237.7,238.1,26.0,25.0,25.0,853.4,21.7,49.83,0.0,9.4,59.6,855.7,2.1,1.7,59.6,100.0,3299.0,3290.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412473,2026-08-18T17:40:02.628912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.7,1.0,236.2,236.6,236.5,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1412504,2026-08-18T17:40:17.618619+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,1.1,2.0,20.1,0.0,1.1,8.0,241.8,241.2,241.5,12.1,11.0,11.2,855.0,4.8,49.92,0.0,2.2,59.6,853.0,24.9,25.6,59.6,100.0,3290.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412535,2026-08-18T17:40:33.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,227.1,227.2,227.2,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1412597,2026-08-18T17:41:04.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,242.4,242.4,242.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1412628,2026-08-18T17:41:19.629428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,10.3,0.0,1.1,8.0,231.1,231.2,231.7,18.4,17.4,18.0,854.2,12.4,49.85,0.0,13.1,59.6,853.0,22.7,22.5,59.6,100.0,3288.0,3280.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412659,2026-08-18T17:41:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.8,1.0,241.3,240.8,240.9,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1412752,2026-08-18T17:42:21.629513+00:00,external_ems_2,bess_2,good,0.2357,normal,PCS DC current and BMS current mismatch: 34.7,0.5,1.9,3.1,34.7,0.0,1.1,8.0,225.7,225.8,226.2,43.5,44.5,42.6,852.3,37.2,49.76,0.0,22.2,59.6,855.4,2.5,1.8,59.6,100.0,3297.0,3289.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412783,2026-08-18T17:42:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.8,1.0,245.6,245.7,245.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1412814,2026-08-18T17:42:52.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.2,0.0,1.1,7.0,244.0,243.7,244.0,12.0,11.0,11.1,854.6,4.4,49.92,0.0,2.2,59.6,855.0,2.2,1.6,59.6,100.0,3295.0,3288.0,25.1,24.0,24.3,20000.0,856.4,0,0
1412845,2026-08-18T17:43:08.630065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,225.3,225.4,225.7,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1412907,2026-08-18T17:43:39.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,236.0,236.0,236.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1412938,2026-08-18T17:43:54.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,7.0,0.0,1.0,8.0,241.5,241.4,241.6,12.1,11.0,11.2,854.6,4.4,49.92,0.0,2.2,59.2,854.0,11.4,10.2,59.2,100.0,3294.0,3286.0,25.1,24.1,24.3,20000.0,856.4,0,0
1412969,2026-08-18T17:44:10.629969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,227.1,227.0,227.0,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1413000,2026-08-18T17:44:25.618572+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,1.1,2.2,25.0,0.0,1.0,8.0,241.1,240.8,241.1,12.1,11.0,11.2,854.6,4.8,49.92,0.0,2.2,59.2,852.4,29.8,28.3,59.2,100.0,3285.0,3277.0,25.1,24.1,24.3,20000.0,856.4,0,0
1413062,2026-08-18T17:44:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.6,2.6,0.0,1.0,7.0,244.3,244.2,244.3,12.0,11.0,11.2,854.4,4.8,49.92,0.0,2.2,59.2,855.0,2.2,1.9,59.2,100.0,3296.0,3289.0,25.1,24.1,24.3,20000.0,856.4,0,0
1413093,2026-08-18T17:45:12.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,243.3,243.3,243.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413124,2026-08-18T17:45:27.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,6.5,0.0,1.0,7.0,225.1,225.4,225.8,29.1,28.1,28.4,852.4,24.3,49.79,0.0,18.6,59.2,853.0,17.8,16.3,59.2,100.0,3290.0,3283.0,25.1,24.1,24.3,20000.0,856.4,0,0
1413155,2026-08-18T17:45:43.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.7,1.0,237.2,237.3,237.5,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413248,2026-08-18T17:46:29.618585+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,0.3,1.3,3.2,29.8,0.0,1.0,7.0,225.9,225.7,226.0,41.9,40.7,40.6,851.5,32.2,49.76,0.0,21.5,59.2,854.7,2.4,1.6,59.2,100.0,3295.0,3288.0,25.1,24.1,24.3,20000.0,856.4,0,0
1413279,2026-08-18T17:46:45.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,244.4,244.4,244.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413310,2026-08-18T17:47:00.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,16.2,0.0,1.0,6.0,243.1,243.0,243.2,12.1,11.0,11.2,854.2,4.5,49.92,0.0,2.2,59.2,853.0,20.7,19.4,59.2,100.0,3291.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413372,2026-08-18T17:47:31.629408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.6,3.8,0.0,1.0,6.0,238.8,238.7,238.9,18.2,17.4,17.7,852.8,12.2,49.84,0.0,7.9,59.2,853.4,16.0,14.1,59.2,100.0,3295.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413403,2026-08-18T17:47:47.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.7,1.0,230.1,230.7,230.7,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413434,2026-08-18T17:48:02.619742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,2.3,0.0,1.0,7.0,241.5,241.3,241.6,12.1,11.0,11.2,854.2,4.7,49.92,0.0,2.2,59.2,854.4,7.0,6.3,59.2,100.0,3294.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413465,2026-08-18T17:48:18.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.7,1.0,229.2,229.8,230.0,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413527,2026-08-18T17:48:49.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.7,1.0,243.4,243.2,243.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413558,2026-08-18T17:49:04.618665+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.6,1.2,1.7,22.4,0.0,1.0,6.0,226.7,226.8,227.3,29.3,28.6,28.1,853.0,24.8,49.84,0.0,19.0,59.2,854.7,2.4,1.6,59.2,100.0,3294.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413589,2026-08-18T17:49:20.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.7,1.0,235.4,235.9,235.8,0.8,0.6,0.6,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413620,2026-08-18T17:49:35.618953+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.5,1.8,2.5,23.9,0.0,1.0,5.0,225.0,224.8,225.3,40.9,41.8,40.0,851.5,29.2,49.79,0.0,22.1,59.2,854.0,5.3,5.2,59.2,100.0,3289.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413682,2026-08-18T17:50:06.619522+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,3.2,0.0,1.0,6.0,242.6,242.4,242.6,12.0,11.0,11.2,853.9,5.3,49.92,0.0,2.2,59.2,854.7,2.1,2.0,59.2,100.0,3294.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413713,2026-08-18T17:50:22.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.7,1.0,226.2,226.8,227.0,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413775,2026-08-18T17:50:53.619466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,231.1,231.1,231.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413837,2026-08-18T17:51:24.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,225.7,225.9,226.1,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413868,2026-08-18T17:51:39.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,7.0,0.0,1.0,6.0,239.8,239.9,240.0,16.8,15.8,16.2,853.8,4.8,49.9,0.0,2.7,58.9,853.4,11.8,11.7,58.9,100.0,3289.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413899,2026-08-18T17:51:55.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.4,0.1,0.1,1.7,1.0,242.7,242.8,242.8,0.9,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1413930,2026-08-18T17:52:10.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.5,18.5,0.0,1.0,5.0,227.3,227.2,227.7,24.6,23.9,24.0,851.9,20.5,49.81,0.0,18.8,58.9,854.4,2.0,1.7,58.9,100.0,3287.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0
1413992,2026-08-18T17:52:41.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.0,11.5,0.0,1.0,5.0,243.2,243.0,243.2,12.1,11.0,11.1,853.7,4.9,49.92,0.0,2.2,58.9,852.7,16.4,17.4,58.9,100.0,3287.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0
1414023,2026-08-18T17:52:57.618765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,241.2,241.2,241.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1414054,2026-08-18T17:53:12.629828+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.9,1.1,3.2,26.8,0.0,1.0,5.0,225.6,225.9,226.5,32.8,32.4,31.7,851.2,29.2,49.78,0.0,21.4,58.9,854.4,2.4,1.8,58.9,100.0,3292.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
1414085,2026-08-18T17:53:28.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,243.9,244.0,243.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1414147,2026-08-18T17:53:59.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,230.8,230.7,231.2,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1414178,2026-08-18T17:54:14.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,3.1,0.0,1.0,4.0,242.6,242.3,242.6,12.1,11.0,11.2,853.6,5.1,49.92,0.0,2.2,58.9,853.7,8.2,7.9,58.9,100.0,3292.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
1414209,2026-08-18T17:54:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.7,1.0,240.5,240.5,240.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1414240,2026-08-18T17:54:45.630099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.5,19.8,0.0,1.0,4.0,231.5,231.6,231.9,27.0,25.9,26.0,851.5,21.9,49.79,0.0,14.2,58.9,854.0,2.1,2.0,58.9,100.0,3291.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
1414302,2026-08-18T17:55:16.618818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,17.9,0.0,1.0,4.0,242.4,241.9,242.2,12.0,11.0,11.2,853.6,4.7,49.92,0.0,2.2,58.9,852.0,22.6,22.2,58.9,100.0,3288.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0
1414333,2026-08-18T17:55:32.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.7,1.0,227.9,228.1,228.2,0.8,0.6,0.6,866.9,-0.2,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1414364,2026-08-18T17:55:47.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,1.0,0.8,12.6,0.0,1.0,5.0,245.7,243.3,243.5,12.0,11.0,11.2,853.5,4.8,49.92,0.0,2.2,58.9,852.7,17.4,14.5,58.9,100.0,3287.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0
1414395,2026-08-18T17:56:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,242.1,242.1,242.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1414457,2026-08-18T17:56:34.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.7,1.0,229.1,229.4,229.6,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1414488,2026-08-18T17:56:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.8,17.1,0.0,1.0,4.0,231.0,231.2,231.5,23.3,22.7,22.7,851.9,19.2,49.84,0.0,8.9,58.9,853.7,2.1,1.8,58.9,100.0,3291.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
1414519,2026-08-18T17:57:05.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,241.0,240.6,240.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
