id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1436654,2026-08-18T21:01:32.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.4,0.0,0.9,2.0,243.3,243.2,243.4,12.0,11.0,11.1,850.7,4.6,49.92,0.0,2.2,48.3,851.4,2.2,1.5,48.3,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1436685,2026-08-18T21:01:48.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,225.7,226.0,226.1,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1436716,2026-08-18T21:02:03.628975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.3,12.6,0.0,0.9,1.0,231.0,231.2,231.7,27.5,26.7,26.4,849.1,23.3,49.83,0.0,12.7,48.3,850.4,10.7,8.6,48.3,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
1436778,2026-08-18T21:02:34.618921+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.0,2.1,22.2,0.0,0.9,2.0,240.7,240.5,240.8,12.0,11.0,11.1,850.8,4.6,49.92,0.0,2.2,48.3,848.7,26.8,27.2,48.3,100.0,3265.0,3263.0,25.1,24.2,24.5,20000.0,856.4,0,0
1436809,2026-08-18T21:02:50.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,226.0,226.2,226.3,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1436840,2026-08-18T21:03:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,8.3,0.0,0.9,1.0,234.4,234.3,234.7,16.2,15.1,15.8,850.8,10.5,49.92,0.0,8.6,48.3,851.0,2.2,1.8,48.3,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
1436871,2026-08-18T21:03:21.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,242.5,242.5,242.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1436964,2026-08-18T21:04:07.619756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.7,12.3,0.0,0.9,1.0,232.9,232.9,233.4,20.9,20.3,20.7,849.7,14.5,49.88,0.0,11.2,48.3,851.4,2.2,1.8,48.3,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
1436995,2026-08-18T21:04:23.631121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,241.1,241.0,241.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1437026,2026-08-18T21:04:38.629378+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.6,2.2,3.4,24.7,0.0,0.9,1.0,225.2,225.4,225.8,37.8,36.2,35.6,848.0,27.1,49.75,0.0,22.2,47.9,851.4,2.4,1.7,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437088,2026-08-18T21:05:09.619218+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.8,0.0,0.9,1.0,240.7,240.6,240.8,12.1,11.1,11.1,850.7,4.9,49.92,0.0,2.2,47.9,851.4,2.1,1.6,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437119,2026-08-18T21:05:25.618990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.5,1.0,225.1,225.6,225.9,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1437150,2026-08-18T21:05:40.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,10.4,0.0,0.9,1.0,231.5,231.6,232.0,24.9,24.0,24.0,849.2,20.4,49.79,0.0,13.5,47.9,850.7,10.0,8.4,47.9,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437181,2026-08-18T21:05:56.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,229.6,230.0,230.1,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437243,2026-08-18T21:06:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,234.2,234.5,234.7,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437274,2026-08-18T21:06:42.619217+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,1.0,2.1,24.9,0.0,0.9,1.0,241.0,240.9,241.2,12.0,11.0,11.1,850.8,4.8,49.92,0.0,2.2,47.9,848.7,29.7,27.2,47.9,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437305,2026-08-18T21:06:58.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,228.7,228.9,229.1,0.8,0.6,0.6,866.9,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437336,2026-08-18T21:07:13.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.1,0.0,0.9,1.0,244.6,244.1,244.3,12.0,10.9,11.1,850.8,4.5,49.92,0.0,2.2,47.9,851.4,2.4,1.9,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437398,2026-08-18T21:07:44.629625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.2,6.3,0.0,0.9,2.0,226.0,226.2,226.9,32.2,31.7,31.2,849.2,25.9,49.79,0.0,18.0,47.9,849.4,19.6,18.2,47.9,100.0,3270.0,3268.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437429,2026-08-18T21:08:00.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,240.7,240.4,240.5,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437491,2026-08-18T21:08:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,240.6,240.7,240.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437553,2026-08-18T21:09:02.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.5,1.0,242.7,242.8,242.7,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437584,2026-08-18T21:09:17.619763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.6,0.0,0.9,1.0,243.2,243.0,243.2,12.0,11.0,11.1,850.8,4.7,49.92,0.0,2.2,47.9,851.4,2.1,2.0,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437615,2026-08-18T21:09:33.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,225.2,225.4,225.5,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437646,2026-08-18T21:09:48.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.2,12.6,0.0,0.9,1.0,237.9,237.8,238.1,18.2,17.4,17.9,849.2,11.9,49.84,0.0,9.1,47.9,849.0,24.5,22.8,47.9,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437708,2026-08-18T21:10:19.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,8.1,0.0,0.9,1.0,241.5,241.4,241.6,12.0,11.0,11.1,850.8,4.7,49.92,0.0,2.2,47.9,850.4,12.8,11.3,47.9,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437739,2026-08-18T21:10:35.619673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,228.6,228.7,228.8,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437770,2026-08-18T21:10:50.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.7,19.0,0.0,0.9,1.0,244.3,244.1,244.3,12.0,11.0,11.1,850.7,4.4,49.92,0.0,2.2,47.9,849.0,23.4,23.0,47.9,100.0,3268.0,3267.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437801,2026-08-18T21:11:06.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,242.6,242.6,242.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437863,2026-08-18T21:11:37.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,243.4,243.5,243.4,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437894,2026-08-18T21:11:52.619179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,3.4,0.0,0.9,2.0,225.6,225.5,225.9,28.4,27.5,27.5,848.7,23.7,49.79,0.0,20.9,47.5,849.0,20.3,21.9,47.5,100.0,3271.0,3269.0,25.1,24.2,24.5,20000.0,856.4,0,0
1437925,2026-08-18T21:12:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,245.0,245.3,244.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1437956,2026-08-18T21:12:23.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.9,17.6,0.0,0.9,2.0,230.1,230.3,230.7,24.0,23.3,23.2,849.5,19.7,49.85,0.0,9.7,47.5,851.4,2.1,2.1,47.5,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438018,2026-08-18T21:12:54.629425+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.4,1.2,2.6,26.2,0.0,0.9,2.0,228.3,228.2,228.6,35.0,34.9,33.8,848.4,28.6,49.76,0.0,19.5,47.5,851.0,2.4,1.8,47.5,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438049,2026-08-18T21:13:10.630033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.6,232.8,233.0,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1438080,2026-08-18T21:13:25.628975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,4.0,0.0,0.9,1.0,243.0,242.9,243.1,12.0,11.0,11.1,850.8,4.5,49.92,0.0,2.2,47.5,850.7,8.5,8.4,47.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438111,2026-08-18T21:13:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,224.2,224.3,224.4,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1438173,2026-08-18T21:14:12.629140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,244.0,243.7,243.6,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1438204,2026-08-18T21:14:27.618631+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,1.0,1.8,23.9,0.0,0.9,2.0,241.1,240.7,240.9,12.0,11.0,11.2,850.8,4.6,49.92,0.0,2.2,47.5,849.0,28.5,26.1,47.5,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438235,2026-08-18T21:14:43.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.4,224.6,224.8,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438266,2026-08-18T21:14:58.619793+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.2,1.0,2.0,24.9,0.0,0.9,1.0,244.1,243.9,244.0,12.0,11.0,11.1,850.7,4.6,49.92,0.0,2.2,47.5,848.7,29.5,28.3,47.5,100.0,3269.0,3268.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438328,2026-08-18T21:15:29.629902+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.8,1.4,2.8,25.2,0.0,0.9,1.0,226.2,226.3,227.0,34.7,35.0,33.6,848.6,27.4,49.83,0.0,19.4,47.5,851.4,2.2,1.5,47.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438359,2026-08-18T21:15:45.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,235.0,235.3,235.6,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438390,2026-08-18T21:16:00.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.1,4.7,0.0,0.9,2.0,232.1,231.9,232.6,21.2,21.5,20.6,849.3,15.5,49.83,0.0,12.1,47.5,850.4,10.8,9.7,47.5,100.0,3273.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438421,2026-08-18T21:16:16.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,241.6,241.5,241.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438483,2026-08-18T21:16:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.2,0.1,1.5,1.0,244.8,242.3,244.2,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438545,2026-08-18T21:17:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,1.5,1.0,243.6,241.1,243.4,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438576,2026-08-18T21:17:33.619841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.4,0.4,3.2,0.0,0.9,1.0,242.4,239.5,242.2,12.0,14.5,11.1,850.6,6.4,49.91,0.0,3.4,47.5,851.0,3.2,3.5,47.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438638,2026-08-18T21:18:04.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.8,1.0,9.2,0.0,0.9,2.0,240.9,238.4,240.7,16.4,18.6,15.8,850.0,12.3,49.88,0.0,3.4,47.5,851.0,3.1,3.1,47.5,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438669,2026-08-18T21:18:20.618739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.4,0.0,0.1,1.5,1.0,231.2,227.8,231.9,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438700,2026-08-18T21:18:35.619543+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,3.3,3.3,2.2,23.2,0.0,0.9,1.0,241.3,238.0,240.8,12.1,14.5,11.2,850.6,5.3,49.91,0.0,3.4,47.1,848.4,28.5,29.5,47.1,100.0,3269.0,3268.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438731,2026-08-18T21:18:51.629468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.0,0.1,1.5,1.0,227.0,223.5,227.5,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438793,2026-08-18T21:19:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.5,1.0,242.3,241.1,242.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438824,2026-08-18T21:19:37.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.3,1.0,10.1,0.0,0.9,2.0,226.0,224.5,226.4,33.2,35.2,31.9,848.4,27.7,49.76,0.0,23.0,47.1,849.4,17.6,16.8,47.1,100.0,3269.0,3267.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438855,2026-08-18T21:19:53.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.1,0.1,1.5,1.0,234.6,233.3,235.0,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1438886,2026-08-18T21:20:08.630724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.4,5.4,0.0,0.9,2.0,233.8,232.1,233.9,21.6,23.5,21.2,849.6,16.6,49.87,0.0,7.0,47.1,850.0,11.2,10.0,47.1,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438948,2026-08-18T21:20:39.618579+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,1.9,3.9,3.0,25.1,0.0,0.9,1.0,229.2,227.6,229.5,35.2,36.7,32.8,848.0,28.5,49.76,0.0,19.9,47.1,851.0,3.4,2.9,47.1,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1438979,2026-08-18T21:20:55.629911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.5,1.0,243.4,242.1,243.0,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1439010,2026-08-18T21:21:10.629661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.5,2.6,0.0,0.8,1.0,242.8,241.1,242.3,12.0,13.0,11.1,850.5,5.8,49.91,0.0,3.1,47.1,851.0,3.2,2.9,47.1,100.0,3277.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439103,2026-08-18T21:21:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.1,0.1,1.5,1.0,226.1,224.4,226.6,0.8,0.6,0.7,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1439134,2026-08-18T21:22:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.7,7.7,0.0,0.8,2.0,245.2,243.9,244.8,12.0,13.0,11.1,850.4,5.9,49.89,0.0,3.1,47.1,849.7,13.6,13.1,47.1,100.0,3272.0,3270.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439165,2026-08-18T21:22:28.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.1,0.1,1.5,1.0,233.2,232.0,233.5,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1439196,2026-08-18T21:22:43.629082+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,1.7,1.9,13.6,0.0,0.8,1.0,241.0,239.7,232.2,16.1,17.4,15.7,850.6,11.4,49.91,0.0,7.4,47.1,848.7,25.0,27.1,47.1,100.0,3274.0,3273.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439258,2026-08-18T21:23:14.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,1.0,2.9,0.0,0.8,1.0,242.6,241.3,242.4,13.4,14.6,12.8,849.7,8.1,49.87,0.0,12.4,47.1,850.7,5.2,5.5,47.1,100.0,3275.0,3274.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439289,2026-08-18T21:23:30.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.4,1.0,241.8,240.4,241.3,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1439320,2026-08-18T21:23:45.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,5.0,1.5,19.4,0.0,0.8,1.0,225.8,224.2,226.4,44.3,47.1,42.1,847.9,34.6,49.76,0.0,25.4,47.1,849.4,15.2,14.0,47.1,100.0,3270.0,3269.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439351,2026-08-18T21:24:01.619567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,1.5,1.0,241.4,239.7,240.9,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1439413,2026-08-18T21:24:32.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,240.2,239.6,240.1,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1439444,2026-08-18T21:24:47.628805+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.6,1.2,2.5,24.3,0.0,0.8,2.0,229.4,229.6,230.0,32.9,32.4,31.7,848.5,26.7,49.8,0.0,17.0,46.7,851.0,2.4,1.9,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439475,2026-08-18T21:25:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,242.9,242.7,242.6,0.8,0.6,0.7,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1439506,2026-08-18T21:25:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,2.0,0.0,0.8,2.0,243.5,243.3,243.5,12.0,11.0,11.1,850.7,4.4,49.92,0.0,2.2,46.7,851.0,2.4,2.0,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439599,2026-08-18T21:26:05.629822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,233.0,233.3,233.4,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1439630,2026-08-18T21:26:20.630194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,10.5,0.0,0.8,1.0,241.9,241.4,241.8,12.0,11.0,11.1,850.7,4.5,49.92,0.0,2.2,46.7,849.7,15.0,13.3,46.7,100.0,3272.0,3271.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439661,2026-08-18T21:26:36.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,226.2,226.5,226.6,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1439723,2026-08-18T21:27:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.1,1.5,1.0,242.5,242.5,242.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1439754,2026-08-18T21:27:22.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.2,0.0,0.8,2.0,243.6,243.5,243.7,12.0,11.0,11.1,850.6,4.6,49.92,0.0,2.2,46.7,851.0,2.4,2.0,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439785,2026-08-18T21:27:38.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.6,1.0,241.8,241.9,241.9,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1439816,2026-08-18T21:27:53.618830+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.5,1.2,2.8,24.9,0.0,0.8,1.0,224.7,224.9,225.2,42.5,41.8,41.3,847.9,30.7,49.75,0.0,23.6,46.7,850.7,5.8,5.7,46.7,100.0,3276.0,3275.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439878,2026-08-18T21:28:24.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.4,0.0,0.8,2.0,243.9,243.7,243.9,12.0,11.0,11.1,850.6,4.7,49.92,0.0,2.2,46.7,851.0,2.3,1.9,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439909,2026-08-18T21:28:40.631078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.6,1.0,231.9,232.1,232.1,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1439940,2026-08-18T21:28:55.629216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.1,16.7,0.0,0.8,1.0,233.7,233.9,234.3,23.7,22.9,22.8,849.3,19.0,49.81,0.0,12.2,46.7,851.4,2.3,1.5,46.7,100.0,3278.0,3277.0,25.1,24.3,24.5,20000.0,856.4,0,0
1439971,2026-08-18T21:29:11.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.6,1.0,232.0,232.2,232.5,0.8,0.6,0.7,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1440033,2026-08-18T21:29:42.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.1,0.1,1.6,1.0,224.7,224.8,225.3,0.9,0.6,0.7,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1440064,2026-08-18T21:29:57.618587+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.7,0.8,1.8,21.8,0.0,0.8,1.0,245.4,244.7,245.0,11.9,11.7,11.1,850.5,4.9,49.92,0.0,2.5,46.7,848.7,26.7,25.9,46.7,100.0,3270.0,3269.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440126,2026-08-18T21:30:28.618751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.4,0.3,0.0,0.8,1.0,229.7,229.2,230.4,21.0,21.7,20.4,849.3,14.6,49.91,0.0,14.1,46.7,849.7,14.9,13.4,46.7,100.0,3272.0,3271.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440188,2026-08-18T21:30:59.629705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,2.6,0.9,10.4,0.0,0.8,2.0,231.2,227.8,231.8,16.4,18.5,15.9,849.6,12.7,49.84,0.0,14.2,46.7,848.7,23.1,23.9,46.7,100.0,3267.0,3265.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440219,2026-08-18T21:31:15.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.1,0.1,1.5,1.0,242.2,239.3,241.7,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1440250,2026-08-18T21:31:30.628842+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,3.5,7.2,3.5,27.0,0.0,0.8,2.0,228.8,225.3,226.0,38.9,41.7,34.5,847.5,30.7,49.74,0.0,23.4,46.3,851.0,3.7,3.2,46.3,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440281,2026-08-18T21:31:46.629429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.5,0.0,0.1,1.5,1.0,245.3,242.9,244.8,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1440343,2026-08-18T21:32:17.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.4,0.0,0.1,1.5,1.0,244.1,241.8,243.9,0.9,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1440374,2026-08-18T21:32:32.629292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.2,1.2,8.7,0.0,0.8,2.0,238.6,235.4,238.4,16.1,18.3,15.1,849.8,12.0,49.83,0.0,6.6,46.3,851.0,3.3,3.0,46.3,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440405,2026-08-18T21:32:48.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.3,2.5,0.0,0.1,1.5,1.0,241.1,238.0,240.6,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1440436,2026-08-18T21:33:03.630793+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,4.2,6.3,2.6,29.2,0.0,0.8,1.0,228.8,225.1,229.3,38.0,41.8,35.5,848.1,31.9,49.77,0.0,19.6,46.3,850.7,2.7,3.1,46.3,100.0,3277.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440498,2026-08-18T21:33:34.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,1.0,13.4,0.0,0.8,1.0,242.2,240.8,242.1,12.0,13.3,11.1,850.4,5.7,49.91,0.0,3.1,46.3,849.4,19.1,20.2,46.3,100.0,3277.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440529,2026-08-18T21:33:50.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.5,1.0,225.8,224.4,226.2,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1440560,2026-08-18T21:34:05.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.2,10.3,0.0,0.8,1.0,238.2,237.0,238.3,17.2,18.6,16.7,849.5,5.9,49.87,0.0,6.1,46.3,849.7,16.2,14.4,46.3,100.0,3272.0,3271.0,25.1,24.3,24.5,20000.0,856.4,0,0
1440591,2026-08-18T21:34:21.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.5,1.0,242.7,241.7,242.5,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1440653,2026-08-18T21:34:52.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.5,0.1,0.1,1.6,1.0,227.1,225.3,227.3,0.9,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1440684,2026-08-18T21:35:07.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.6,2.3,0.0,0.9,1.0,243.4,241.8,242.9,12.0,13.2,11.2,850.4,5.5,49.91,0.0,3.1,46.3,851.0,3.2,3.1,46.3,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
1440715,2026-08-18T21:35:23.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.1,0.1,1.6,1.0,242.3,241.3,242.2,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1440746,2026-08-18T21:35:38.618583+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,2.1,3.2,2.1,21.7,0.0,0.9,2.0,226.0,224.8,226.9,29.0,31.2,28.0,848.6,24.9,49.78,0.0,19.4,46.3,850.7,3.2,2.9,46.3,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0
1440808,2026-08-18T21:36:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,0.6,7.4,0.0,0.9,2.0,230.2,228.9,230.9,23.7,25.7,23.0,849.1,20.3,49.82,0.0,11.1,46.3,849.7,12.9,12.4,46.3,100.0,3271.0,3269.0,25.1,24.2,24.5,20000.0,856.4,0,0
1440839,2026-08-18T21:36:25.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.6,1.0,241.0,239.6,240.6,0.8,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1440870,2026-08-18T21:36:40.618534+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,2.0,4.8,2.9,26.6,0.0,0.9,1.0,225.3,223.8,225.8,39.1,41.0,36.2,847.8,29.7,49.75,0.0,21.3,46.3,850.7,3.1,2.8,46.3,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
1440901,2026-08-18T21:36:56.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.0,0.1,1.6,1.0,243.3,242.2,243.0,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1440963,2026-08-18T21:37:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.1,0.1,1.5,1.0,242.7,241.2,242.2,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1440994,2026-08-18T21:37:42.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.4,16.2,0.0,0.9,1.0,242.2,240.9,242.0,12.0,13.2,11.2,850.4,5.9,49.91,0.0,3.1,46.3,849.0,22.1,23.0,46.3,100.0,3272.0,3271.0,25.1,24.2,24.4,20000.0,856.4,0,0
1441025,2026-08-18T21:37:58.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.4,0.0,0.1,1.5,1.0,224.8,223.5,225.5,0.9,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1441056,2026-08-18T21:38:13.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.0,11.1,0.0,1.0,2.0,245.7,244.3,245.2,11.9,13.1,11.1,850.4,6.0,49.88,0.0,3.1,45.9,849.4,17.1,16.1,45.9,100.0,3271.0,3269.0,25.1,24.1,24.4,20000.0,856.4,0,0
1441118,2026-08-18T21:38:44.618770+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.8,0.9,2.1,21.9,0.0,0.9,3.0,240.6,239.8,240.6,12.0,11.1,11.1,850.5,4.7,49.92,0.0,2.4,45.9,848.4,26.6,25.9,45.9,100.0,3271.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0
1441180,2026-08-18T21:39:15.619568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.4,0.0,0.9,2.0,243.3,243.1,243.3,12.0,11.0,11.1,850.5,4.6,49.92,0.0,2.2,45.9,851.0,2.2,2.0,45.9,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
1441211,2026-08-18T21:39:31.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.5,1.0,241.8,241.9,241.9,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1441273,2026-08-18T21:40:02.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,240.8,240.6,240.5,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1441304,2026-08-18T21:40:17.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.6,14.4,0.0,0.9,2.0,231.4,231.7,231.9,21.8,21.2,21.4,849.4,16.8,49.85,0.0,8.9,45.9,851.0,2.4,1.9,45.9,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
1441335,2026-08-18T21:40:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,240.6,240.6,240.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1441366,2026-08-18T21:40:48.619550+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.3,1.5,2.8,25.5,0.0,0.9,1.0,228.4,228.3,228.6,35.1,34.8,33.6,848.2,27.7,49.76,0.0,19.5,45.9,851.0,2.2,1.5,45.9,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
1441428,2026-08-18T21:41:19.618967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.3,0.0,0.9,1.0,243.0,242.8,243.0,12.0,11.0,11.1,850.5,4.5,49.92,0.0,2.2,45.9,851.0,2.2,1.9,45.9,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
1441459,2026-08-18T21:41:35.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,225.1,225.7,225.9,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1441490,2026-08-18T21:41:50.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,12.8,0.0,1.0,1.0,239.9,239.6,239.7,16.1,15.1,15.6,849.9,10.6,49.89,0.0,5.1,45.9,849.0,23.4,25.2,45.9,100.0,3270.0,3269.0,25.0,24.0,24.3,20000.0,856.4,0,0
1441521,2026-08-18T21:42:06.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.5,1.0,233.0,233.3,233.5,0.8,0.6,0.6,867.0,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1441583,2026-08-18T21:42:37.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.5,1.0,225.8,226.2,226.3,0.9,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1441614,2026-08-18T21:42:52.618650+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,1.1,2.2,23.1,0.0,1.0,1.0,240.6,240.3,240.6,12.8,11.7,11.7,850.6,5.0,49.92,0.0,3.1,45.9,848.4,28.1,27.4,45.9,100.0,3270.0,3269.0,25.0,24.0,24.3,20000.0,856.4,0,0
1441645,2026-08-18T21:43:08.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,1.5,1.0,231.7,232.1,232.2,0.9,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1441738,2026-08-18T21:43:54.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,19.7,0.0,0.9,2.0,224.9,224.8,225.3,40.8,41.5,40.2,847.9,32.9,49.78,0.0,23.1,45.9,849.7,13.2,12.0,45.9,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0
1441769,2026-08-18T21:44:10.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,245.3,245.4,245.1,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1441800,2026-08-18T21:44:25.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,4.4,0.0,0.9,2.0,240.5,239.9,240.2,13.0,12.0,12.3,849.4,6.4,49.86,0.0,4.6,45.9,851.0,2.0,1.7,45.9,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
1441831,2026-08-18T21:44:41.629255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,231.0,231.3,231.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1441893,2026-08-18T21:45:12.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,242.7,242.9,242.8,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1441924,2026-08-18T21:45:27.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,19.3,0.0,0.9,1.0,242.2,242.0,242.3,12.0,11.0,11.1,850.5,5.1,49.92,0.0,2.2,45.5,848.7,24.4,24.7,45.5,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0
1441955,2026-08-18T21:45:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,224.4,224.8,224.8,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1441986,2026-08-18T21:45:58.619614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.5,19.9,0.0,1.0,3.0,239.5,239.7,239.8,15.6,14.4,14.9,849.9,9.7,49.9,0.0,2.5,45.5,848.4,29.6,27.6,45.5,100.0,3271.0,3268.0,24.9,23.9,24.2,20000.0,856.4,0,0
1442048,2026-08-18T21:46:29.629923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.5,0.0,1.0,2.0,240.9,240.6,241.0,12.0,11.0,11.1,850.6,4.7,49.92,0.0,2.2,45.5,851.0,2.2,2.0,45.5,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0
1442079,2026-08-18T21:46:45.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,228.7,228.9,228.9,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1442110,2026-08-18T21:47:00.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.9,11.2,0.0,1.0,1.0,243.1,242.9,243.1,12.0,11.0,11.1,850.3,4.4,49.92,0.0,2.2,45.5,849.4,15.6,13.4,45.5,100.0,3272.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0
1442141,2026-08-18T21:47:16.620063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,242.1,241.8,241.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1442234,2026-08-18T21:48:02.618568+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.6,2.7,2.8,24.0,0.0,0.9,2.0,225.5,225.7,226.1,42.4,42.5,39.8,847.6,30.2,49.75,0.0,21.7,45.5,850.4,6.2,5.8,45.5,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442265,2026-08-18T21:48:18.618995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,244.1,244.3,244.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1442296,2026-08-18T21:48:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.6,2.4,0.0,0.9,2.0,243.5,243.6,243.6,12.0,11.0,11.1,850.4,4.8,49.92,0.0,2.2,45.5,851.0,2.4,1.3,45.5,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442358,2026-08-18T21:49:04.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,2.2,17.8,0.0,0.9,1.0,231.5,231.9,232.2,24.0,23.3,23.2,848.8,20.0,49.79,0.0,12.6,45.5,851.0,2.2,1.9,45.5,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442389,2026-08-18T21:49:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,232.7,232.9,233.1,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1442420,2026-08-18T21:49:35.629449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.5,0.0,0.9,2.0,242.2,241.9,242.2,12.0,11.0,11.1,850.5,5.1,49.92,0.0,2.2,45.5,850.0,12.6,10.4,45.5,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442451,2026-08-18T21:49:51.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,224.7,225.0,225.2,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1442513,2026-08-18T21:50:22.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,243.0,243.1,243.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1442544,2026-08-18T21:50:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,2.1,17.5,0.0,0.9,2.0,230.4,230.9,231.1,16.3,15.2,15.9,850.5,10.1,49.92,0.0,6.8,45.5,848.4,27.6,26.6,45.5,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442575,2026-08-18T21:50:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,231.7,231.9,232.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1442606,2026-08-18T21:51:08.618733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.3,2.3,0.0,0.9,2.0,243.0,242.8,243.1,12.0,11.0,11.1,849.7,5.0,49.87,0.0,10.9,45.5,851.0,2.7,2.1,45.5,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442668,2026-08-18T21:51:39.618564+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.5,1.9,3.5,27.2,0.0,0.9,2.0,224.3,224.4,224.8,40.6,40.0,38.7,847.5,29.7,49.75,0.0,23.0,45.5,851.0,2.5,1.9,45.5,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442699,2026-08-18T21:51:55.629478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.5,1.0,240.6,240.3,240.3,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1442761,2026-08-18T21:52:26.629545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,241.1,241.1,241.2,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1442823,2026-08-18T21:52:57.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,243.9,243.7,243.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1442854,2026-08-18T21:53:12.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,2.1,18.1,0.0,0.9,1.0,238.8,238.8,239.0,25.0,24.1,23.7,848.9,20.6,49.84,0.0,8.0,45.1,851.0,2.5,1.9,45.1,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1442885,2026-08-18T21:53:28.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,225.2,225.4,225.6,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1442916,2026-08-18T21:53:43.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,19.5,0.0,0.9,1.0,241.4,241.2,241.6,12.0,11.0,11.1,850.5,4.7,49.92,0.0,2.2,45.1,848.7,24.2,24.1,45.1,100.0,3270.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
1442978,2026-08-18T21:54:14.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.3,4.0,0.0,0.9,1.0,241.9,241.5,242.0,15.1,13.9,14.3,849.4,8.5,49.87,0.0,5.8,45.1,849.7,12.5,11.4,45.1,100.0,3272.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0
1443009,2026-08-18T21:54:30.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,233.3,233.7,233.8,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443040,2026-08-18T21:54:45.619174+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.4,1.0,2.1,24.6,0.0,0.9,2.0,241.3,241.0,241.4,12.0,11.0,11.2,850.5,4.2,49.92,0.0,2.2,45.1,848.4,28.8,27.6,45.1,100.0,3268.0,3266.0,24.8,23.9,24.1,20000.0,856.4,0,0
1443071,2026-08-18T21:55:01.629648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,228.4,228.6,228.6,0.8,0.6,0.6,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443133,2026-08-18T21:55:32.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.5,1.0,241.9,241.9,241.9,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443164,2026-08-18T21:55:47.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,7.3,0.0,0.9,1.0,224.9,225.1,225.6,26.5,25.6,25.6,848.9,22.1,49.8,0.0,19.7,45.1,849.7,14.8,12.6,45.1,100.0,3270.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
1443195,2026-08-18T21:56:03.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,240.4,240.6,240.5,0.9,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443226,2026-08-18T21:56:18.628810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.1,14.2,0.0,0.9,2.0,230.0,230.3,230.6,23.5,22.9,23.0,848.9,16.4,49.83,0.0,12.2,45.1,851.0,2.2,1.7,45.1,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1443288,2026-08-18T21:56:49.629501+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.4,1.3,3.0,27.1,0.0,0.8,1.0,227.1,227.2,227.5,38.3,38.0,37.0,848.0,29.7,49.75,0.0,20.7,45.1,851.0,2.6,1.4,45.1,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443319,2026-08-18T21:57:05.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,242.7,242.7,242.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443350,2026-08-18T21:57:20.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.1,0.0,0.8,1.0,243.5,243.3,243.5,12.0,11.0,11.1,850.5,4.5,49.92,0.0,2.2,45.1,851.0,2.4,2.0,45.1,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443381,2026-08-18T21:57:36.619590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,224.8,225.1,225.2,0.8,0.6,0.6,867.0,0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443443,2026-08-18T21:58:07.630369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,232.8,233.1,233.2,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443474,2026-08-18T21:58:22.630420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,8.5,0.0,0.8,1.0,241.1,240.9,241.2,12.0,11.0,11.1,850.5,4.6,49.92,0.0,2.2,45.1,850.0,13.1,11.0,45.1,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443505,2026-08-18T21:58:38.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,228.3,228.5,228.6,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443536,2026-08-18T21:58:53.618568+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.6,1.0,2.1,23.4,0.0,0.8,2.0,240.9,240.3,240.7,12.0,11.0,11.1,850.5,4.9,49.92,0.0,2.2,44.7,848.4,28.3,26.7,44.7,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443598,2026-08-18T21:59:24.618784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.7,0.0,0.8,1.0,235.6,235.3,235.6,12.0,11.0,11.1,850.4,4.9,49.92,0.0,8.9,44.7,851.0,2.2,1.6,44.7,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443629,2026-08-18T21:59:40.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,242.1,241.8,241.9,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443660,2026-08-18T21:59:55.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.7,19.1,0.0,0.8,1.0,225.2,225.3,225.8,40.4,40.2,39.3,848.0,30.6,49.76,0.0,21.7,44.7,849.7,11.5,10.6,44.7,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443691,2026-08-18T22:00:11.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,1.0,233.5,233.8,233.8,0.8,0.6,0.6,867.0,-0.2,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443753,2026-08-18T22:00:42.619059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.0,241.1,241.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443815,2026-08-18T22:01:13.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,244.7,244.8,244.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443846,2026-08-18T22:01:28.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.8,0.0,0.8,1.0,241.7,241.3,241.3,12.0,11.0,11.1,850.4,5.1,49.87,0.0,2.2,44.7,851.0,2.3,1.5,44.7,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443908,2026-08-18T22:01:59.618581+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.3,2.5,21.2,0.0,0.8,1.0,232.1,232.0,232.4,33.3,33.0,32.0,848.2,26.8,49.79,0.0,14.8,44.7,850.7,5.6,3.0,44.7,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1443939,2026-08-18T22:02:15.629363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,235.4,235.4,235.4,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1443970,2026-08-18T22:02:30.618827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,5.8,0.0,0.8,1.0,242.2,241.9,242.3,12.0,11.0,11.1,850.5,4.7,49.92,0.0,2.2,44.7,850.0,10.5,10.4,44.7,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
