id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1444001,2026-08-18T22:02:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,225.0,225.0,225.1,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1444063,2026-08-18T22:03:17.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.6,1.0,243.4,243.5,243.4,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1444094,2026-08-18T22:03:32.629852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,10.9,0.0,0.8,1.0,230.6,230.7,231.2,12.0,11.0,11.1,850.5,4.5,49.92,0.0,9.5,44.7,849.7,15.4,13.4,44.7,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444125,2026-08-18T22:03:48.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,230.2,230.4,230.6,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1444156,2026-08-18T22:04:03.618563+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,1.0,1.5,20.1,0.0,0.8,3.0,243.1,242.8,243.1,12.0,11.0,11.1,849.9,4.7,49.88,0.0,8.1,44.7,848.4,24.8,25.2,44.7,100.0,3271.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444218,2026-08-18T22:04:34.628754+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.3,2.7,3.2,27.7,0.0,0.8,1.0,224.7,224.5,224.8,37.9,37.3,35.2,847.8,30.1,49.77,0.0,22.8,44.7,851.0,2.4,1.9,44.7,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444249,2026-08-18T22:04:50.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,1.0,244.7,244.8,244.5,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444280,2026-08-18T22:05:05.618634+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,2.1,2.8,22.8,0.0,0.8,1.0,225.3,225.3,225.7,39.5,38.8,37.4,847.6,29.8,49.75,0.0,22.5,44.7,850.4,7.0,6.7,44.7,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444373,2026-08-18T22:05:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,225.2,225.4,225.6,0.8,0.6,0.6,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444404,2026-08-18T22:06:07.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,18.7,0.0,0.8,1.0,232.7,232.5,233.0,24.9,24.0,23.8,848.9,20.9,49.83,0.0,10.0,44.3,850.7,2.2,1.5,44.3,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444435,2026-08-18T22:06:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,229.8,230.2,230.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444466,2026-08-18T22:06:38.629917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,12.0,0.0,0.8,2.0,241.4,241.3,241.6,12.0,11.0,11.1,850.5,4.4,49.92,0.0,2.2,44.3,849.7,16.4,13.9,44.3,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444528,2026-08-18T22:07:09.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,0.9,0.7,9.0,0.0,0.8,1.0,241.7,244.2,244.2,11.9,11.0,11.1,850.4,4.7,49.92,0.0,2.2,44.3,849.7,13.7,12.6,44.3,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444559,2026-08-18T22:07:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,230.6,230.9,231.2,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444590,2026-08-18T22:07:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,17.7,0.0,0.8,2.0,233.4,233.0,233.2,17.3,16.5,16.8,849.3,8.9,49.84,0.0,13.6,44.3,848.4,26.6,28.1,44.3,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444621,2026-08-18T22:07:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,227.1,227.4,227.5,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444683,2026-08-18T22:08:27.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,242.2,242.3,242.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444714,2026-08-18T22:08:42.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.9,15.0,0.0,0.8,1.0,227.8,227.9,228.5,27.0,26.3,26.2,849.1,17.4,49.81,0.0,19.2,44.3,851.0,2.4,1.9,44.3,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444745,2026-08-18T22:08:58.629758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,237.4,237.7,237.7,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444776,2026-08-18T22:09:13.619666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.9,13.0,0.0,0.8,1.0,230.9,230.9,231.6,25.5,24.6,24.6,849.1,21.3,49.85,0.0,14.3,44.3,850.0,8.3,7.0,44.3,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444869,2026-08-18T22:10:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,243.4,243.2,243.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444900,2026-08-18T22:10:15.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.8,0.0,0.8,2.0,243.5,243.3,243.6,12.0,11.0,11.1,850.4,4.9,49.92,0.0,2.2,44.3,851.0,2.1,1.8,44.3,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1444931,2026-08-18T22:10:31.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,226.9,227.4,227.6,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1444993,2026-08-18T22:11:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,225.4,225.7,226.0,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1445024,2026-08-18T22:11:17.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.6,4.9,0.0,0.8,1.0,241.8,241.5,241.8,14.0,12.8,13.2,849.8,7.8,49.87,0.0,4.2,44.3,850.4,2.9,3.8,44.3,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445055,2026-08-18T22:11:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,237.4,237.5,237.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1445086,2026-08-18T22:11:48.618579+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.3,1.0,2.1,20.7,0.0,0.8,2.0,241.1,241.0,241.3,12.0,11.0,11.1,850.5,4.6,49.92,0.0,2.2,44.3,848.4,25.3,25.3,44.3,100.0,3270.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445148,2026-08-18T22:12:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,3.7,0.0,0.8,2.0,243.6,243.4,243.7,12.0,11.0,11.1,850.4,4.9,49.92,0.0,2.2,44.3,850.4,8.6,7.4,44.3,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445179,2026-08-18T22:12:35.629726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,242.3,242.3,242.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445210,2026-08-18T22:12:50.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,6.8,0.0,0.8,1.0,224.9,225.3,225.6,37.6,37.7,37.0,848.6,29.1,49.81,0.0,21.4,43.9,848.7,22.3,22.7,43.9,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445241,2026-08-18T22:13:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,241.8,241.5,241.6,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445303,2026-08-18T22:13:37.628984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,240.8,240.8,240.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445334,2026-08-18T22:13:52.618984+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.5,1.4,2.9,27.1,0.0,0.8,1.0,227.2,226.9,227.4,36.8,36.4,35.4,847.8,29.7,49.75,0.0,20.9,43.9,850.7,2.6,1.6,43.9,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445396,2026-08-18T22:14:23.619820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.3,0.0,0.8,1.0,243.5,243.2,243.5,12.0,11.0,11.1,850.4,4.5,49.92,0.0,2.3,43.9,851.0,2.2,1.4,43.9,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445458,2026-08-18T22:14:54.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,3.5,0.0,0.8,1.0,236.6,236.7,236.9,20.0,19.3,19.6,849.4,12.6,49.87,0.0,7.3,43.9,849.7,16.1,13.3,43.9,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445489,2026-08-18T22:15:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,237.0,237.1,237.0,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445520,2026-08-18T22:15:25.629339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,9.5,0.0,0.8,1.0,241.2,240.9,241.3,12.1,11.0,11.1,850.4,4.4,49.92,0.0,2.2,43.9,849.7,13.9,12.0,43.9,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445551,2026-08-18T22:15:41.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,226.7,227.0,227.1,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445613,2026-08-18T22:16:12.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,242.3,242.3,242.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445644,2026-08-18T22:16:27.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,7.9,0.0,0.8,1.0,234.5,234.7,235.1,16.5,15.5,16.2,849.7,10.1,49.92,0.0,7.0,43.9,850.7,2.2,2.0,43.9,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445675,2026-08-18T22:16:43.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.5,1.0,243.1,243.1,243.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445706,2026-08-18T22:16:58.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.6,19.1,0.0,0.8,1.0,225.7,225.6,226.0,39.5,40.2,38.3,848.1,30.8,49.76,0.0,22.6,43.9,849.7,11.7,9.4,43.9,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445768,2026-08-18T22:17:29.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.2,8.5,0.0,0.8,1.0,232.1,232.2,232.6,21.0,20.5,20.7,849.8,10.7,49.84,0.0,4.9,43.9,851.0,2.2,1.9,43.9,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445799,2026-08-18T22:17:45.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.5,1.0,241.3,241.4,241.4,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445830,2026-08-18T22:18:00.629940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,2.1,16.6,0.0,0.8,1.0,229.6,229.9,230.3,29.5,28.2,28.0,848.3,21.6,49.78,0.0,16.3,43.9,850.4,5.0,5.1,43.9,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445861,2026-08-18T22:18:16.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,244.2,244.3,244.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445923,2026-08-18T22:18:47.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,228.0,227.9,228.1,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1445954,2026-08-18T22:19:02.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.2,5.0,0.0,0.8,1.0,242.4,242.0,242.5,14.0,12.8,13.2,850.2,7.0,49.92,0.0,2.3,43.9,850.0,12.0,11.5,43.9,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1445985,2026-08-18T22:19:18.618873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,237.4,237.3,237.2,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1446016,2026-08-18T22:19:33.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,7.7,0.0,0.8,2.0,241.6,241.3,241.6,12.0,11.0,11.2,850.5,5.0,49.92,0.0,2.2,43.9,849.7,12.7,12.1,43.9,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446078,2026-08-18T22:20:04.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.7,19.1,0.0,0.8,2.0,243.4,243.2,243.5,11.9,11.0,11.1,850.4,5.0,49.92,0.0,9.6,43.5,848.7,24.1,24.3,43.5,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446109,2026-08-18T22:20:20.628811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.4,1.0,243.1,243.2,243.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1446140,2026-08-18T22:20:35.629424+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.5,0.4,2.7,28.3,0.0,0.8,1.0,225.6,225.6,226.1,40.4,40.8,40.4,848.0,30.7,49.76,0.0,20.7,43.5,850.7,2.4,1.7,43.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446171,2026-08-18T22:20:51.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,1.0,245.1,245.0,244.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1446233,2026-08-18T22:21:22.619083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.4,1.0,243.7,243.8,243.7,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1446264,2026-08-18T22:21:37.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.7,2.7,0.0,0.8,1.0,230.1,230.4,230.7,25.6,24.5,24.4,850.3,4.8,49.83,0.0,11.5,43.5,851.0,2.1,1.7,43.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446295,2026-08-18T22:21:53.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.4,1.0,240.9,240.9,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1446326,2026-08-18T22:22:08.618581+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.8,2.1,2.1,22.2,0.0,0.8,1.0,230.4,230.6,231.2,31.3,30.3,29.2,848.6,24.6,49.81,0.0,11.9,43.5,850.7,2.4,1.6,43.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446388,2026-08-18T22:22:39.629387+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,19.2,0.0,0.8,1.0,241.8,241.6,241.9,12.0,11.0,11.1,850.4,4.5,49.92,0.0,2.2,43.5,848.7,23.7,24.0,43.5,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446450,2026-08-18T22:23:10.620363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,6.6,0.0,0.8,1.0,245.1,244.6,244.7,12.0,11.0,11.1,850.3,4.4,49.92,0.0,2.3,43.5,849.7,11.0,10.3,43.5,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446481,2026-08-18T22:23:26.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,242.6,242.8,242.7,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1446543,2026-08-18T22:23:57.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,233.5,233.8,233.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1446574,2026-08-18T22:24:12.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,1.3,0.0,0.8,2.0,234.1,234.1,234.6,19.2,18.4,18.9,849.4,12.7,49.85,0.0,11.3,43.5,849.7,11.4,10.0,43.5,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446605,2026-08-18T22:24:28.629134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.1,241.1,241.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1446636,2026-08-18T22:24:43.618583+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.5,1.9,3.0,29.2,0.0,0.8,2.0,224.6,224.7,225.1,40.8,40.7,38.9,847.7,31.5,49.76,0.0,20.8,43.5,850.7,2.3,1.7,43.5,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446698,2026-08-18T22:25:14.629689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,3.7,0.0,0.8,1.0,239.7,239.3,239.8,15.3,14.0,14.5,850.0,9.0,49.91,0.0,2.2,43.5,850.4,5.3,5.4,43.5,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446729,2026-08-18T22:25:30.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,241.1,240.9,240.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1446760,2026-08-18T22:25:45.629447+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.4,1.9,3.0,28.0,0.0,0.8,1.0,225.0,225.1,225.4,39.7,40.1,38.2,848.0,30.5,49.75,0.0,24.9,43.5,851.0,2.5,2.0,43.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446791,2026-08-18T22:26:01.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,244.3,244.4,244.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1446853,2026-08-18T22:26:32.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,232.4,232.6,232.9,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1446884,2026-08-18T22:26:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,17.8,0.0,0.8,1.0,241.4,240.9,241.2,12.0,11.0,11.2,850.4,4.3,49.92,0.0,2.2,43.1,849.0,22.1,21.4,43.1,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1446915,2026-08-18T22:27:03.619376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,226.4,226.7,226.7,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1447008,2026-08-18T22:27:49.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,6.6,0.0,0.8,2.0,227.1,227.2,227.6,25.9,24.8,25.1,849.0,19.1,49.87,0.0,18.4,43.1,848.4,25.7,26.0,43.1,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447039,2026-08-18T22:28:05.629125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,239.6,239.6,239.4,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1447070,2026-08-18T22:28:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.5,11.7,0.0,0.8,1.0,233.2,233.4,233.9,20.1,19.0,19.2,849.2,14.1,49.85,0.0,13.0,43.1,850.7,2.4,1.9,43.1,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447101,2026-08-18T22:28:36.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.5,1.0,242.4,242.4,242.4,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1447163,2026-08-18T22:29:07.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,241.4,241.1,241.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1447194,2026-08-18T22:29:22.619161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.9,2.9,0.0,0.8,1.0,243.5,243.3,243.5,12.0,11.0,11.1,850.1,5.2,49.92,0.0,2.2,43.1,851.0,2.3,4.0,43.1,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447225,2026-08-18T22:29:38.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,240.7,240.4,240.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447256,2026-08-18T22:29:53.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.8,14.7,0.0,0.8,1.0,231.0,231.2,231.7,29.3,28.0,27.4,848.6,23.5,49.83,0.0,12.4,43.1,850.4,8.8,7.8,43.1,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447318,2026-08-18T22:30:24.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,7.3,0.0,0.8,2.0,241.9,241.4,241.7,12.0,11.0,11.1,850.4,4.6,49.92,0.0,2.2,43.1,849.7,11.9,10.7,43.1,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447349,2026-08-18T22:30:40.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,224.7,225.0,225.1,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447380,2026-08-18T22:30:55.618578+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.5,1.1,1.9,24.0,0.0,0.8,2.0,246.1,245.6,245.6,12.0,10.9,11.1,850.3,4.7,49.92,0.0,2.3,43.1,848.4,28.7,27.6,43.1,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447411,2026-08-18T22:31:11.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,234.9,235.2,235.3,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447504,2026-08-18T22:31:57.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,5.0,0.0,0.8,1.0,227.5,227.4,227.9,24.4,23.7,23.8,848.5,20.7,49.8,0.0,19.3,43.1,849.4,15.7,13.9,43.1,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447535,2026-08-18T22:32:13.618928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,233.5,233.6,233.8,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447566,2026-08-18T22:32:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,16.6,0.0,0.8,1.0,231.0,230.8,231.2,23.6,22.9,23.0,848.8,19.1,49.84,0.0,13.7,43.1,851.0,2.5,1.8,43.1,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447628,2026-08-18T22:32:59.628686+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.4,2.1,3.0,28.8,0.0,0.8,2.0,227.1,227.2,227.5,40.1,39.0,38.0,847.7,31.0,49.75,0.0,22.4,43.1,850.7,2.2,1.7,43.1,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447659,2026-08-18T22:33:15.619282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,243.1,242.9,242.8,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447690,2026-08-18T22:33:30.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,3.1,0.0,0.8,1.0,243.6,243.1,243.2,12.0,11.0,11.1,850.3,4.9,49.92,0.0,2.2,43.1,850.0,8.0,9.8,43.1,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447721,2026-08-18T22:33:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,229.4,229.7,229.8,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447783,2026-08-18T22:34:17.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,231.0,231.4,231.6,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447814,2026-08-18T22:34:32.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,6.7,0.0,0.8,2.0,241.6,241.4,241.7,12.0,11.0,11.1,850.4,4.9,49.92,0.0,2.2,42.7,850.0,11.6,9.4,42.7,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447845,2026-08-18T22:34:48.619412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,223.8,223.9,224.0,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1447876,2026-08-18T22:35:03.629807+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.5,0.9,2.2,24.0,0.0,0.8,2.0,244.7,244.2,244.3,11.9,11.0,11.1,850.3,4.6,49.92,0.0,2.2,42.7,848.1,28.6,28.2,42.7,100.0,3267.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447938,2026-08-18T22:35:34.628728+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.1,2.5,22.9,0.0,0.8,1.0,227.3,227.5,227.7,30.9,30.1,29.8,848.5,25.1,49.86,0.0,16.6,42.7,851.0,2.2,2.0,42.7,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1447969,2026-08-18T22:35:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.4,1.0,233.1,233.6,233.7,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448031,2026-08-18T22:36:21.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.4,1.0,239.1,239.3,239.2,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448093,2026-08-18T22:36:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.4,1.0,241.1,241.2,241.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448124,2026-08-18T22:37:07.619768+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,1.3,2.1,20.1,0.0,0.8,2.0,227.1,227.1,227.6,36.2,35.9,34.9,847.9,29.8,49.77,0.0,18.3,42.7,850.0,9.7,7.3,42.7,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448155,2026-08-18T22:37:23.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.4,1.0,243.9,244.0,243.8,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448186,2026-08-18T22:37:38.618770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,3.0,0.0,0.8,1.0,242.5,242.3,242.6,12.0,11.0,11.1,850.4,5.1,49.92,0.0,2.2,42.7,851.0,2.1,2.0,42.7,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448248,2026-08-18T22:38:09.628964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.6,9.3,0.0,0.8,2.0,237.9,237.9,238.4,18.6,18.1,18.1,849.4,11.7,49.88,0.0,5.2,42.7,851.0,2.4,2.6,42.7,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448279,2026-08-18T22:38:25.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.4,1.0,230.8,231.0,231.4,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448310,2026-08-18T22:38:40.619168+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.6,0.9,2.0,24.0,0.0,0.8,1.0,241.3,240.7,241.1,12.0,11.7,11.1,850.4,4.7,49.92,0.0,2.5,42.7,848.4,28.7,27.8,42.7,100.0,3266.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448341,2026-08-18T22:38:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,226.4,226.0,226.7,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448403,2026-08-18T22:39:27.629308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,1.4,1.0,242.8,240.3,242.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448434,2026-08-18T22:39:42.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,4.2,5.0,2.4,22.4,0.0,0.8,1.0,225.9,221.9,226.1,30.8,33.7,28.7,848.3,26.4,49.78,0.0,22.2,42.7,850.7,4.0,3.3,42.7,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448465,2026-08-18T22:39:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.1,0.1,1.4,1.0,239.6,237.3,239.5,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448496,2026-08-18T22:40:13.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.5,1.1,13.6,0.0,0.8,1.0,231.6,228.0,232.2,26.7,29.4,24.9,848.9,22.9,49.84,0.0,10.3,42.7,850.0,9.3,8.2,42.7,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448558,2026-08-18T22:40:44.619117+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,4.4,6.0,3.0,26.0,0.0,0.8,2.0,229.0,225.1,229.5,34.9,38.2,32.2,847.7,30.5,49.75,0.0,20.8,42.3,850.7,4.5,2.9,42.3,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448589,2026-08-18T22:41:00.629762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.5,0.1,0.1,1.4,1.0,243.9,241.5,243.7,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448620,2026-08-18T22:41:15.618852+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,4.1,4.7,2.1,21.2,0.0,0.8,1.0,231.9,228.2,232.3,29.7,32.2,27.5,848.3,24.8,49.77,0.0,16.1,42.3,850.4,3.6,2.7,42.3,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448651,2026-08-18T22:41:31.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.5,0.0,0.1,1.4,1.0,243.3,240.5,242.8,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448713,2026-08-18T22:42:02.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.1,1.4,1.0,224.9,223.3,225.3,0.8,0.6,0.7,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448744,2026-08-18T22:42:17.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,1.0,10.2,0.0,0.8,2.0,245.4,244.3,245.1,11.9,13.0,11.1,850.0,6.0,49.91,0.0,3.1,42.3,849.0,16.2,15.6,42.3,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448775,2026-08-18T22:42:33.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.4,1.0,239.7,238.3,239.5,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448806,2026-08-18T22:42:48.620015+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.6,2.1,1.6,20.9,0.0,0.8,1.0,240.5,238.9,240.1,12.1,13.2,11.1,850.0,6.1,49.91,0.0,3.1,42.3,848.4,27.0,27.0,42.3,100.0,3266.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0
1448868,2026-08-18T22:43:19.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.6,1.8,0.0,0.8,1.0,242.9,241.8,242.8,12.0,13.0,11.1,850.1,5.8,49.91,0.0,9.0,42.3,850.7,4.0,2.8,42.3,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1448899,2026-08-18T22:43:35.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.2,0.1,1.4,1.0,241.7,240.8,241.6,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1448930,2026-08-18T22:43:50.628970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.3,2.4,19.9,0.0,0.8,1.0,224.8,223.5,225.2,39.3,40.1,35.8,847.6,28.9,49.74,0.0,24.4,42.3,850.0,9.0,8.0,42.3,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
1448961,2026-08-18T22:44:06.629673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.0,0.1,1.4,1.0,245.3,244.3,244.9,0.9,0.6,0.7,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1449023,2026-08-18T22:44:37.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.4,1.0,240.5,239.3,240.3,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1449085,2026-08-18T22:45:08.629444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.4,1.0,242.7,241.4,242.4,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1449116,2026-08-18T22:45:23.629177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.6,2.4,0.0,0.8,1.0,242.0,240.7,241.8,12.0,13.1,11.1,850.1,5.5,49.91,0.0,3.1,42.3,850.7,3.1,2.8,42.3,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449178,2026-08-18T22:45:54.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.7,19.8,0.0,0.8,1.0,245.2,244.1,244.9,11.9,13.0,11.1,849.4,5.9,49.89,0.0,3.2,42.3,848.7,25.7,23.6,42.3,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449209,2026-08-18T22:46:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.4,1.0,232.7,231.4,233.3,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1449240,2026-08-18T22:46:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.6,8.1,0.0,0.8,1.0,244.4,242.9,243.9,12.0,13.0,11.1,850.0,6.0,49.91,0.0,3.1,42.3,849.4,14.1,13.7,42.3,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449271,2026-08-18T22:46:41.618871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.0,0.1,1.5,1.0,239.2,237.9,239.1,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1449333,2026-08-18T22:47:12.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.1,0.1,1.5,1.0,230.8,230.7,231.0,0.9,0.6,0.7,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1449364,2026-08-18T22:47:27.628817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,0.5,0.0,0.8,1.0,244.0,243.8,244.0,12.0,11.0,11.1,850.2,5.1,49.92,0.0,2.3,41.9,850.4,5.6,6.0,41.9,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449395,2026-08-18T22:47:43.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,1.0,241.6,241.3,241.4,0.8,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1449426,2026-08-18T22:47:58.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.0,6.5,0.0,0.8,2.0,224.8,224.7,225.1,29.7,28.8,28.6,849.0,25.0,49.82,0.0,16.1,41.9,849.0,18.5,15.3,41.9,100.0,3269.0,3267.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449488,2026-08-18T22:48:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.9,15.6,0.0,0.8,1.0,229.8,230.2,230.4,22.5,21.8,22.0,848.8,17.9,49.83,0.0,12.0,41.9,850.7,2.3,1.6,41.9,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449519,2026-08-18T22:48:45.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,241.2,241.2,241.2,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1449550,2026-08-18T22:49:00.618619+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.4,1.8,3.0,25.7,0.0,0.8,1.0,226.1,226.2,226.5,38.7,38.0,36.9,847.7,28.1,49.76,0.0,21.8,41.9,850.7,2.4,1.8,41.9,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449643,2026-08-18T22:49:47.628901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,224.8,225.1,225.2,0.8,0.6,0.7,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1449674,2026-08-18T22:50:02.629848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,9.8,0.0,0.8,2.0,234.4,234.7,234.9,21.1,20.5,20.7,849.1,15.6,49.85,0.0,7.3,41.9,848.7,25.4,24.4,41.9,100.0,3267.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449705,2026-08-18T22:50:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,230.3,230.7,230.9,0.8,0.6,0.7,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1449736,2026-08-18T22:50:33.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,6.1,0.0,0.8,2.0,241.3,241.0,241.4,12.0,11.0,11.1,850.3,4.5,49.92,0.0,2.2,41.9,850.0,10.6,7.8,41.9,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449798,2026-08-18T22:51:04.629224+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.2,1.0,2.1,22.7,0.0,0.8,3.0,243.9,243.7,243.9,12.0,11.0,11.1,850.2,5.1,49.92,0.0,2.3,41.9,848.1,27.8,27.6,41.9,100.0,3265.0,3262.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449829,2026-08-18T22:51:20.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,243.9,243.7,243.6,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1449860,2026-08-18T22:51:35.628896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,18.7,0.0,0.8,1.0,228.7,228.8,229.2,25.2,24.3,24.5,848.8,21.2,49.82,0.0,15.1,41.9,850.7,2.5,1.7,41.9,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1449891,2026-08-18T22:51:51.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,233.2,233.3,233.5,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1449953,2026-08-18T22:52:22.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,239.1,239.3,239.2,0.9,0.6,0.7,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1449984,2026-08-18T22:52:37.629099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.4,11.8,0.0,0.8,1.0,233.6,233.7,234.2,20.8,20.2,20.5,849.3,14.2,49.88,0.0,6.8,41.9,850.7,2.4,1.9,41.9,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450015,2026-08-18T22:52:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.5,1.0,240.7,240.7,240.8,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1450046,2026-08-18T22:53:08.630511+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.3,1.1,2.6,23.4,0.0,0.8,1.0,229.0,229.0,229.3,32.3,32.0,31.2,848.1,25.5,49.76,0.0,18.0,41.9,850.7,2.1,2.2,41.9,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450139,2026-08-18T22:53:55.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,225.9,226.4,226.7,0.8,0.6,0.7,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1450170,2026-08-18T22:54:10.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,5.2,0.0,0.8,1.0,241.6,241.3,241.7,15.6,14.4,14.8,849.8,9.7,49.9,0.0,2.8,41.6,849.4,14.9,13.7,41.6,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450201,2026-08-18T22:54:26.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,231.9,232.5,232.4,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1450263,2026-08-18T22:54:57.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,228.2,228.4,228.5,0.8,0.6,0.7,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1450294,2026-08-18T22:55:12.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,1.9,0.0,0.8,2.0,243.7,243.7,243.8,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,41.6,850.7,2.9,1.8,41.6,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450325,2026-08-18T22:55:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.4,1.0,242.8,242.8,242.8,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1450356,2026-08-18T22:55:43.618566+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.5,2.3,2.8,24.9,0.0,0.8,1.0,225.9,225.9,226.4,38.0,36.5,35.7,847.9,27.2,49.81,0.0,18.6,41.6,850.7,2.3,1.7,41.6,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450418,2026-08-18T22:56:14.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.8,8.5,0.0,0.8,2.0,230.1,230.2,230.7,25.2,24.3,24.3,848.9,21.2,49.83,0.0,10.4,41.6,849.7,12.7,11.4,41.6,100.0,3268.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450449,2026-08-18T22:56:30.619601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.4,1.0,241.6,241.7,241.8,0.8,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1450480,2026-08-18T22:56:45.619446+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.5,1.5,3.1,28.7,0.0,0.8,2.0,224.9,224.8,225.3,37.7,38.2,36.7,847.6,31.1,49.78,0.0,21.4,41.6,850.7,2.4,2.1,41.6,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450511,2026-08-18T22:57:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,1.0,241.5,241.3,241.5,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1450573,2026-08-18T22:57:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.1,0.1,1.5,1.0,243.8,244.0,243.8,0.9,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1450604,2026-08-18T22:57:47.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.4,0.0,0.7,2.0,243.5,243.4,243.6,12.0,11.0,11.1,850.3,4.7,49.91,0.0,2.2,41.6,850.7,2.3,1.8,41.6,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1450666,2026-08-18T22:58:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.0,0.0,0.7,2.0,242.0,241.4,241.7,14.5,13.3,13.8,849.7,7.5,49.9,0.0,2.3,41.6,850.0,6.5,7.7,41.6,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1450728,2026-08-18T22:58:49.629875+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.3,1.0,1.9,21.0,0.0,0.7,2.0,241.7,241.5,241.8,12.0,11.0,11.1,850.3,4.7,49.92,0.0,2.2,41.6,848.4,25.7,26.8,41.6,100.0,3269.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0
1450759,2026-08-18T22:59:05.629943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,225.7,226.0,226.2,0.8,0.6,0.7,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1450790,2026-08-18T22:59:20.629649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,2.0,0.0,0.8,1.0,244.7,244.5,244.6,12.0,10.9,11.1,850.2,4.7,49.92,0.0,2.3,41.6,850.4,6.7,6.8,41.6,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
1450821,2026-08-18T22:59:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,243.7,243.8,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1450883,2026-08-18T23:00:07.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.5,1.0,233.5,233.5,233.8,0.9,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1450914,2026-08-18T23:00:22.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.0,11.0,0.0,0.7,2.0,231.6,231.8,232.1,20.4,19.8,20.1,849.0,13.2,49.91,0.0,9.4,41.6,851.0,2.2,1.8,41.6,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1450945,2026-08-18T23:00:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,1.0,241.1,241.2,241.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1450976,2026-08-18T23:00:53.629101+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.5,2.6,2.0,28.0,0.0,0.7,1.0,225.4,225.5,225.9,43.0,43.4,40.8,847.7,38.1,49.76,0.0,21.4,41.2,849.7,10.1,8.3,41.2,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451038,2026-08-18T23:01:24.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,3.3,0.0,0.7,1.0,239.8,239.5,239.9,13.6,12.4,12.9,850.1,7.0,49.92,0.0,2.2,41.2,850.7,3.7,2.3,41.2,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451069,2026-08-18T23:01:40.629736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,229.8,230.0,230.3,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1451100,2026-08-18T23:01:55.618576+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.7,1.3,2.2,20.1,0.0,0.7,1.0,231.3,231.6,232.0,27.1,26.1,25.8,848.5,22.5,49.79,0.0,15.1,41.2,850.7,2.4,1.7,41.2,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451131,2026-08-18T23:02:11.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,230.9,231.3,231.4,0.8,0.6,0.7,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1451193,2026-08-18T23:02:42.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.7,225.0,225.1,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1451224,2026-08-18T23:02:57.618571+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.2,1.0,1.9,23.8,0.0,0.7,1.0,245.8,245.6,245.6,11.9,10.9,11.1,850.3,4.4,49.92,0.0,2.3,41.2,848.4,28.2,27.3,41.2,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451255,2026-08-18T23:03:13.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,230.3,230.7,230.9,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1451286,2026-08-18T23:03:28.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.5,8.9,0.0,0.7,1.0,244.5,244.4,244.5,12.0,10.9,11.1,850.2,4.7,49.92,0.0,2.3,41.2,849.7,13.6,11.9,41.2,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451348,2026-08-18T23:03:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,8.0,0.0,0.7,2.0,240.9,240.7,241.0,12.1,11.0,11.1,848.2,18.6,49.92,0.0,2.2,41.2,848.4,26.6,25.3,41.2,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
