id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1451379,2026-08-18T23:04:15.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,229.2,229.3,229.5,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1451410,2026-08-18T23:04:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.4,0.0,0.7,2.0,244.2,243.7,243.9,12.0,10.9,11.1,850.2,4.6,49.92,0.0,2.2,41.2,850.7,2.2,1.9,41.2,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451441,2026-08-18T23:04:46.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,242.4,242.4,242.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1451503,2026-08-18T23:05:17.629756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,241.4,241.1,241.2,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1451534,2026-08-18T23:05:32.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,11.6,0.0,0.7,1.0,232.2,232.3,232.6,20.8,20.1,20.6,848.8,14.0,49.83,0.0,10.8,41.2,851.0,2.4,1.9,41.2,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451565,2026-08-18T23:05:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,240.7,240.4,240.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1451596,2026-08-18T23:06:03.628836+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.4,1.8,2.9,26.6,0.0,0.7,1.0,226.1,225.8,226.2,38.2,38.0,36.4,847.8,29.1,49.76,0.0,19.9,41.2,850.7,2.5,1.9,41.2,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451658,2026-08-18T23:06:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.4,0.0,0.7,2.0,242.9,242.6,242.9,12.0,11.0,11.1,850.3,4.5,49.92,0.0,2.3,41.2,851.0,2.1,1.7,41.2,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451720,2026-08-18T23:07:05.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,6.5,0.0,0.7,1.0,241.1,240.9,241.2,15.4,14.3,14.8,848.9,9.1,49.85,0.0,6.2,41.2,849.7,15.6,13.5,41.2,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451751,2026-08-18T23:07:21.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,1.0,234.8,234.9,235.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1451813,2026-08-18T23:07:52.619732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.4,1.0,226.6,226.8,226.9,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1451844,2026-08-18T23:08:07.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,17.7,0.0,0.8,2.0,243.9,243.7,243.9,12.0,11.0,11.1,850.2,4.5,49.92,0.0,2.3,40.8,848.4,22.2,23.4,40.8,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1451875,2026-08-18T23:08:23.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.4,1.0,242.5,242.6,242.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0
1451906,2026-08-18T23:08:38.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.0,12.5,0.0,0.7,2.0,225.5,225.6,225.9,23.2,22.6,22.8,848.7,14.7,49.82,0.0,18.0,40.8,850.7,2.2,1.8,40.8,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1451968,2026-08-18T23:09:09.618916+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,1.6,2.5,23.2,0.0,0.8,1.0,224.8,224.8,225.2,40.1,40.0,38.5,847.9,29.6,49.77,0.0,20.9,40.8,850.4,6.4,5.8,40.8,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1451999,2026-08-18T23:09:25.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,245.1,245.2,244.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452030,2026-08-18T23:09:40.630047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,10.9,0.0,0.8,1.0,232.4,232.6,233.0,20.3,19.7,20.2,849.2,13.4,49.88,0.0,5.7,40.8,850.7,2.5,1.7,40.8,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452061,2026-08-18T23:09:56.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,232.0,232.1,232.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452123,2026-08-18T23:10:27.629291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,244.5,244.5,244.3,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452154,2026-08-18T23:10:42.629279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,7.4,0.0,0.7,2.0,242.1,241.9,242.1,12.0,11.0,11.1,850.3,4.6,49.92,0.0,2.2,40.8,849.7,12.0,10.4,40.8,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
1452185,2026-08-18T23:10:58.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.5,1.0,227.4,227.8,228.1,0.9,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452278,2026-08-18T23:11:44.618565+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.0,2.2,23.3,0.0,0.8,2.0,241.0,240.5,240.8,12.0,11.0,11.1,850.3,4.1,49.92,0.0,2.2,40.8,848.1,27.4,28.5,40.8,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452309,2026-08-18T23:12:00.629372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,224.3,224.7,224.9,0.8,0.6,0.6,867.0,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452340,2026-08-18T23:12:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.1,0.0,0.7,1.0,243.7,243.6,243.8,12.0,11.0,11.1,850.2,4.6,49.92,0.0,2.2,40.8,850.7,2.5,1.8,40.8,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
1452371,2026-08-18T23:12:31.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452433,2026-08-18T23:13:02.618935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,230.3,230.5,230.8,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452464,2026-08-18T23:13:17.619407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.8,10.0,0.0,0.8,3.0,233.8,233.7,234.4,22.6,22.0,22.1,850.2,15.1,49.92,0.0,10.3,40.8,848.4,25.1,22.5,40.8,100.0,3264.0,3261.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452495,2026-08-18T23:13:33.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,241.5,241.6,241.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452526,2026-08-18T23:13:48.629707+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.5,2.7,3.0,25.6,0.0,0.8,2.0,224.5,224.6,225.0,36.4,35.6,33.7,847.7,27.7,49.76,0.0,23.5,40.8,850.7,2.1,1.8,40.8,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452588,2026-08-18T23:14:19.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,5.4,0.0,0.8,1.0,239.4,238.9,239.3,14.3,13.1,13.5,849.9,7.7,49.85,0.0,4.6,40.8,850.7,2.3,1.9,40.8,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452619,2026-08-18T23:14:35.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,1.0,240.5,240.3,240.2,0.8,0.6,0.6,867.0,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452650,2026-08-18T23:14:50.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,9.0,0.0,0.8,1.0,243.6,243.3,243.5,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,40.4,849.7,13.8,11.7,40.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452681,2026-08-18T23:15:06.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,224.9,225.1,225.3,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1452774,2026-08-18T23:15:52.630060+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.0,2.2,22.9,0.0,0.8,2.0,240.8,240.5,240.9,12.0,11.0,11.1,850.3,4.7,49.92,0.0,9.3,40.4,848.1,27.6,28.3,40.4,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452805,2026-08-18T23:16:08.619087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,226.7,227.0,227.0,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1452836,2026-08-18T23:16:23.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.2,10.2,0.0,0.8,1.0,237.5,237.1,237.6,18.7,18.0,18.3,849.5,12.3,49.92,0.0,8.0,40.4,850.7,2.1,1.7,40.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452898,2026-08-18T23:16:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.0,18.2,0.0,0.8,1.0,240.6,240.4,240.6,12.0,11.0,11.1,849.4,5.0,49.87,0.0,13.6,40.4,848.4,23.2,24.0,40.4,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452929,2026-08-18T23:17:10.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,234.5,234.7,235.0,0.8,0.6,0.7,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1452960,2026-08-18T23:17:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.7,12.2,0.0,0.8,2.0,232.5,232.7,233.0,20.5,19.4,19.7,849.0,14.6,49.85,0.0,12.4,40.4,850.7,2.4,1.7,40.4,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1452991,2026-08-18T23:17:41.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,241.0,241.0,241.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453053,2026-08-18T23:18:12.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.5,1.0,243.5,243.6,243.4,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453084,2026-08-18T23:18:27.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.7,5.7,0.0,0.8,1.0,240.2,239.5,239.9,14.5,13.3,13.8,850.0,7.8,49.92,0.0,2.3,40.4,850.7,2.1,1.6,40.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453115,2026-08-18T23:18:43.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.9,225.1,225.3,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453146,2026-08-18T23:18:58.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.2,8.5,0.0,0.8,1.0,231.5,231.5,231.9,27.4,26.2,26.3,848.5,22.0,49.79,0.0,12.8,40.4,849.7,13.5,11.5,40.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453208,2026-08-18T23:19:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,7.9,0.0,0.8,1.0,241.6,241.4,241.7,12.0,11.0,11.1,850.2,4.3,49.92,0.0,2.2,40.4,849.4,12.2,11.4,40.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453239,2026-08-18T23:19:45.628752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,226.4,226.8,226.9,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453301,2026-08-18T23:20:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,228.8,229.2,229.5,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453363,2026-08-18T23:20:47.629279+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,243.3,243.4,243.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453394,2026-08-18T23:21:02.630448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.5,11.4,0.0,0.8,1.0,227.7,227.9,228.3,27.8,27.1,27.1,848.2,22.4,49.81,0.0,18.6,40.4,849.7,11.0,9.5,40.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453425,2026-08-18T23:21:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,245.1,245.1,244.9,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453456,2026-08-18T23:21:33.619456+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,18.9,0.0,0.8,2.0,230.8,230.8,231.3,25.0,24.4,24.3,848.7,21.3,49.84,0.0,12.6,40.0,850.7,2.4,1.9,40.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453518,2026-08-18T23:22:04.618578+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.5,1.2,3.3,29.2,0.0,0.8,1.0,227.3,227.0,227.5,38.9,38.8,37.7,847.4,31.3,49.76,0.0,22.3,40.0,850.7,2.1,1.7,40.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453549,2026-08-18T23:22:20.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,241.9,242.2,242.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453580,2026-08-18T23:22:35.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.8,0.0,0.8,2.0,243.3,243.1,243.4,12.0,11.0,11.1,850.2,4.9,49.92,0.0,2.2,40.0,850.7,2.1,1.7,40.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453611,2026-08-18T23:22:51.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,240.3,240.3,240.3,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453673,2026-08-18T23:23:22.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,234.6,235.0,235.1,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453704,2026-08-18T23:23:37.619482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,1.7,0.0,0.8,1.0,241.0,240.9,241.1,12.0,11.0,11.1,850.3,5.0,49.92,0.0,2.3,40.0,850.4,6.7,4.8,40.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453735,2026-08-18T23:23:53.629193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,224.6,224.7,224.7,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453766,2026-08-18T23:24:08.618584+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.1,2.0,20.4,0.0,0.8,1.0,244.6,244.2,244.3,12.0,10.9,11.1,850.1,5.0,49.92,0.0,2.3,40.0,848.1,25.4,25.6,40.0,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453828,2026-08-18T23:24:39.630750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,2.6,0.0,0.8,2.0,240.9,240.6,241.0,12.0,11.0,11.1,850.3,4.7,49.92,0.0,2.2,40.0,850.0,7.3,6.6,40.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453859,2026-08-18T23:24:55.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,230.3,230.7,231.0,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453890,2026-08-18T23:25:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.0,9.4,0.0,0.8,1.0,232.4,232.3,233.1,20.4,19.8,20.5,849.7,11.3,49.85,0.0,11.6,40.0,848.7,20.7,19.4,40.0,100.0,3267.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
1453921,2026-08-18T23:25:26.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,234.9,235.4,235.4,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1453983,2026-08-18T23:25:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,241.0,241.0,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1454014,2026-08-18T23:26:12.629031+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.8,3.2,26.5,0.0,0.8,1.0,225.6,225.3,225.6,38.8,38.0,37.0,847.5,28.7,49.75,0.0,24.4,40.0,850.7,2.2,1.9,40.0,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454045,2026-08-18T23:26:28.619367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,244.5,244.7,244.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1454076,2026-08-18T23:26:43.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.8,0.0,0.8,2.0,244.2,243.7,243.8,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,40.0,849.4,16.6,14.0,40.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454138,2026-08-18T23:27:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,9.9,0.0,0.8,1.0,232.4,232.7,233.0,26.0,25.1,25.0,850.1,4.9,49.84,0.0,2.3,40.0,849.4,14.8,12.8,40.0,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454169,2026-08-18T23:27:30.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.4,1.0,230.0,230.0,230.2,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1454200,2026-08-18T23:27:45.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,19.9,0.0,0.8,3.0,240.6,240.5,240.8,12.0,11.0,11.1,850.2,4.4,49.92,0.0,6.8,40.0,848.4,24.3,25.1,40.0,100.0,3270.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454231,2026-08-18T23:28:01.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.4,1.0,232.2,232.3,232.5,0.8,0.6,0.6,866.9,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1454293,2026-08-18T23:28:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.4,1.0,243.4,243.5,243.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1454355,2026-08-18T23:29:03.630619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,1.0,245.2,245.3,245.0,0.8,0.6,0.6,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1454386,2026-08-18T23:29:18.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.4,5.4,0.0,0.8,2.0,239.1,238.5,238.9,14.6,13.4,13.9,849.8,8.2,49.85,0.0,4.2,39.6,849.4,13.6,11.6,39.6,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454448,2026-08-18T23:29:49.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,2.4,0.0,0.8,1.0,243.5,243.4,243.5,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,39.6,850.7,2.4,1.5,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454479,2026-08-18T23:30:05.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.4,1.0,225.3,225.6,225.7,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1454510,2026-08-18T23:30:20.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.7,10.9,0.0,0.8,1.0,235.2,235.4,235.8,20.1,19.4,19.8,849.0,13.1,49.82,0.0,10.2,39.6,850.7,2.2,1.9,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454541,2026-08-18T23:30:36.629051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.4,1.0,234.1,234.4,234.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1454603,2026-08-18T23:31:07.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.4,1.0,225.4,225.6,226.0,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1454634,2026-08-18T23:31:22.619663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.1,3.7,0.0,0.8,2.0,244.6,244.5,244.7,12.0,10.9,11.1,850.1,4.9,49.92,0.0,2.3,39.6,850.0,8.6,7.4,39.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454665,2026-08-18T23:31:38.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,242.9,242.9,242.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1454696,2026-08-18T23:31:53.618576+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.4,1.0,1.0,21.6,0.0,0.8,2.0,227.3,227.3,227.7,12.0,11.0,11.1,849.4,4.4,49.87,0.0,13.9,39.6,848.4,26.0,23.0,39.6,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454758,2026-08-18T23:32:24.631948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.6,11.9,0.0,0.8,1.0,232.7,233.1,233.3,20.4,19.7,19.9,849.1,14.2,49.85,0.0,12.8,39.6,850.7,2.3,1.9,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454789,2026-08-18T23:32:40.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,241.3,241.3,241.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1454820,2026-08-18T23:32:55.628648+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.6,1.8,3.0,28.0,0.0,0.8,1.0,225.0,225.1,225.6,39.4,40.3,38.5,847.7,30.4,49.75,0.0,21.1,39.6,850.7,2.4,1.8,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454913,2026-08-18T23:33:42.618903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,231.6,232.0,231.8,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1454944,2026-08-18T23:33:57.629548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,4.3,0.0,0.8,1.0,231.3,231.2,231.7,27.2,26.3,25.8,848.5,22.9,49.83,0.0,12.6,39.6,848.7,18.6,19.3,39.6,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1454975,2026-08-18T23:34:13.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,233.2,233.6,233.8,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1455006,2026-08-18T23:34:28.629999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,2.9,0.0,0.8,2.0,236.5,236.7,237.0,19.5,19.0,19.1,849.2,12.3,49.87,0.0,7.3,39.6,849.4,15.2,13.4,39.6,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455068,2026-08-18T23:34:59.618594+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.0,1.8,20.5,0.0,0.8,1.0,241.2,240.9,241.2,12.0,11.0,11.1,850.2,4.4,49.92,0.0,2.2,39.6,848.4,24.9,26.1,39.6,100.0,3267.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455099,2026-08-18T23:35:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,227.2,227.4,227.6,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1455130,2026-08-18T23:35:30.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,4.1,0.0,0.8,1.0,244.8,244.3,244.4,12.0,11.0,11.1,850.1,4.9,49.92,0.0,2.3,39.6,850.0,9.0,8.2,39.6,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455161,2026-08-18T23:35:46.619651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,243.0,243.1,242.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1455223,2026-08-18T23:36:17.619501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.5,1.0,238.3,238.3,238.4,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455254,2026-08-18T23:36:32.619288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.6,14.2,0.0,0.8,1.0,230.6,230.9,231.1,21.9,21.2,21.6,849.1,16.4,49.84,0.0,12.7,39.2,850.7,2.2,1.8,39.2,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455285,2026-08-18T23:36:48.629853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,240.7,240.8,240.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455316,2026-08-18T23:37:03.628802+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,1.5,2.9,29.0,0.0,0.8,2.0,225.4,225.5,225.9,41.1,41.2,39.7,847.5,31.1,49.75,0.0,24.2,39.2,850.4,2.1,1.6,39.2,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455409,2026-08-18T23:37:50.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,240.5,240.6,240.5,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455440,2026-08-18T23:38:05.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,0.9,0.0,0.8,1.0,231.8,231.9,232.2,27.0,26.0,25.8,848.6,22.7,49.82,0.0,10.6,39.2,848.7,21.8,21.4,39.2,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455471,2026-08-18T23:38:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,229.9,230.4,230.4,0.8,0.6,0.6,866.9,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455533,2026-08-18T23:38:52.619717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,224.8,225.1,225.2,0.8,0.6,0.6,866.9,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455564,2026-08-18T23:39:07.618599+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.1,1.0,1.7,20.9,0.0,0.8,2.0,244.4,244.3,244.4,12.0,11.0,11.1,850.1,4.8,49.92,0.0,2.3,39.2,848.4,25.7,24.5,39.2,100.0,3266.0,3264.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455595,2026-08-18T23:39:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,242.9,243.0,242.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455626,2026-08-18T23:39:38.628919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.8,10.9,0.0,0.8,2.0,234.9,234.6,235.2,21.6,21.1,21.1,849.6,15.9,49.86,0.0,13.6,39.2,850.4,5.0,5.1,39.2,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455688,2026-08-18T23:40:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,9.3,0.0,0.8,1.0,227.1,227.2,227.7,32.6,32.3,31.5,848.5,26.7,49.79,0.0,19.6,39.2,849.0,17.4,13.9,39.2,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1455719,2026-08-18T23:40:25.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,231.9,232.4,232.6,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455750,2026-08-18T23:40:40.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,19.7,0.0,0.8,1.0,230.8,230.8,231.4,25.9,25.2,25.1,848.7,21.8,49.84,0.0,11.6,39.2,850.7,2.1,1.9,39.2,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
1455781,2026-08-18T23:40:56.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,241.3,241.3,241.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455843,2026-08-18T23:41:27.619753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,244.7,245.1,244.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1455874,2026-08-18T23:41:42.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.4,0.0,0.8,2.0,243.3,243.1,243.3,12.0,11.0,11.1,850.1,4.7,49.92,0.0,2.2,39.2,850.7,2.3,1.8,39.2,100.0,3277.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
1455936,2026-08-18T23:42:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.4,10.0,0.0,0.8,2.0,238.4,238.4,238.5,18.7,18.0,18.3,849.3,12.1,49.88,0.0,5.8,39.2,850.7,2.1,1.9,39.2,100.0,3276.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
1455998,2026-08-18T23:42:44.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.0,1.8,17.7,0.0,0.8,2.0,242.3,240.8,241.2,12.0,11.0,11.1,850.2,5.0,49.92,0.0,2.2,38.8,848.4,22.7,22.9,38.8,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456029,2026-08-18T23:43:00.628973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.4,1.0,224.4,224.9,224.9,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1456060,2026-08-18T23:43:15.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,4.3,0.0,0.8,1.0,240.9,240.8,241.1,14.7,13.6,14.0,849.6,8.0,49.89,0.0,2.3,38.8,849.4,12.3,10.0,38.8,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456091,2026-08-18T23:43:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.4,1.0,243.8,243.9,243.7,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1456153,2026-08-18T23:44:02.619115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.4,1.0,228.8,228.9,229.1,0.8,0.6,0.6,866.9,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1456184,2026-08-18T23:44:17.618565+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,1.0,2.0,22.5,0.0,0.8,2.0,243.8,243.7,243.8,12.0,11.0,11.1,850.1,5.0,49.92,0.0,2.2,38.8,848.1,27.5,28.2,38.8,100.0,3266.0,3264.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456215,2026-08-18T23:44:33.629697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.4,1.0,241.9,241.9,241.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1456246,2026-08-18T23:44:48.629538+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.6,0.5,3.0,26.6,0.0,0.7,2.0,225.7,226.0,226.3,37.2,37.4,36.9,847.7,28.8,49.77,0.0,20.9,38.8,850.7,2.2,2.0,38.8,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1456308,2026-08-18T23:45:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.2,19.8,0.0,0.7,2.0,234.1,234.1,234.5,20.4,19.8,20.1,847.5,30.6,49.83,0.0,6.3,38.8,849.7,10.8,8.9,38.8,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
1456339,2026-08-18T23:45:35.629026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.4,1.0,240.6,240.6,240.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1456370,2026-08-18T23:45:50.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,1.9,0.0,0.8,1.0,244.2,243.9,244.0,11.9,11.0,11.1,850.1,4.4,49.88,0.0,2.2,38.8,850.7,2.5,1.8,38.8,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456401,2026-08-18T23:46:06.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.4,1.0,226.1,226.2,226.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1456463,2026-08-18T23:46:37.628899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,233.0,233.2,233.4,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1456494,2026-08-18T23:46:52.618672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,9.4,0.0,0.7,2.0,242.1,241.9,242.1,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,38.8,849.4,14.2,12.2,38.8,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1456525,2026-08-18T23:47:08.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,224.9,225.3,225.4,0.8,0.6,0.6,866.9,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1456556,2026-08-18T23:47:23.618906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,11.7,0.0,0.8,1.0,245.5,245.2,245.1,11.9,11.0,11.1,850.1,4.9,49.9,0.0,2.3,38.8,849.4,16.6,14.3,38.8,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456618,2026-08-18T23:47:54.628691+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.0,2.1,21.9,0.0,0.8,1.0,240.8,240.5,240.8,12.0,11.0,11.1,850.2,4.0,49.92,0.0,10.7,38.8,848.1,25.9,25.3,38.8,100.0,3264.0,3263.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456649,2026-08-18T23:48:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,226.2,226.4,226.6,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1456680,2026-08-18T23:48:25.618695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.4,9.8,0.0,0.8,1.0,240.1,239.5,240.4,17.3,16.4,16.9,849.3,12.2,49.87,0.0,10.3,38.8,850.7,2.4,1.4,38.8,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456711,2026-08-18T23:48:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.5,1.0,242.7,242.5,242.5,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1456773,2026-08-18T23:49:12.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,240.9,240.8,240.7,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1456804,2026-08-18T23:49:27.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,13.3,0.0,0.8,1.0,233.1,233.1,233.6,20.9,19.8,20.0,848.9,15.5,49.85,0.0,11.8,38.4,850.7,2.2,1.8,38.4,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456835,2026-08-18T23:49:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.0,241.1,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1456866,2026-08-18T23:49:58.619437+00:00,external_ems_2,bess_2,good,0.0606,normal,PCS phase current imbalance high: 9.9; PCS DC current and BMS current mismatch: 23.6,0.6,9.9,2.7,23.6,0.0,0.7,1.0,224.7,224.9,225.3,40.8,40.9,31.0,848.0,25.8,49.77,0.0,16.9,38.4,850.7,2.2,1.7,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1456928,2026-08-18T23:50:29.629735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.9,5.6,0.0,0.8,1.0,239.8,239.1,239.5,14.7,13.4,13.9,849.8,7.8,49.92,0.0,2.2,38.4,850.7,2.2,1.9,38.4,100.0,3274.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0
1456990,2026-08-18T23:51:00.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.4,10.1,0.0,0.7,1.0,231.0,231.1,231.5,28.2,27.3,26.7,848.3,22.9,49.78,0.0,13.6,38.4,849.7,12.8,11.8,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457021,2026-08-18T23:51:16.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,233.8,234.2,234.2,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1457083,2026-08-18T23:51:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,224.9,225.2,225.5,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1457114,2026-08-18T23:52:02.618582+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.6,1.0,2.4,25.1,0.0,0.7,2.0,241.4,240.8,241.2,12.0,11.0,11.2,850.2,4.0,49.92,0.0,2.2,38.4,847.8,29.1,28.2,38.4,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457145,2026-08-18T23:52:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.2,224.5,224.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1457176,2026-08-18T23:52:33.618842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.2,0.0,0.7,1.0,244.6,244.4,244.6,12.0,10.9,11.1,850.1,4.7,49.92,0.0,2.3,38.4,850.7,2.5,1.9,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457238,2026-08-18T23:53:04.619270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.2,2.7,0.0,0.7,2.0,227.3,227.6,228.0,24.3,23.5,23.9,848.2,17.6,49.88,0.0,17.8,38.4,849.4,14.9,13.0,38.4,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457269,2026-08-18T23:53:20.619102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,234.0,234.4,234.5,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457300,2026-08-18T23:53:35.629456+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.6,13.1,0.0,0.7,1.0,232.8,232.6,233.1,21.2,20.6,20.8,849.1,15.3,49.84,0.0,12.3,38.4,850.7,2.2,1.6,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457331,2026-08-18T23:53:51.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.5,241.6,241.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457393,2026-08-18T23:54:22.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,244.7,244.8,244.6,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457424,2026-08-18T23:54:37.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.3,0.0,0.7,1.0,243.4,243.2,243.4,12.0,11.0,11.1,850.1,4.4,49.92,0.0,2.2,38.4,850.7,2.1,2.1,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457455,2026-08-18T23:54:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,228.9,229.1,229.2,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457548,2026-08-18T23:55:39.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,10.6,0.0,0.7,1.0,242.9,242.7,243.0,12.0,11.0,11.1,850.1,4.6,49.92,0.0,2.2,38.4,849.4,15.2,11.6,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457579,2026-08-18T23:55:55.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,227.0,227.1,227.3,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457610,2026-08-18T23:56:10.629317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,16.4,0.0,0.7,2.0,239.8,239.9,240.0,15.8,14.7,15.3,849.6,9.6,49.85,0.0,5.2,38.4,848.4,26.0,23.6,38.4,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457641,2026-08-18T23:56:26.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,230.3,230.4,230.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457703,2026-08-18T23:56:57.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.5,1.0,225.5,226.0,226.4,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457734,2026-08-18T23:57:12.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.7,18.3,0.0,0.7,2.0,244.0,243.8,243.9,12.0,11.0,11.1,850.1,4.6,49.92,0.0,2.2,38.0,848.4,22.9,23.7,38.0,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457765,2026-08-18T23:57:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,243.2,242.9,242.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1457796,2026-08-18T23:57:43.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.7,2.3,0.0,0.7,2.0,225.6,225.5,226.0,34.5,33.3,33.3,850.0,4.7,49.83,0.0,18.2,38.0,850.7,2.4,1.7,38.0,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457858,2026-08-18T23:58:14.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.1,17.4,0.0,0.7,2.0,224.6,224.7,225.2,41.9,42.1,40.9,847.9,31.9,49.77,0.0,23.9,38.0,849.0,14.5,13.6,38.0,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457889,2026-08-18T23:58:30.628783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.4,1.0,241.4,241.3,241.4,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1457920,2026-08-18T23:58:45.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,11.5,0.0,0.7,1.0,233.8,233.8,234.2,20.2,19.6,19.8,849.0,13.7,49.87,0.0,6.7,38.0,850.7,2.2,1.8,38.0,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1457951,2026-08-18T23:59:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.4,1.0,240.8,240.8,240.9,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458044,2026-08-18T23:59:47.619405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.4,0.0,0.7,1.0,242.8,242.7,242.9,12.0,11.0,11.1,850.1,4.6,49.92,0.0,2.2,38.0,850.7,2.2,1.8,38.0,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458075,2026-08-19T00:00:03.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.4,1.0,225.2,225.4,225.8,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458106,2026-08-19T00:00:18.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.5,1.6,0.0,0.7,1.0,240.2,240.2,240.4,14.4,13.0,13.6,849.5,7.4,49.86,0.0,4.6,38.0,850.0,9.0,8.0,38.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458168,2026-08-19T00:00:49.618577+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,1.0,2.0,22.8,0.0,0.7,2.0,241.3,241.0,241.4,12.0,11.0,11.1,850.1,3.8,49.92,0.0,2.2,38.0,848.1,26.6,27.0,38.0,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458199,2026-08-19T00:01:05.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,1.0,227.0,227.1,227.3,0.8,0.6,0.6,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458230,2026-08-19T00:01:20.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.3,0.0,0.7,1.0,244.1,243.6,243.8,12.0,11.0,11.1,850.0,4.6,49.92,0.0,2.3,38.0,850.7,2.3,1.8,38.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458261,2026-08-19T00:01:36.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,1.0,242.4,242.1,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458323,2026-08-19T00:02:07.619294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.4,1.0,237.2,237.4,237.7,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458354,2026-08-19T00:02:22.618817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.4,13.3,0.0,0.7,1.0,230.8,230.7,231.4,24.2,24.2,23.5,848.6,20.0,49.83,0.0,11.1,38.0,850.0,6.7,6.0,38.0,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458385,2026-08-19T00:02:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.4,1.0,240.8,240.7,240.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458416,2026-08-19T00:02:53.618579+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,2.2,3.9,2.9,27.9,0.0,0.7,2.0,227.0,225.2,227.4,39.7,41.6,37.7,847.5,31.6,49.76,0.0,22.0,38.0,850.4,3.7,2.9,38.0,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458478,2026-08-19T00:03:24.618592+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,4.5,6.0,2.6,26.0,0.0,0.7,1.0,231.0,226.9,231.4,34.5,37.8,31.8,847.8,29.6,49.79,0.0,17.0,37.6,850.4,3.6,3.3,37.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458509,2026-08-19T00:03:40.629092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,1.4,1.0,236.3,233.5,236.2,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458571,2026-08-19T00:04:11.629538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.1,0.1,1.4,1.0,226.0,222.1,226.5,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458633,2026-08-19T00:04:42.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.5,0.2,0.1,1.4,1.0,238.5,235.7,238.3,0.8,0.6,0.6,867.0,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458664,2026-08-19T00:04:57.628969+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,3.4,3.4,2.0,21.2,0.0,0.7,2.0,241.3,237.9,240.8,12.1,14.5,11.1,849.8,6.5,49.91,0.0,3.4,37.6,847.8,27.7,28.8,37.6,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458695,2026-08-19T00:05:13.618828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.5,0.0,0.1,1.4,1.0,230.9,227.8,231.9,0.8,0.6,0.7,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458726,2026-08-19T00:05:28.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,0.6,3.3,0.0,0.7,1.0,243.5,241.9,243.3,12.0,13.5,11.1,849.8,6.1,49.91,0.0,3.2,37.6,850.4,2.8,2.8,37.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
