id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1458788,2026-08-19T00:05:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.5,2.0,17.2,0.0,0.7,1.0,225.9,224.4,226.4,37.4,38.2,34.7,847.4,28.1,49.76,0.0,23.2,37.6,849.4,10.9,9.8,37.6,100.0,3267.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458819,2026-08-19T00:06:15.629408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.4,1.0,232.0,230.8,232.7,0.8,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458850,2026-08-19T00:06:30.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,1.9,9.6,0.0,0.7,2.0,234.7,233.3,235.0,17.4,18.8,17.0,848.5,12.8,49.82,0.0,10.3,37.6,850.4,3.2,3.0,37.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1458881,2026-08-19T00:06:46.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.4,1.0,241.0,240.0,241.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458943,2026-08-19T00:07:17.629869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.0,0.1,1.4,1.0,243.9,242.9,243.6,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1458974,2026-08-19T00:07:32.628998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.6,2.7,0.0,0.7,1.0,242.3,241.2,242.2,12.0,13.0,11.1,849.8,5.7,49.91,0.0,3.1,37.6,850.4,3.0,2.9,37.6,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459005,2026-08-19T00:07:48.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.4,1.0,234.2,233.2,234.6,0.8,0.6,0.7,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1459036,2026-08-19T00:08:03.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,1.6,10.0,0.0,0.7,2.0,236.2,235.0,236.7,19.4,21.1,19.1,848.8,13.4,49.87,0.0,6.3,37.6,850.4,3.4,3.0,37.6,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459098,2026-08-19T00:08:34.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,7.3,0.0,0.7,1.0,242.2,240.6,241.7,12.0,13.1,11.1,849.8,5.7,49.91,0.0,3.1,37.6,849.4,13.0,11.4,37.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459129,2026-08-19T00:08:50.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.4,1.0,224.3,223.2,224.9,0.8,0.6,0.7,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1459160,2026-08-19T00:09:05.618564+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.6,2.1,2.0,20.5,0.0,0.7,2.0,241.6,240.0,241.2,12.0,13.2,11.1,849.8,6.2,49.91,0.0,3.1,37.6,847.8,26.7,28.2,37.6,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459191,2026-08-19T00:09:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.5,0.0,0.1,1.4,1.0,227.3,226.0,227.7,0.9,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1459253,2026-08-19T00:09:52.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.2,0.1,1.4,1.0,242.8,241.8,242.6,0.9,0.6,0.7,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1459284,2026-08-19T00:10:07.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.3,3.3,0.0,0.7,1.0,239.9,238.6,239.9,18.1,19.7,17.4,849.0,13.1,49.86,0.0,14.2,37.2,848.7,16.4,16.5,37.2,100.0,3266.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459315,2026-08-19T00:10:23.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.4,1.0,236.8,235.7,237.1,0.8,0.6,0.7,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1459346,2026-08-19T00:10:38.628826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.6,12.6,0.0,0.7,1.0,232.1,231.7,232.5,21.7,22.2,21.5,848.8,15.6,49.84,0.0,13.4,37.2,850.4,3.0,2.2,37.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459408,2026-08-19T00:11:09.618588+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.3,1.0,2.9,27.4,0.0,0.7,1.0,225.8,225.8,226.1,39.5,38.8,38.5,847.5,30.0,49.75,0.0,22.2,37.2,850.4,2.6,2.1,37.2,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459439,2026-08-19T00:11:25.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,244.2,244.3,244.1,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1459470,2026-08-19T00:11:40.629019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.6,0.0,0.7,1.0,240.8,240.7,241.0,12.2,11.2,11.5,849.8,5.3,49.92,0.0,2.3,37.2,850.0,9.9,8.9,37.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459501,2026-08-19T00:11:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,227.2,227.6,227.8,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1459563,2026-08-19T00:12:27.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,230.8,231.2,231.3,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1459625,2026-08-19T00:12:58.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.5,1.0,226.1,226.0,226.0,0.9,0.6,0.7,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1459656,2026-08-19T00:13:13.618570+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.5,1.0,2.0,21.2,0.0,0.7,2.0,245.8,245.3,245.3,11.9,10.9,11.1,849.8,4.5,49.92,0.0,2.3,37.2,847.8,25.7,26.2,37.2,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459718,2026-08-19T00:13:44.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.0,3.3,0.0,0.7,2.0,233.1,232.8,233.5,20.1,19.4,19.9,849.4,15.7,49.85,0.0,11.0,37.2,849.4,12.4,10.9,37.2,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459749,2026-08-19T00:14:00.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,231.6,231.7,232.1,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1459780,2026-08-19T00:14:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.5,19.1,0.0,0.7,1.0,226.4,226.7,227.2,32.9,31.5,31.2,848.2,25.6,49.79,0.0,19.2,37.2,849.7,6.5,5.8,37.2,100.0,3266.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459811,2026-08-19T00:14:31.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.6,1.0,241.7,241.3,241.3,0.9,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1459873,2026-08-19T00:15:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,240.9,240.9,241.0,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1459904,2026-08-19T00:15:17.619130+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.5,2.8,3.2,27.4,0.0,0.7,1.0,227.0,227.1,227.5,39.5,38.4,36.7,847.2,29.5,49.75,0.0,21.5,37.2,850.4,2.1,1.6,37.2,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1459935,2026-08-19T00:15:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,243.2,243.4,243.3,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1459966,2026-08-19T00:15:48.629695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,1.4,0.0,0.7,2.0,243.2,243.1,243.2,12.0,11.0,11.1,849.9,4.3,49.92,0.0,2.2,37.2,850.0,5.7,4.8,37.2,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460028,2026-08-19T00:16:19.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.3,0.1,0.0,0.7,1.0,238.2,238.2,238.5,17.4,16.5,16.7,849.1,11.5,49.84,0.0,6.2,37.2,849.4,11.6,9.1,37.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460059,2026-08-19T00:16:35.629451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,230.8,231.2,231.1,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1460090,2026-08-19T00:16:50.629408+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.0,2.2,22.8,0.0,0.7,1.0,241.7,241.2,241.5,12.0,11.0,11.1,850.0,4.4,49.92,0.0,2.2,36.8,847.8,27.2,27.3,36.8,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460183,2026-08-19T00:17:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,242.5,242.2,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1460214,2026-08-19T00:17:52.619350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,6.9,0.0,0.7,1.0,225.6,225.9,226.1,16.7,15.7,16.0,848.8,9.3,49.84,0.0,19.1,36.8,850.4,2.4,1.9,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460245,2026-08-19T00:18:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,1.5,1.0,236.8,237.1,237.2,0.9,0.6,0.7,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1460276,2026-08-19T00:18:23.619725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.9,6.0,0.0,0.7,2.0,232.7,232.6,233.2,22.7,21.9,22.1,848.5,17.7,49.83,0.0,13.4,36.8,849.4,11.7,10.0,36.8,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460338,2026-08-19T00:18:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,14.4,0.0,0.7,1.0,225.8,225.8,226.2,41.7,42.0,41.2,848.6,16.9,49.75,0.0,22.1,36.8,850.4,2.5,1.7,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460369,2026-08-19T00:19:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,240.4,240.4,240.5,0.8,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1460400,2026-08-19T00:19:25.629223+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.4,1.4,2.9,25.0,0.0,0.7,1.0,228.3,228.3,228.7,34.5,34.4,33.1,847.5,27.5,49.76,0.0,18.7,36.8,850.4,2.5,1.7,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460431,2026-08-19T00:19:41.629040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.1,0.1,1.5,1.0,234.9,235.0,235.1,0.9,0.6,0.7,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1460493,2026-08-19T00:20:12.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.1,0.1,1.4,1.0,226.9,227.4,227.7,0.9,0.6,0.7,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1460524,2026-08-19T00:20:27.629536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.9,0.0,0.7,1.0,238.9,239.1,239.2,17.3,16.3,16.6,849.2,11.1,49.89,0.0,5.1,36.8,849.0,16.0,14.4,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460555,2026-08-19T00:20:43.619266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,1.0,236.6,236.9,236.9,0.8,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1460586,2026-08-19T00:20:58.630509+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.4,1.0,2.1,23.7,0.0,0.7,2.0,241.0,240.8,241.2,12.0,11.0,11.1,849.9,4.9,49.92,0.0,2.2,36.8,847.8,28.6,26.7,36.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460679,2026-08-19T00:21:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,1.5,1.0,243.3,243.0,242.9,0.9,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1460710,2026-08-19T00:22:00.629506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,7.9,0.0,0.7,2.0,226.3,226.6,226.8,36.5,36.2,35.2,847.8,28.3,49.83,0.0,18.4,36.8,848.4,20.4,20.1,36.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460741,2026-08-19T00:22:16.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,241.6,241.2,241.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1460803,2026-08-19T00:22:47.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,240.5,240.5,240.5,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1460834,2026-08-19T00:23:02.628695+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.4,1.2,3.0,27.3,0.0,0.7,1.0,226.8,226.8,227.2,42.6,41.6,41.4,847.4,29.4,49.77,0.0,21.8,36.8,850.4,2.1,1.9,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460865,2026-08-19T00:23:18.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,234.7,234.7,234.8,0.8,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1460896,2026-08-19T00:23:33.629677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,1.9,0.0,0.7,1.0,243.0,242.8,243.0,12.0,11.0,11.1,849.9,4.4,49.92,0.0,2.2,36.5,850.4,2.5,1.7,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460958,2026-08-19T00:24:04.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,16.7,0.0,0.7,1.0,242.2,242.0,242.3,12.0,11.0,11.1,849.9,4.8,49.92,0.0,2.2,36.5,848.7,21.5,20.0,36.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1460989,2026-08-19T00:24:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,226.1,226.3,226.4,0.8,0.6,0.7,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1461020,2026-08-19T00:24:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,11.6,0.0,0.7,1.0,245.8,245.6,245.5,11.9,10.9,11.1,849.3,4.6,49.89,0.0,2.3,36.5,849.0,16.2,13.3,36.5,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461051,2026-08-19T00:24:51.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,243.8,243.5,243.3,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1461113,2026-08-19T00:25:22.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.5,1.0,234.0,234.4,234.5,0.9,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1461144,2026-08-19T00:25:37.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.8,0.0,0.7,1.0,243.1,242.9,243.2,12.0,10.9,11.1,849.9,5.0,49.92,0.0,6.1,36.5,850.4,2.2,1.8,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461206,2026-08-19T00:26:08.619380+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.6,2.4,3.1,23.8,0.0,0.7,1.0,223.6,223.9,224.2,35.0,33.7,32.6,847.3,26.3,49.78,0.0,24.2,36.5,850.4,2.5,1.7,36.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461268,2026-08-19T00:26:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.2,0.0,0.7,1.0,243.4,243.2,243.3,12.0,11.0,11.1,849.9,4.3,49.92,0.0,2.2,36.5,850.4,2.1,1.8,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461299,2026-08-19T00:26:55.629422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,229.8,229.6,229.9,0.8,0.6,0.7,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461330,2026-08-19T00:27:10.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,3.1,0.0,0.7,1.0,237.4,237.8,238.1,18.1,17.4,17.5,848.9,11.3,49.87,0.0,5.8,36.5,849.0,14.4,13.6,36.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461361,2026-08-19T00:27:26.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,229.7,230.0,230.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461423,2026-08-19T00:27:57.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,224.1,224.3,224.6,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461454,2026-08-19T00:28:12.629390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,16.8,0.0,0.7,2.0,241.1,240.8,241.2,15.8,14.7,15.1,849.4,9.8,49.89,0.0,2.3,36.5,847.8,26.6,27.1,36.5,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461485,2026-08-19T00:28:28.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,243.6,243.7,243.5,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461516,2026-08-19T00:28:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,1.3,0.0,0.8,1.0,245.6,245.4,245.4,12.0,10.9,11.2,849.8,4.6,49.92,0.0,2.3,36.5,850.0,5.9,6.1,36.5,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
1461578,2026-08-19T00:29:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,2.8,0.0,0.7,1.0,231.5,231.3,232.1,20.1,19.1,19.5,849.4,15.9,49.85,0.0,13.1,36.5,848.7,18.7,15.5,36.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461609,2026-08-19T00:29:30.619458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,239.8,239.8,239.6,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461640,2026-08-19T00:29:45.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,13.1,0.0,0.7,1.0,233.2,233.2,233.6,21.0,20.4,20.6,848.6,15.2,49.87,0.0,11.7,36.5,850.4,2.1,1.9,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1461671,2026-08-19T00:30:01.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,241.1,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461733,2026-08-19T00:30:32.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,243.8,243.9,243.7,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461764,2026-08-19T00:30:47.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,2.6,0.0,0.8,1.0,244.0,243.7,243.9,11.9,11.0,11.1,849.8,5.0,49.92,0.0,2.2,36.1,850.4,7.6,5.4,36.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
1461795,2026-08-19T00:31:03.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,225.5,225.9,226.0,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461826,2026-08-19T00:31:18.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.2,8.0,0.0,0.8,2.0,232.3,232.2,232.8,24.4,23.7,23.5,848.2,19.8,49.8,0.0,13.5,36.1,849.4,11.8,10.6,36.1,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0
1461888,2026-08-19T00:31:49.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,11.2,0.0,0.8,2.0,241.5,241.2,241.6,12.0,11.0,11.1,849.9,4.5,49.92,0.0,2.2,36.1,849.0,15.7,14.5,36.1,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
1461919,2026-08-19T00:32:05.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,226.1,226.3,226.5,0.8,0.6,0.7,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1461950,2026-08-19T00:32:20.619271+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,11.1,0.0,0.8,1.0,245.5,245.3,245.3,11.9,10.9,11.1,849.8,4.5,49.92,0.0,2.2,36.1,849.0,15.6,12.9,36.1,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0
1461981,2026-08-19T00:32:36.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,236.5,236.4,236.4,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1462043,2026-08-19T00:33:07.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,233.2,233.7,233.7,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1462074,2026-08-19T00:33:22.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,14.8,0.0,0.8,2.0,232.4,232.3,232.9,14.5,13.4,13.9,849.0,8.5,49.88,0.0,11.1,36.1,848.1,23.3,23.1,36.1,100.0,3270.0,3268.0,24.9,24.1,24.3,20000.0,856.4,0,0
1462105,2026-08-19T00:33:38.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.5,0.3,0.1,1.5,1.0,241.1,241.1,241.1,0.9,0.6,0.6,867.0,-0.3,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1462136,2026-08-19T00:33:53.618583+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.4,0.7,3.3,32.0,0.0,0.8,1.0,225.1,225.1,225.5,41.9,42.6,42.1,847.1,34.2,49.75,0.0,25.9,36.1,850.4,2.2,1.9,36.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
1462198,2026-08-19T00:34:24.618564+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,0.8,3.2,28.6,0.0,0.8,2.0,225.6,225.4,225.8,40.6,40.6,39.8,847.2,31.1,49.76,0.0,22.0,36.1,850.4,2.5,1.7,36.1,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
1462260,2026-08-19T00:34:55.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.3,0.0,0.8,1.0,243.1,242.9,243.1,12.0,11.0,11.1,849.9,4.4,49.92,0.0,2.2,36.1,850.4,2.1,1.8,36.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
1462291,2026-08-19T00:35:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,240.5,240.4,240.4,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1462353,2026-08-19T00:35:42.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,234.3,234.4,234.7,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1462384,2026-08-19T00:35:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,9.7,0.0,0.8,1.0,242.7,242.5,242.7,12.0,11.0,11.1,849.8,4.4,49.92,0.0,2.2,36.1,849.4,14.1,12.6,36.1,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
1462415,2026-08-19T00:36:13.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,224.8,225.0,225.2,0.8,0.6,0.6,866.9,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1462446,2026-08-19T00:36:28.630068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,8.1,0.0,0.8,1.0,241.8,241.4,241.8,11.9,10.9,11.1,849.8,4.6,49.92,0.0,2.2,36.1,849.4,12.7,11.3,36.1,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
1462508,2026-08-19T00:36:59.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,8.5,0.0,0.8,1.0,226.7,226.7,227.2,30.4,29.9,29.3,848.8,24.8,49.84,0.0,15.3,36.1,848.7,16.3,14.9,36.1,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
1462539,2026-08-19T00:37:15.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,229.7,229.8,230.1,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1462570,2026-08-19T00:37:30.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.1,14.0,0.0,0.8,2.0,231.1,231.3,231.7,22.1,21.5,21.6,848.3,16.4,49.83,0.0,13.0,35.7,850.4,2.4,1.6,35.7,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1462601,2026-08-19T00:37:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.4,0.0,0.1,1.5,1.0,241.7,241.7,241.7,0.9,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1462663,2026-08-19T00:38:17.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,243.7,243.8,243.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1462694,2026-08-19T00:38:32.619755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,1.0,0.0,0.8,2.0,243.0,242.8,243.0,12.0,11.0,11.1,849.8,4.5,49.92,0.0,2.2,35.7,850.0,3.5,3.4,35.7,100.0,3273.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
1462725,2026-08-19T00:38:48.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.5,1.0,240.6,240.5,240.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1462818,2026-08-19T00:39:34.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.7,13.2,0.0,0.8,1.0,229.4,229.7,230.1,31.5,30.7,30.0,847.7,25.0,49.81,0.0,13.4,35.7,849.4,11.8,10.7,35.7,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1462849,2026-08-19T00:39:50.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,230.6,231.1,231.2,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1462880,2026-08-19T00:40:05.628661+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,1.0,2.1,24.2,0.0,0.8,1.0,242.0,241.8,242.1,12.0,11.0,11.1,849.9,4.6,49.92,0.0,2.2,35.7,847.8,28.8,28.0,35.7,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
1462911,2026-08-19T00:40:21.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.5,1.0,225.5,225.8,225.8,0.9,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1462973,2026-08-19T00:40:52.619402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,243.6,243.5,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463004,2026-08-19T00:41:07.629837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,2.3,0.0,0.8,2.0,226.2,226.4,226.8,34.2,33.6,33.0,847.8,21.0,49.78,0.0,22.0,35.7,847.8,23.3,24.4,35.7,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463035,2026-08-19T00:41:23.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.8,232.8,233.2,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463066,2026-08-19T00:41:38.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,9.9,0.0,0.8,1.0,234.8,234.6,235.1,17.4,16.3,16.8,849.0,12.0,49.92,0.0,9.1,35.7,850.4,2.1,1.6,35.7,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463128,2026-08-19T00:42:09.618608+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.4,1.9,2.5,22.6,0.0,0.8,1.0,225.0,225.0,225.4,38.1,38.1,36.2,847.2,28.8,49.77,0.0,21.3,35.7,849.7,6.2,6.5,35.7,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463159,2026-08-19T00:42:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,245.2,245.0,244.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463190,2026-08-19T00:42:40.618743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,8.3,0.0,0.8,1.0,237.5,237.5,237.7,15.9,14.9,15.2,849.2,10.3,49.89,0.0,3.6,35.7,850.4,2.0,1.5,35.7,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463221,2026-08-19T00:42:56.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,229.8,230.0,230.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463314,2026-08-19T00:43:42.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,11.5,0.0,0.8,1.0,240.8,240.7,241.0,12.0,11.0,11.1,849.8,4.1,49.92,0.0,2.2,35.7,849.0,15.6,13.8,35.7,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463345,2026-08-19T00:43:58.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,224.2,224.4,224.6,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463376,2026-08-19T00:44:13.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.5,11.0,0.0,0.8,1.0,236.2,235.4,236.0,20.3,19.8,20.0,849.3,14.6,49.92,0.0,7.1,35.7,847.8,25.6,25.8,35.7,100.0,3264.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463438,2026-08-19T00:44:44.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.3,0.0,0.8,2.0,232.1,232.2,232.7,11.9,10.9,11.1,849.7,4.7,49.88,0.0,10.7,35.3,850.4,2.4,1.6,35.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463469,2026-08-19T00:45:00.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,242.8,242.8,242.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463500,2026-08-19T00:45:15.618600+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,2.0,2.0,22.8,0.0,0.8,2.0,224.4,224.4,224.8,41.4,41.1,39.4,847.4,30.4,49.75,0.0,21.5,35.3,849.4,7.6,7.3,35.3,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463531,2026-08-19T00:45:31.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,239.5,239.5,239.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463593,2026-08-19T00:46:02.619506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,227.2,227.4,227.6,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463624,2026-08-19T00:46:17.618600+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,1.4,2.9,24.9,0.0,0.8,2.0,228.8,228.8,229.1,33.6,33.4,32.2,847.5,27.1,49.8,0.0,15.3,35.3,850.4,2.2,1.9,35.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463655,2026-08-19T00:46:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,243.8,243.9,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463686,2026-08-19T00:46:48.618571+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.6,1.0,1.7,21.7,0.0,0.8,1.0,242.3,241.7,242.1,12.0,11.0,11.1,849.8,5.0,49.92,0.0,2.2,35.3,848.1,26.7,24.3,35.3,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463748,2026-08-19T00:47:19.619232+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.3,1.1,1.4,23.7,0.0,0.8,1.0,245.6,245.4,245.3,12.0,10.9,11.1,849.2,4.1,49.89,0.0,2.3,35.3,847.8,27.8,27.4,35.3,100.0,3267.0,3266.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463779,2026-08-19T00:47:35.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,243.4,243.1,243.0,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463841,2026-08-19T00:48:06.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,236.1,236.5,236.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463903,2026-08-19T00:48:37.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.4,241.4,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1463934,2026-08-19T00:48:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,10.8,0.0,0.8,2.0,233.4,233.4,233.8,19.4,18.9,19.2,848.5,13.2,49.83,0.0,12.9,35.3,850.4,2.4,1.7,35.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1463965,2026-08-19T00:49:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.4,1.0,240.9,240.9,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1463996,2026-08-19T00:49:23.618673+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,1.4,3.1,28.6,0.0,0.8,1.0,225.7,225.4,225.8,40.5,40.8,39.4,847.3,30.8,49.75,0.0,22.5,35.3,850.4,2.2,1.8,35.3,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464058,2026-08-19T00:49:54.630955+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,5.8,0.0,0.8,1.0,246.5,246.1,246.1,12.6,11.9,12.0,849.7,8.2,49.92,0.0,2.2,35.3,850.4,2.4,2.2,35.3,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464089,2026-08-19T00:50:10.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.4,1.0,228.1,228.2,228.6,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1464120,2026-08-19T00:50:25.629542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.8,18.0,0.0,0.8,1.0,237.7,237.8,238.2,24.4,23.8,23.5,848.2,20.7,49.83,0.0,11.3,35.3,850.0,2.7,2.1,35.3,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464151,2026-08-19T00:50:41.618549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,233.1,233.6,233.8,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0
1464213,2026-08-19T00:51:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.5,1.0,229.9,229.9,229.9,0.8,0.6,0.7,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464244,2026-08-19T00:51:27.618868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,6.5,0.0,0.8,2.0,248.5,248.2,248.4,12.5,11.7,11.7,849.6,9.5,49.92,0.0,2.4,35.0,850.0,3.0,3.6,35.0,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464275,2026-08-19T00:51:43.629163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,246.1,246.3,245.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464306,2026-08-19T00:51:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,13.3,0.0,0.8,2.0,236.5,236.3,236.7,18.0,17.4,17.4,848.6,15.5,49.84,0.0,14.4,35.0,850.4,2.2,1.8,35.0,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464368,2026-08-19T00:52:29.618741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,3.5,0.0,0.8,1.0,235.4,235.6,236.1,21.6,21.1,21.4,848.3,16.4,49.87,0.0,13.1,35.0,849.0,12.9,12.5,35.0,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464399,2026-08-19T00:52:45.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,245.7,245.8,245.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464430,2026-08-19T00:53:00.618572+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.7,1.3,3.1,20.9,0.0,0.8,1.0,235.8,236.1,236.5,27.6,26.9,26.3,847.3,23.4,49.78,0.0,16.4,35.0,850.4,2.5,1.8,35.0,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464461,2026-08-19T00:53:16.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,247.8,247.9,247.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464523,2026-08-19T00:53:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,1.0,244.6,243.9,244.5,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464554,2026-08-19T00:54:02.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.7,15.6,0.0,0.8,2.0,245.9,245.6,245.8,12.3,11.6,11.5,849.8,8.4,49.92,0.0,2.1,35.0,848.1,24.0,23.5,35.0,100.0,3265.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464585,2026-08-19T00:54:18.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,227.8,227.7,228.0,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464616,2026-08-19T00:54:33.619128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,0.2,0.0,0.8,1.0,248.2,248.0,248.1,12.6,11.9,11.8,849.7,9.9,49.92,0.0,2.3,35.0,849.4,9.7,9.1,35.0,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464678,2026-08-19T00:55:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.8,3.0,0.0,0.8,2.0,230.5,230.6,231.2,24.8,24.2,24.4,848.9,22.6,49.88,0.0,13.4,35.0,848.1,25.6,23.0,35.0,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464709,2026-08-19T00:55:20.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.4,232.5,232.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464740,2026-08-19T00:55:35.628898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.6,11.9,0.0,0.8,1.0,249.2,248.8,248.8,18.3,17.7,18.2,848.4,14.1,49.85,0.0,13.1,35.0,850.0,2.2,1.6,35.0,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464771,2026-08-19T00:55:51.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,245.3,245.2,244.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464833,2026-08-19T00:56:22.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,249.8,249.9,249.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464895,2026-08-19T00:56:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.1,1.5,1.0,245.5,245.5,245.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1464926,2026-08-19T00:57:08.629828+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,1.0,2.5,22.3,0.0,0.8,1.0,234.9,235.2,235.5,27.4,26.7,26.4,847.9,24.2,49.83,0.0,12.0,35.0,850.4,1.9,1.7,35.0,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1464988,2026-08-19T00:57:39.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,4.5,0.0,0.7,1.0,246.6,246.2,246.2,12.0,11.1,11.1,849.7,6.4,49.92,0.0,2.2,35.0,850.4,1.9,1.7,35.0,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465019,2026-08-19T00:57:55.629299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,228.8,228.9,229.3,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465050,2026-08-19T00:58:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,17.6,0.0,0.7,2.0,245.6,245.3,245.1,12.2,11.5,11.4,849.8,6.3,49.92,0.0,2.0,35.0,848.1,23.9,23.9,35.0,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465081,2026-08-19T00:58:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,228.9,229.0,229.4,0.8,0.6,0.7,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465143,2026-08-19T00:58:57.629002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,247.0,247.1,247.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465174,2026-08-19T00:59:12.619731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.5,8.3,0.0,0.8,2.0,231.4,231.3,232.1,27.5,26.8,26.2,847.9,25.9,49.81,0.0,18.7,34.6,848.4,17.6,17.9,34.6,100.0,3268.0,3266.0,24.9,24.1,24.4,20000.0,856.4,0,0
1465205,2026-08-19T00:59:28.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,236.2,236.2,236.6,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465236,2026-08-19T00:59:43.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.7,5.8,0.0,0.8,2.0,247.1,247.1,247.0,12.2,11.5,11.5,849.7,7.6,49.92,0.0,1.9,34.6,850.4,1.8,1.8,34.6,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1465298,2026-08-19T01:00:14.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.8,17.0,0.0,0.7,1.0,229.8,229.9,230.5,32.1,31.6,31.5,847.6,26.4,49.78,0.0,20.3,34.6,849.4,9.4,9.0,34.6,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465329,2026-08-19T01:00:30.629735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,249.7,249.7,249.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465360,2026-08-19T01:00:45.619346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,4.9,0.0,0.8,2.0,248.3,247.7,247.9,12.2,11.2,11.2,849.7,6.9,49.92,0.0,1.7,34.6,850.4,2.0,1.5,34.6,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1465453,2026-08-19T01:01:32.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,237.7,238.1,238.3,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465484,2026-08-19T01:01:47.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.2,2.1,0.0,0.7,1.0,246.4,247.1,246.9,12.3,11.1,11.0,849.9,5.7,49.93,0.0,1.1,34.6,849.7,7.8,6.4,34.6,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465515,2026-08-19T01:02:03.630209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,228.8,229.2,229.3,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465546,2026-08-19T01:02:18.618893+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.6,1.9,2.0,20.6,0.0,0.7,1.0,245.4,245.2,245.8,15.2,13.3,13.6,849.8,6.0,49.87,0.0,4.3,34.6,847.8,26.6,26.0,34.6,100.0,3265.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465608,2026-08-19T01:02:49.619126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,8.4,0.0,0.7,2.0,244.5,245.0,245.0,12.4,11.2,11.0,848.9,9.2,49.86,0.0,15.3,34.6,850.4,0.8,0.6,34.6,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465639,2026-08-19T01:03:05.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,235.4,235.8,236.1,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465670,2026-08-19T01:03:20.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,17.2,0.0,0.7,3.0,235.4,235.5,235.9,12.6,11.4,11.3,849.9,6.3,49.92,0.0,8.7,34.6,848.1,23.5,22.2,34.6,100.0,3262.0,3259.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465701,2026-08-19T01:03:36.629706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,246.9,247.6,247.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465763,2026-08-19T01:04:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,1.5,1.0,246.2,245.0,244.7,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465794,2026-08-19T01:04:22.629067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,1.8,18.4,0.0,0.7,1.0,229.0,229.0,229.6,40.2,37.9,37.2,847.6,26.6,49.78,0.0,21.9,34.6,849.4,8.2,7.0,34.6,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465825,2026-08-19T01:04:38.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.5,1.0,248.5,249.3,249.0,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1465856,2026-08-19T01:04:53.630018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,5.5,0.0,0.7,2.0,247.0,247.3,247.4,12.3,11.0,10.8,850.0,6.0,49.93,0.0,0.9,34.6,850.7,0.5,0.3,34.6,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
1465949,2026-08-19T01:05:40.619463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,246.4,247.1,246.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1465980,2026-08-19T01:05:55.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.3,5.3,0.0,0.7,1.0,247.3,247.8,247.7,11.9,10.6,10.5,850.0,4.6,49.93,0.0,0.8,34.6,849.7,9.9,7.8,34.6,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466011,2026-08-19T01:06:11.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,1.0,227.6,227.9,228.0,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1466073,2026-08-19T01:06:42.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,236.8,237.5,237.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1466104,2026-08-19T01:06:57.629991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.0,18.7,0.0,0.7,2.0,243.4,243.8,244.0,12.6,11.6,11.4,850.1,5.7,49.93,0.0,0.7,34.2,848.1,24.4,25.6,34.2,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0
