id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1466135,2026-08-19T01:07:13.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.4,1.0,230.5,230.7,230.8,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1466166,2026-08-19T01:07:28.629007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.6,16.5,0.0,0.7,2.0,247.7,248.3,248.2,12.2,11.0,10.9,850.0,4.3,49.93,0.0,0.7,34.2,848.4,20.8,22.0,34.2,100.0,3271.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466228,2026-08-19T01:07:59.629596+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.6,2.4,2.6,26.7,0.0,0.7,2.0,228.8,229.1,229.4,33.8,32.0,31.4,847.8,26.7,49.78,0.0,19.2,34.2,850.4,0.0,0.4,34.2,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466259,2026-08-19T01:08:15.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,245.9,246.4,246.6,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466290,2026-08-19T01:08:30.619752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,13.5,0.0,0.7,1.0,239.6,239.9,240.2,18.3,16.8,16.6,848.7,13.5,49.84,0.0,7.2,34.2,850.4,0.0,0.3,34.2,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466321,2026-08-19T01:08:46.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,243.8,244.4,244.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466383,2026-08-19T01:09:17.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,243.4,243.9,243.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466414,2026-08-19T01:09:32.618578+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.5,2.4,2.4,24.3,0.0,0.7,1.0,233.0,233.2,233.5,29.9,28.2,27.5,848.0,24.3,49.81,0.0,13.2,34.2,850.4,0.0,0.4,34.2,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466476,2026-08-19T01:10:03.618583+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.6,1.3,2.0,22.5,0.0,0.7,1.0,245.4,246.0,245.9,12.3,11.2,11.0,850.1,4.7,49.93,0.0,0.5,34.2,848.1,27.2,25.8,34.2,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466538,2026-08-19T01:10:34.629797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,8.0,0.0,0.7,1.0,247.0,247.2,247.6,13.8,12.2,12.4,849.6,8.0,49.93,0.0,0.4,34.2,850.4,0.0,0.2,34.2,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466569,2026-08-19T01:10:50.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,238.0,238.6,238.5,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466600,2026-08-19T01:11:05.618579+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.4,2.0,20.7,0.0,0.7,2.0,244.0,244.3,244.5,12.3,11.0,10.9,850.1,5.7,49.93,0.0,0.5,34.2,848.1,26.4,25.1,34.2,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466631,2026-08-19T01:11:21.628980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,233.4,233.8,234.1,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466693,2026-08-19T01:11:52.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,246.0,246.5,246.5,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466724,2026-08-19T01:12:07.618576+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.3,2.9,3.1,27.0,0.0,0.7,1.0,228.0,228.0,228.3,33.6,31.6,30.7,847.6,27.0,49.78,0.0,21.4,34.2,850.7,0.0,0.2,34.2,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466755,2026-08-19T01:12:23.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,249.3,249.9,249.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466786,2026-08-19T01:12:38.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,9.6,0.0,0.7,1.0,241.5,241.4,241.8,15.6,13.6,13.8,849.5,9.6,49.85,0.0,3.6,34.2,850.7,0.0,0.2,34.2,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466848,2026-08-19T01:13:09.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.9,10.1,0.0,0.7,1.0,245.2,245.0,245.4,15.5,13.7,13.9,848.8,10.1,49.87,0.0,5.0,34.2,850.7,0.0,0.1,34.2,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466879,2026-08-19T01:13:25.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,244.2,244.7,244.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1466910,2026-08-19T01:13:40.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.5,3.8,0.0,0.7,1.0,245.3,245.8,245.9,12.5,11.4,11.3,850.2,7.1,49.93,0.0,0.3,34.2,850.7,3.3,0.8,34.2,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1466941,2026-08-19T01:13:56.619159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.5,1.0,227.8,228.4,228.5,0.8,0.6,0.6,866.9,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1467003,2026-08-19T01:14:27.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,227.7,228.2,228.2,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467034,2026-08-19T01:14:42.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.9,0.0,0.7,2.0,249.4,250.0,249.9,12.0,10.9,10.7,850.1,3.8,49.93,0.0,0.3,34.2,850.4,1.9,1.9,34.2,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
1467065,2026-08-19T01:14:58.629708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,247.9,248.6,248.4,0.8,0.6,0.6,866.9,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467096,2026-08-19T01:15:13.619346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.5,13.7,0.4,0.8,1.0,244.7,245.0,245.3,12.1,10.9,10.8,850.2,4.3,49.93,0.0,8.1,34.2,848.7,18.0,16.7,33.8,100.0,3266.0,3265.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467158,2026-08-19T01:15:44.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.5,9.4,0.0,0.7,1.0,240.1,240.0,240.6,17.3,15.3,15.3,849.2,9.4,49.93,0.0,8.8,33.8,850.7,0.0,0.1,33.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1467189,2026-08-19T01:16:00.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,245.7,246.3,246.2,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467220,2026-08-19T01:16:15.618577+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,0.6,2.8,3.0,33.4,0.0,0.7,1.0,227.0,227.2,227.6,39.8,38.1,37.0,847.7,33.4,49.77,0.0,21.3,33.8,850.7,0.0,0.0,33.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1467251,2026-08-19T01:16:31.629840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,1.5,1.0,249.1,249.7,249.6,0.8,0.6,0.6,866.9,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467313,2026-08-19T01:17:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,235.6,236.1,236.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467344,2026-08-19T01:17:17.618582+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,2.5,2.4,22.8,0.0,0.8,2.0,235.0,235.1,235.5,28.4,26.3,25.9,848.3,22.8,49.79,0.0,15.2,33.8,850.7,0.0,0.0,33.8,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467375,2026-08-19T01:17:33.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,245.5,245.9,245.8,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467406,2026-08-19T01:17:48.619354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,4.4,0.0,0.8,1.0,245.2,245.6,245.7,12.6,11.4,11.3,850.2,5.7,49.93,0.0,0.2,33.8,850.7,1.3,0.5,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467468,2026-08-19T01:18:19.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.7,18.2,0.0,0.8,2.0,248.1,248.8,248.6,12.2,11.2,11.0,850.1,5.2,49.93,0.0,0.7,33.8,848.4,23.4,23.0,33.8,100.0,3269.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467530,2026-08-19T01:18:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,0.5,0.0,0.8,2.0,245.2,245.5,245.7,11.8,10.6,10.6,850.2,3.5,49.93,0.0,0.2,33.8,850.7,3.0,1.5,33.8,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467561,2026-08-19T01:19:06.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,236.9,237.3,237.5,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467623,2026-08-19T01:19:37.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.5,1.0,243.6,243.9,243.9,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467654,2026-08-19T01:19:52.619517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.6,10.3,0.0,0.8,1.0,234.4,234.6,235.0,19.4,18.0,17.8,849.1,10.3,49.87,0.0,12.0,33.8,850.7,0.0,0.1,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467685,2026-08-19T01:20:08.619478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.1,1.5,1.0,245.4,246.0,245.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1467716,2026-08-19T01:20:23.618580+00:00,external_ems_2,bess_2,good,0.2181,normal,PCS DC current and BMS current mismatch: 33.6,0.4,2.9,2.9,33.6,0.0,0.8,1.0,227.5,227.5,227.9,38.3,36.6,35.4,847.5,33.6,49.77,0.0,21.1,33.8,850.4,0.0,0.1,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467778,2026-08-19T01:20:54.628810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.5,5.1,0.0,0.8,1.0,246.8,247.5,247.4,12.2,11.2,11.0,850.2,5.1,49.93,0.0,0.4,33.8,850.7,0.0,0.0,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467809,2026-08-19T01:21:10.619880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.4,1.0,227.9,228.1,228.4,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1467840,2026-08-19T01:21:25.618571+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.8,2.1,2.1,22.0,0.0,0.8,1.0,235.2,235.7,236.0,26.8,25.1,24.7,848.3,22.0,49.83,0.0,10.5,33.8,850.4,0.0,0.3,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467871,2026-08-19T01:21:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,232.8,233.2,233.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1467933,2026-08-19T01:22:12.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.4,1.0,228.5,228.9,228.9,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1467964,2026-08-19T01:22:27.619056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.4,3.5,0.0,0.8,1.0,248.1,248.5,248.8,12.3,11.1,11.1,850.1,6.3,49.93,0.0,0.5,33.8,849.7,9.8,7.9,33.8,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
1467995,2026-08-19T01:22:43.628885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.4,1.0,246.7,247.5,247.2,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468088,2026-08-19T01:23:29.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,3.9,0.0,0.8,1.0,239.0,238.9,239.4,19.7,18.2,18.0,849.0,16.6,49.86,0.0,10.6,33.8,849.4,12.7,9.5,33.8,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
1468119,2026-08-19T01:23:45.628795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.4,1.0,245.7,245.7,245.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468150,2026-08-19T01:24:00.618570+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.7,3.2,3.2,30.4,0.0,0.8,2.0,229.2,229.0,229.7,37.4,36.6,34.2,847.5,30.4,49.77,0.0,21.8,33.8,850.7,0.0,0.4,33.8,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1468181,2026-08-19T01:24:16.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.4,1.0,247.0,247.5,247.6,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468243,2026-08-19T01:24:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.4,1.0,246.5,245.9,246.8,0.8,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468274,2026-08-19T01:25:02.618861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.2,0.7,0.0,0.8,1.0,246.3,245.0,246.6,12.4,13.4,11.2,849.9,7.3,49.92,0.0,1.7,33.4,849.7,6.6,7.2,33.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468305,2026-08-19T01:25:18.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.4,0.0,0.1,1.4,1.0,228.8,226.2,229.3,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468336,2026-08-19T01:25:33.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.7,0.6,4.8,0.0,0.8,1.0,240.6,238.8,241.3,18.4,19.6,16.9,848.8,15.3,49.83,0.0,6.8,33.4,849.4,10.5,9.6,33.4,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
1468398,2026-08-19T01:26:04.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.2,1.2,11.9,0.0,0.8,1.0,245.6,243.9,245.9,11.9,12.8,10.6,849.9,5.8,49.92,0.0,1.6,33.4,848.7,17.7,17.0,33.4,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468429,2026-08-19T01:26:20.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.1,0.1,1.4,1.0,230.9,228.4,231.3,0.8,0.6,0.7,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468460,2026-08-19T01:26:35.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.8,5.9,0.0,0.8,1.0,248.0,246.8,248.4,12.2,13.2,11.0,849.8,8.0,49.92,0.0,1.6,33.4,849.0,13.9,12.6,33.4,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468491,2026-08-19T01:26:51.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.4,1.0,247.8,246.7,248.1,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468584,2026-08-19T01:27:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,1.5,16.0,0.0,0.8,1.0,236.5,235.9,237.3,20.3,20.9,19.3,848.9,16.7,49.85,0.0,11.7,33.4,850.4,0.7,0.6,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468615,2026-08-19T01:27:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.4,1.0,245.8,245.3,246.1,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468646,2026-08-19T01:28:08.618567+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,1.6,4.6,3.3,28.5,0.0,0.8,1.0,229.7,228.5,230.1,37.3,37.8,33.2,847.1,30.4,49.76,0.0,21.6,33.4,850.4,1.9,0.7,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468709,2026-08-19T01:28:40.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,1.0,248.6,248.3,248.8,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468740,2026-08-19T01:28:55.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,4.4,0.0,0.8,2.0,246.2,245.7,246.5,12.1,12.1,10.9,849.9,5.5,49.93,0.0,1.1,33.4,850.4,1.1,0.5,33.4,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468771,2026-08-19T01:29:11.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.4,1.0,244.5,244.1,244.9,0.8,0.6,0.7,867.0,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468802,2026-08-19T01:29:26.630634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.5,16.7,0.0,0.8,2.0,238.3,237.7,239.1,21.7,22.1,20.3,848.5,17.7,49.86,0.0,7.9,33.4,850.0,1.0,0.7,33.4,100.0,3273.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468864,2026-08-19T01:29:57.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.6,6.0,0.0,0.8,1.0,245.1,244.5,245.6,12.4,12.2,11.2,850.0,5.8,49.93,0.0,1.1,33.4,849.4,11.8,10.3,33.4,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468895,2026-08-19T01:30:13.619594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.4,1.0,228.7,227.7,229.1,0.8,0.6,0.7,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1468926,2026-08-19T01:30:28.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.2,0.5,2.8,0.0,0.8,1.0,241.4,240.5,241.8,17.1,17.0,15.9,848.9,13.4,49.88,0.0,3.8,33.4,849.4,10.6,9.5,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1468957,2026-08-19T01:30:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.4,1.0,242.3,241.1,242.4,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1469019,2026-08-19T01:31:15.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.4,1.0,233.4,232.6,233.8,0.8,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1469050,2026-08-19T01:31:30.619598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.8,16.7,0.0,0.8,2.0,247.2,246.6,247.6,12.1,11.8,10.8,849.9,5.2,49.93,0.0,1.0,33.4,848.1,21.9,20.8,33.4,100.0,3264.0,3262.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469112,2026-08-19T01:32:01.629892+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,1.6,3.3,3.3,29.8,0.4,0.8,1.0,227.8,226.6,228.2,30.8,31.1,27.8,847.1,30.5,49.8,0.0,19.2,33.0,850.4,0.7,0.8,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469174,2026-08-19T01:32:32.630058+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.3,1.8,20.6,0.0,0.8,1.0,232.8,232.6,232.9,23.1,22.2,21.8,848.6,20.6,49.86,0.0,9.0,33.0,850.4,0.0,0.0,33.0,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469205,2026-08-19T01:32:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.1,0.1,1.5,1.0,244.9,245.6,245.5,0.9,0.6,0.7,867.0,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1469236,2026-08-19T01:33:03.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.2,7.4,0.0,0.8,1.0,242.9,242.8,243.1,14.3,12.7,13.0,849.5,7.4,49.92,0.0,0.1,33.0,850.7,0.0,0.0,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469267,2026-08-19T01:33:19.628894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,1.0,233.0,233.5,233.6,0.9,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1469329,2026-08-19T01:33:50.654156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.1,0.1,1.5,1.0,234.0,234.6,234.7,0.9,0.6,0.7,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1469360,2026-08-19T01:34:05.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.6,5.0,0.0,0.8,1.0,245.5,245.8,246.0,12.1,10.9,10.9,850.1,5.0,49.93,0.0,0.0,33.0,850.7,0.0,0.0,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469391,2026-08-19T01:34:21.628745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.5,1.0,227.8,228.1,228.2,0.8,0.6,0.7,867.0,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1469422,2026-08-19T01:34:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.3,4.5,0.0,0.8,1.0,248.7,249.2,249.3,12.4,11.5,11.2,850.0,5.8,49.93,0.0,0.0,33.0,849.7,10.3,7.0,33.0,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469484,2026-08-19T01:35:07.629303+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,1.2,2.1,22.7,0.0,0.8,1.0,244.5,245.0,245.0,12.1,11.0,10.9,850.2,3.1,49.94,0.0,1.9,33.0,848.1,25.8,24.8,33.0,100.0,3266.0,3265.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469515,2026-08-19T01:35:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.5,1.0,229.6,229.8,230.1,0.9,0.6,0.7,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1469546,2026-08-19T01:35:38.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,3.3,0.0,0.8,1.0,248.2,248.6,248.7,11.9,10.6,10.7,850.1,3.3,49.94,0.0,5.8,33.0,850.7,0.0,-0.3,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469577,2026-08-19T01:35:54.619849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.2,0.1,1.6,1.0,247.1,247.8,247.5,0.9,0.6,0.7,867.0,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1469639,2026-08-19T01:36:25.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.6,1.0,249.1,249.9,249.4,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1469670,2026-08-19T01:36:40.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.8,16.5,0.0,0.8,1.0,242.8,243.0,243.5,20.7,19.3,19.6,848.9,15.8,49.87,0.0,3.2,33.0,850.7,-0.7,-0.1,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469701,2026-08-19T01:36:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,1.6,1.0,245.3,246.0,245.8,0.8,0.6,0.7,867.0,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1469732,2026-08-19T01:37:11.628947+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.4,2.6,3.0,26.9,0.0,0.8,1.0,231.2,231.3,231.6,31.7,29.7,29.1,847.7,26.3,49.8,0.0,15.1,33.0,850.7,-0.6,-0.3,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469794,2026-08-19T01:37:42.629394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.5,4.1,0.0,0.8,1.0,247.2,247.5,247.5,11.8,10.6,10.6,850.2,3.3,49.94,0.0,-0.3,33.0,850.7,-0.8,-0.4,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469825,2026-08-19T01:37:58.629957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.1,0.1,1.5,1.0,230.6,230.9,231.2,0.9,0.6,0.7,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1469856,2026-08-19T01:38:13.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,14.1,0.0,0.8,1.0,243.2,243.0,243.5,16.5,14.9,15.1,850.2,3.2,49.91,0.0,-0.3,33.0,849.0,17.3,14.8,33.0,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
1469887,2026-08-19T01:38:29.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,234.5,234.8,235.1,0.8,0.6,0.7,867.0,-0.2,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1469949,2026-08-19T01:39:00.619032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.5,1.0,241.8,242.0,242.1,0.9,0.6,0.7,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1469980,2026-08-19T01:39:15.629143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.6,18.3,0.0,0.7,2.0,243.4,243.8,243.9,12.6,11.5,11.4,849.7,4.5,49.89,0.0,8.4,33.0,848.1,22.8,23.2,33.0,100.0,3268.0,3266.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470011,2026-08-19T01:39:31.628853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,232.9,233.3,233.4,0.8,0.6,0.7,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1470042,2026-08-19T01:39:46.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,10.3,0.0,0.8,1.0,237.6,237.6,237.8,18.1,16.6,16.7,849.0,9.4,49.87,0.0,9.0,33.0,850.7,-0.9,-0.6,33.0,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
1470104,2026-08-19T01:40:17.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,0.6,13.6,0.0,0.8,2.0,230.0,230.4,230.9,30.5,28.2,27.8,849.1,22.5,49.86,0.0,13.0,33.0,849.7,8.9,6.7,33.0,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0
1470166,2026-08-19T01:40:48.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,2.0,18.2,0.0,0.7,2.0,234.4,234.5,235.1,22.0,20.6,20.3,849.0,17.1,49.85,0.0,9.7,33.0,851.0,-1.1,-0.7,33.0,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470197,2026-08-19T01:41:04.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,244.4,245.2,244.8,0.8,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1470259,2026-08-19T01:41:35.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.5,1.0,248.1,248.8,248.5,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1470290,2026-08-19T01:41:50.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,3.7,0.0,0.8,2.0,248.7,249.1,249.1,11.8,10.7,10.6,850.3,2.8,49.94,0.0,-0.5,32.6,850.7,-0.9,-0.5,32.6,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1470321,2026-08-19T01:42:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,228.2,228.3,228.5,0.8,0.6,0.7,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1470352,2026-08-19T01:42:21.619791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.8,17.7,0.0,0.7,2.0,238.4,238.8,239.1,21.0,19.5,19.4,848.9,16.7,49.87,0.0,6.7,32.6,850.7,-1.0,-0.6,32.6,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470414,2026-08-19T01:42:52.619058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,4.6,0.0,0.7,1.0,244.6,244.9,245.2,12.3,11.2,11.2,850.4,5.7,49.94,0.0,-0.5,32.6,849.7,10.3,7.1,32.6,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470445,2026-08-19T01:43:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.5,1.0,226.3,226.5,226.7,0.8,0.6,0.7,867.0,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470476,2026-08-19T01:43:23.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.9,17.6,0.0,0.7,2.0,248.4,248.9,248.8,12.4,11.4,11.2,850.3,4.3,49.94,0.0,-0.6,32.6,848.4,21.9,22.5,32.6,100.0,3269.0,3267.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470507,2026-08-19T01:43:39.629959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,243.2,243.2,243.5,0.8,0.6,0.7,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470569,2026-08-19T01:44:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,246.2,247.0,247.0,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470600,2026-08-19T01:44:25.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.8,5.8,0.0,0.7,2.0,228.2,228.3,228.6,30.2,28.4,27.7,848.2,21.3,49.8,0.0,17.3,32.6,849.0,15.5,13.0,32.6,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470631,2026-08-19T01:44:41.628733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.1,0.1,1.5,1.0,240.3,240.6,240.6,0.9,0.6,0.7,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470724,2026-08-19T01:45:27.628694+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.5,2.7,3.0,31.3,0.0,0.7,1.0,229.4,229.4,229.9,35.7,34.4,33.0,847.7,30.5,49.78,0.0,17.4,32.6,850.7,-0.8,-0.6,32.6,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470755,2026-08-19T01:45:43.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,240.4,240.5,240.9,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470786,2026-08-19T01:45:58.629864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.3,6.3,0.0,0.7,2.0,245.9,246.4,246.4,12.4,11.3,11.2,850.3,3.8,49.94,0.0,-0.5,32.6,850.0,10.1,7.4,32.6,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470817,2026-08-19T01:46:14.629081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.5,1.0,229.7,230.2,230.5,0.8,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470879,2026-08-19T01:46:45.629375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.5,1.0,234.5,235.3,235.1,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470910,2026-08-19T01:47:00.629497+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.2,2.3,20.8,0.0,0.7,2.0,245.9,246.3,246.4,11.9,10.7,10.7,850.4,4.8,49.94,0.0,-0.4,32.6,848.1,25.6,24.3,32.6,100.0,3263.0,3261.0,25.0,24.3,24.5,20000.0,856.4,0,0
1470941,2026-08-19T01:47:16.629002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.1,0.1,1.5,1.0,228.1,228.4,228.7,0.9,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1470972,2026-08-19T01:47:31.629065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,5.9,0.0,0.7,1.0,248.7,249.0,249.2,12.3,11.1,11.1,850.3,5.1,49.94,0.0,-0.4,32.6,850.7,-0.8,-0.6,32.6,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471034,2026-08-19T01:48:02.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.9,12.7,0.0,0.7,1.0,232.4,232.6,233.0,21.1,19.2,19.1,848.8,12.0,49.84,0.0,13.6,32.6,850.7,-0.7,-0.6,32.6,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471065,2026-08-19T01:48:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.4,0.0,0.1,1.5,1.0,239.6,240.2,240.6,0.9,0.6,0.7,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1471096,2026-08-19T01:48:33.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.9,3.1,0.0,0.7,2.0,234.4,234.3,235.1,22.1,21.1,20.4,849.3,17.7,49.87,0.0,10.3,32.6,848.4,20.8,16.3,32.6,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471127,2026-08-19T01:48:49.619639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,244.5,244.9,245.0,0.8,0.6,0.7,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471220,2026-08-19T01:49:35.618576+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,2.7,5.3,2.9,30.9,0.0,0.7,1.0,229.7,227.4,230.1,34.5,35.7,30.4,847.5,30.9,49.78,0.0,17.4,32.6,850.4,0.0,0.0,32.6,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471251,2026-08-19T01:49:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.0,0.1,1.5,1.0,231.8,229.2,232.6,0.8,0.6,0.7,867.0,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471282,2026-08-19T01:50:06.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.4,0.5,4.9,0.0,0.7,2.0,246.6,245.2,247.1,12.2,12.4,11.0,850.2,4.9,49.93,0.0,0.3,32.6,850.7,0.0,0.0,32.6,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471344,2026-08-19T01:50:37.628940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,1.5,0.9,1.8,0.0,0.7,2.0,246.7,244.5,246.9,13.4,13.8,12.3,849.1,8.3,49.88,0.0,4.4,32.6,850.0,6.5,5.0,32.6,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471375,2026-08-19T01:50:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.5,0.0,0.1,1.5,1.0,240.4,238.3,240.9,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471406,2026-08-19T01:51:08.619135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.3,2.1,19.0,0.0,0.7,1.0,244.6,243.0,245.0,12.3,12.5,11.2,850.2,6.2,49.93,0.0,0.0,32.6,848.1,25.2,24.1,32.6,100.0,3267.0,3266.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471437,2026-08-19T01:51:24.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.5,0.0,0.1,1.5,1.0,231.2,228.8,231.8,0.8,0.6,0.7,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471499,2026-08-19T01:51:55.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.1,0.1,1.5,1.0,245.8,245.2,246.1,0.9,0.6,0.7,867.0,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471530,2026-08-19T01:52:10.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.2,0.9,0.0,0.7,2.0,230.6,229.8,231.4,22.5,23.0,21.2,848.8,17.4,49.82,0.0,15.1,32.2,849.0,16.5,13.4,32.2,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471561,2026-08-19T01:52:26.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.5,0.1,0.1,1.5,1.0,245.0,244.2,245.4,0.9,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471592,2026-08-19T01:52:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,1.8,17.6,0.0,0.7,1.0,235.1,234.3,235.8,20.1,20.5,18.6,848.9,16.5,49.85,0.0,9.3,32.2,850.7,-1.1,-0.6,32.2,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471654,2026-08-19T01:53:12.618571+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,1.7,4.2,3.0,31.2,0.0,0.7,2.0,230.0,229.2,230.9,34.6,34.8,30.6,847.7,30.2,49.77,0.0,18.8,32.2,850.7,-1.0,-0.7,32.2,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1471685,2026-08-19T01:53:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.5,1.0,246.8,246.2,247.1,0.8,0.6,0.6,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471747,2026-08-19T01:53:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,1.5,1.0,227.0,226.4,227.7,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471809,2026-08-19T01:54:30.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,1.5,1.0,238.8,237.9,239.0,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471840,2026-08-19T01:54:45.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.1,0.3,4.2,0.0,0.8,1.0,246.5,245.2,246.3,13.3,12.6,12.2,849.7,7.0,49.93,0.0,-0.4,32.2,849.4,11.2,11.7,32.2,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
1471871,2026-08-19T01:55:01.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.5,1.0,248.1,247.5,248.3,0.8,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1471902,2026-08-19T01:55:16.618586+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.2,1.0,1.9,22.4,0.0,0.8,2.0,245.2,244.3,245.5,12.0,11.1,11.0,850.3,2.9,49.94,0.0,-0.5,32.2,848.4,25.3,22.5,32.2,100.0,3271.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
1471964,2026-08-19T01:55:47.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,0.4,3.8,0.0,0.8,2.0,247.3,246.5,247.7,12.2,11.3,11.2,850.3,3.8,49.94,0.0,1.9,32.2,850.7,0.0,-1.0,32.2,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1471995,2026-08-19T01:56:03.618699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.0,0.1,1.5,1.0,246.5,245.8,246.8,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1472026,2026-08-19T01:56:18.629411+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,1.3,3.7,2.6,25.7,0.0,0.8,2.0,226.7,226.0,227.3,32.1,32.9,29.2,847.8,28.5,49.78,0.0,18.7,32.2,850.4,2.8,1.3,32.2,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
1472057,2026-08-19T01:56:34.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.5,1.0,249.8,249.1,250.0,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1472119,2026-08-19T01:57:05.629133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,243.7,243.4,244.0,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1472150,2026-08-19T01:57:20.618573+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.3,2.7,3.1,27.4,0.0,0.9,1.0,231.1,231.1,231.4,33.0,31.1,30.3,847.9,25.5,49.81,0.0,15.5,32.2,851.0,-1.9,-1.7,32.2,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
1472181,2026-08-19T01:57:36.629071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.0,0.1,1.5,1.0,244.5,245.2,245.3,0.9,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1472212,2026-08-19T01:57:51.628876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.0,0.5,0.0,0.9,2.0,246.3,246.5,246.9,12.3,11.2,11.2,850.4,4.1,49.95,0.0,-1.3,32.2,850.4,4.6,2.3,32.2,100.0,3272.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0
1472274,2026-08-19T01:58:22.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.2,2.2,0.0,0.9,2.0,241.2,241.7,241.9,17.4,15.7,16.0,849.5,11.9,49.9,0.0,1.5,32.2,849.7,9.7,22.6,32.2,100.0,3273.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0
1472305,2026-08-19T01:58:38.628771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,238.3,238.6,238.6,0.8,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1472336,2026-08-19T01:58:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,6.5,0.0,0.9,1.0,245.7,246.1,246.3,12.1,11.0,11.0,850.5,3.7,49.95,0.0,-1.4,32.2,849.7,10.2,8.8,32.2,100.0,3271.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0
1472367,2026-08-19T01:59:09.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,232.5,232.8,232.9,0.8,0.6,0.7,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1472429,2026-08-19T01:59:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,247.5,248.2,247.9,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1472460,2026-08-19T01:59:55.628881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.4,7.2,0.0,0.9,1.0,241.5,241.6,242.2,15.3,13.4,13.7,849.6,5.1,49.95,0.0,5.4,32.2,851.0,-2.1,-1.9,32.2,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
1472491,2026-08-19T02:00:11.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,245.6,246.3,246.0,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1472522,2026-08-19T02:00:26.618647+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,3.5,2.3,21.8,0.0,0.9,1.0,227.2,227.2,227.8,34.7,31.7,31.2,847.7,27.5,49.79,0.0,19.0,32.2,850.0,5.7,3.4,32.2,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0
1472584,2026-08-19T02:00:57.619356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,11.1,0.0,0.8,1.0,241.5,241.4,242.0,15.2,13.5,13.9,850.0,9.2,49.92,0.0,-1.5,32.2,851.0,-1.9,-1.9,32.2,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
1472615,2026-08-19T02:01:13.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.5,1.0,236.0,236.3,236.4,0.8,0.6,0.7,867.0,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1472646,2026-08-19T02:01:28.628823+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.3,2.3,2.6,24.1,0.0,0.9,1.0,233.6,233.7,233.9,25.1,23.2,22.8,848.4,21.8,49.81,0.0,11.1,32.2,851.0,-2.3,-2.2,32.2,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
1472677,2026-08-19T02:01:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,237.3,237.2,237.6,0.8,0.6,0.7,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1472739,2026-08-19T02:02:15.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.2,0.1,1.5,1.0,228.5,228.7,228.9,0.9,0.6,0.6,866.9,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1472801,2026-08-19T02:02:46.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.5,1.0,247.0,247.7,247.5,0.8,0.6,0.6,866.9,-0.2,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1472832,2026-08-19T02:03:01.628883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.2,16.7,0.0,0.9,1.0,243.7,244.1,244.2,12.6,11.7,11.6,850.6,4.0,49.95,0.0,-1.7,31.7,848.4,20.7,20.2,31.7,100.0,3267.0,3266.0,24.9,24.0,24.3,20000.0,856.4,0,0
1472894,2026-08-19T02:03:32.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.5,11.9,0.0,0.9,1.0,247.3,248.1,248.0,12.4,11.5,11.4,850.5,2.3,49.95,0.0,2.0,31.7,849.0,14.2,12.8,31.7,100.0,3268.0,3267.0,24.9,24.0,24.3,20000.0,856.4,0,0
1472925,2026-08-19T02:03:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,245.3,246.0,245.6,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1472956,2026-08-19T02:04:03.628669+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.9,2.6,2.9,28.7,0.0,0.9,1.0,227.6,228.1,228.5,33.7,31.9,31.1,848.1,26.4,49.78,0.0,17.9,31.7,851.0,-2.3,-2.1,31.7,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0
1472987,2026-08-19T02:04:19.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,249.6,250.3,250.0,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473049,2026-08-19T02:04:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,245.9,246.5,246.5,0.8,0.6,0.7,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473080,2026-08-19T02:05:05.619046+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.4,3.6,3.2,31.8,0.0,0.8,2.0,226.5,226.5,226.9,35.8,34.1,32.2,847.8,29.7,49.78,0.0,18.9,31.7,851.0,-2.1,-1.9,31.7,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1473111,2026-08-19T02:05:21.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,249.9,250.6,250.3,0.8,0.6,0.7,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473142,2026-08-19T02:05:36.618563+00:00,external_ems_2,bess_2,good,0.2101,normal,PCS DC current and BMS current mismatch: 33.1,0.5,3.2,3.2,33.1,0.0,0.8,1.0,227.4,227.4,227.9,36.2,34.5,33.0,847.8,30.9,49.79,0.0,17.4,31.7,851.0,-2.2,-1.8,31.7,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1473204,2026-08-19T02:06:07.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,11.4,0.0,0.8,2.0,248.0,248.3,248.3,12.1,11.0,11.0,850.5,0.2,49.95,0.0,-1.4,31.7,849.7,11.6,9.8,31.7,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1473235,2026-08-19T02:06:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,227.4,227.8,228.0,0.8,0.6,0.6,867.0,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473266,2026-08-19T02:06:38.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,8.2,0.0,0.8,2.0,244.3,244.4,244.8,21.7,20.0,20.0,848.9,17.3,49.87,0.0,4.2,31.7,849.7,9.1,7.3,31.7,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1473359,2026-08-19T02:07:25.629738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,228.4,228.7,228.7,0.8,0.6,0.6,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473390,2026-08-19T02:07:40.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,4.5,0.0,0.8,1.0,247.7,248.1,248.2,12.6,11.6,11.5,850.4,2.3,49.95,0.0,-1.3,31.7,850.0,6.8,4.2,31.7,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1473421,2026-08-19T02:07:56.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,245.8,246.4,246.2,0.8,0.6,0.7,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473452,2026-08-19T02:08:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,15.1,0.0,0.9,1.0,238.6,238.5,238.7,16.2,14.4,14.7,849.3,5.4,49.87,0.0,13.7,31.7,848.7,20.5,18.6,31.7,100.0,3268.0,3267.0,24.8,23.9,24.2,20000.0,856.4,0,0
