id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1473514,2026-08-19T02:08:42.629307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.0,12.6,0.0,0.8,2.0,236.5,236.5,236.9,18.9,17.3,17.3,849.0,10.6,49.9,0.0,9.2,31.7,851.0,-2.0,-1.8,31.7,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1473545,2026-08-19T02:08:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,244.9,245.5,245.2,0.8,0.6,0.6,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473576,2026-08-19T02:09:13.618577+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.6,3.1,3.4,32.2,0.0,0.9,2.0,228.0,228.0,228.6,36.6,34.3,33.5,847.6,30.1,49.78,0.0,18.5,31.7,851.0,-2.1,-1.7,31.7,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1473607,2026-08-19T02:09:29.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,248.6,249.2,249.0,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473669,2026-08-19T02:10:00.628913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,228.0,228.3,228.5,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473700,2026-08-19T02:10:15.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,0.7,0.0,0.9,1.0,237.6,238.0,238.2,20.9,19.5,19.7,848.9,14.9,49.83,0.0,8.5,31.7,849.0,15.6,15.4,31.7,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
1473731,2026-08-19T02:10:31.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,1.0,234.6,234.9,235.3,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1473762,2026-08-19T02:10:46.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,8.9,0.0,0.9,2.0,245.2,245.1,245.5,14.6,12.8,13.2,849.7,7.5,49.92,0.0,1.6,31.7,851.0,-1.4,-1.5,31.7,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1473855,2026-08-19T02:11:33.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.2,232.4,232.6,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1473886,2026-08-19T02:11:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,3.6,0.0,0.9,2.0,247.5,247.9,248.1,12.4,11.4,11.3,850.3,5.6,49.94,0.0,-0.9,31.7,850.7,2.0,0.4,31.7,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
1473917,2026-08-19T02:12:04.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,245.9,246.5,246.4,0.8,0.6,0.7,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1473979,2026-08-19T02:12:35.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,243.3,243.5,243.8,0.8,0.6,0.7,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474010,2026-08-19T02:12:50.629146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.7,13.5,0.0,0.9,1.0,236.8,237.1,237.2,18.6,16.9,17.2,849.0,12.0,49.85,0.0,8.7,31.7,850.7,-1.5,-1.2,31.7,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474041,2026-08-19T02:13:06.630333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,243.6,244.2,244.1,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474072,2026-08-19T02:13:21.618708+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.8,2.8,3.1,30.5,0.0,0.9,2.0,229.9,230.2,230.7,35.7,33.8,32.9,847.6,29.2,49.79,0.0,17.8,31.7,850.7,-1.3,-1.2,31.7,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474134,2026-08-19T02:13:52.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,5.5,0.0,0.9,2.0,246.2,246.5,246.6,12.4,11.4,11.3,850.3,4.2,49.94,0.0,-0.9,31.7,850.7,-1.3,-1.3,31.7,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474165,2026-08-19T02:14:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.5,1.0,227.6,228.1,228.5,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474196,2026-08-19T02:14:23.628780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.5,15.1,0.0,0.9,1.0,244.4,244.5,244.8,14.9,13.2,13.5,848.9,8.7,49.88,0.0,4.0,31.4,848.4,23.8,23.3,31.4,100.0,3266.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474227,2026-08-19T02:14:39.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,235.7,236.3,236.1,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474289,2026-08-19T02:15:10.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,232.0,232.4,232.4,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474320,2026-08-19T02:15:25.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.2,6.1,0.0,0.9,2.0,230.3,230.3,230.9,24.8,23.0,23.2,848.2,14.7,49.83,0.0,16.9,31.4,848.4,20.8,21.3,31.4,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474382,2026-08-19T02:15:56.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,4.7,0.0,0.9,1.0,248.2,248.6,248.8,12.0,10.9,10.9,850.3,2.9,49.95,0.0,3.3,31.4,850.7,-1.8,-1.6,31.4,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474444,2026-08-19T02:16:27.628679+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,2.7,2.2,21.6,0.0,0.9,1.0,226.7,226.8,227.3,30.3,28.0,27.6,848.2,23.4,49.8,0.0,19.0,31.4,850.4,1.8,0.3,31.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474475,2026-08-19T02:16:43.629696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,249.7,250.4,250.2,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474506,2026-08-19T02:16:58.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,5.7,0.0,0.9,1.0,246.2,246.9,247.0,12.6,11.7,11.6,850.4,3.8,49.95,0.0,-1.3,31.4,851.0,-1.9,-1.7,31.4,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1474537,2026-08-19T02:17:14.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,1.5,1.0,244.5,245.0,245.0,0.9,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474599,2026-08-19T02:17:45.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,1.5,1.0,237.3,237.3,237.7,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474630,2026-08-19T02:18:00.628866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.8,15.7,0.0,0.8,1.0,247.1,247.4,247.6,12.2,11.2,11.2,850.5,3.1,49.95,0.0,-1.6,31.4,848.7,18.8,18.1,31.4,100.0,3272.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0
1474661,2026-08-19T02:18:16.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.5,1.0,226.3,226.9,227.1,0.9,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474692,2026-08-19T02:18:31.628883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,6.0,0.0,0.8,2.0,245.5,245.6,246.1,14.5,12.8,13.3,850.0,9.3,49.89,0.0,1.2,31.4,850.4,3.3,2.6,31.4,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
1474754,2026-08-19T02:19:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,9.8,0.0,0.8,2.0,244.5,244.9,245.1,12.6,11.7,11.6,850.6,1.6,49.95,0.0,-1.9,31.4,849.4,11.4,8.1,31.4,100.0,3267.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0
1474785,2026-08-19T02:19:18.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,233.4,234.1,234.1,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1474816,2026-08-19T02:19:33.619022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.5,14.6,0.0,0.8,2.0,249.2,249.8,249.6,12.3,11.3,11.2,850.5,0.1,49.95,0.0,-2.1,31.4,849.0,14.7,11.4,31.4,100.0,3267.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0
1474847,2026-08-19T02:19:49.619511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,247.7,248.4,248.1,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1474909,2026-08-19T02:20:20.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.5,1.0,237.1,237.4,237.4,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1474940,2026-08-19T02:20:35.629827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.2,3.4,0.0,0.8,1.0,234.1,234.4,234.9,20.8,19.2,19.2,849.2,15.4,49.87,0.0,9.1,31.4,849.4,12.0,8.5,31.4,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
1474971,2026-08-19T02:20:51.629392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,245.3,245.8,245.7,0.8,0.6,0.7,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475002,2026-08-19T02:21:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,16.4,0.0,0.8,1.0,237.3,237.1,237.5,17.4,15.6,15.9,849.8,13.0,49.91,0.0,-0.1,31.4,851.4,-3.4,-3.0,31.4,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475064,2026-08-19T02:21:37.619629+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.7,2.1,2.5,27.7,0.0,0.8,1.0,231.6,232.0,232.3,27.0,25.3,24.9,848.5,24.1,49.8,0.0,11.5,31.4,851.0,-3.6,-3.0,31.4,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475095,2026-08-19T02:21:53.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,248.4,249.0,248.9,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475126,2026-08-19T02:22:08.619398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,12.7,0.0,0.8,1.0,246.7,247.5,247.5,12.5,11.5,11.5,850.7,-0.5,49.96,0.0,-2.4,31.4,850.0,12.2,9.0,31.4,100.0,3272.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475157,2026-08-19T02:22:24.619747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,227.2,227.5,227.7,0.8,0.6,0.7,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475219,2026-08-19T02:22:55.628886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.1,1.5,1.0,232.1,232.9,233.0,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475250,2026-08-19T02:23:10.629626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.4,19.2,0.0,0.8,1.0,244.5,244.7,244.9,12.7,11.8,11.9,850.8,3.2,49.96,0.0,-2.6,31.4,848.4,22.4,21.8,31.4,100.0,3267.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475281,2026-08-19T02:23:26.629997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.5,1.0,229.2,229.9,230.0,0.9,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475312,2026-08-19T02:23:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,5.3,0.0,0.8,1.0,247.6,248.3,248.4,12.8,12.0,11.9,850.7,1.9,49.96,0.0,-2.6,31.4,851.0,-3.4,-3.3,31.4,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475374,2026-08-19T02:24:12.618797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.0,8.3,0.0,0.8,2.0,227.4,227.3,227.8,28.4,26.3,26.4,848.4,12.0,49.8,0.0,17.3,31.4,850.4,3.7,2.1,31.4,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475436,2026-08-19T02:24:43.630040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.8,12.8,0.0,0.8,2.0,239.3,239.2,239.7,16.7,15.0,15.4,849.6,9.2,49.86,0.0,4.8,31.4,851.4,-3.6,-3.6,31.4,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475467,2026-08-19T02:24:59.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,245.8,246.3,246.2,0.8,0.6,0.7,866.9,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475529,2026-08-19T02:25:30.630357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,250.5,250.9,250.4,0.8,0.6,0.6,867.0,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475560,2026-08-19T02:25:45.619458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.5,6.0,0.0,0.8,1.0,246.7,247.1,247.4,13.0,12.6,12.4,850.9,1.9,49.96,0.0,-3.2,31.4,851.4,-4.1,-3.8,31.4,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475591,2026-08-19T02:26:01.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.0,0.1,1.5,1.0,227.5,228.0,228.2,0.9,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1475622,2026-08-19T02:26:16.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.5,13.6,0.0,0.8,1.0,231.9,232.2,232.6,28.0,26.1,25.8,848.5,24.6,49.83,0.0,10.3,31.4,850.0,11.0,7.5,31.4,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475684,2026-08-19T02:26:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,0.3,0.0,0.8,2.0,241.5,241.7,242.0,16.5,14.7,15.1,849.1,8.9,49.87,0.0,5.0,31.4,850.0,9.2,7.0,31.4,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475715,2026-08-19T02:27:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,243.6,244.0,244.0,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0
1475746,2026-08-19T02:27:18.618574+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.3,1.2,2.1,21.5,0.0,0.8,2.0,246.4,246.4,246.7,13.4,12.4,12.2,851.1,-1.3,49.96,0.0,4.9,31.4,849.0,20.2,18.5,31.4,100.0,3272.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475777,2026-08-19T02:27:34.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,234.2,234.6,234.7,0.8,0.6,0.7,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1475839,2026-08-19T02:28:05.629545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,247.1,247.8,247.8,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1475870,2026-08-19T02:28:20.629173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,2.3,0.0,0.8,1.0,229.7,229.8,230.1,20.2,18.5,18.8,850.0,14.9,49.92,0.0,8.5,31.0,849.4,17.2,15.7,31.0,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
1475901,2026-08-19T02:28:36.628647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,1.5,1.0,247.9,248.6,248.4,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1475994,2026-08-19T02:29:22.628687+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.6,2.2,2.3,23.4,0.0,0.9,2.0,226.4,226.4,227.0,29.2,27.0,27.1,849.1,19.0,49.8,0.0,16.0,31.0,851.4,-4.4,-3.8,31.0,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1476025,2026-08-19T02:29:38.630030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,251.1,251.5,251.4,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476056,2026-08-19T02:29:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.6,7.3,0.0,0.7,1.0,244.4,244.8,245.0,13.6,12.3,12.6,851.1,2.6,49.97,0.0,-3.9,31.0,851.7,-4.7,-4.3,31.0,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
1476087,2026-08-19T02:30:09.619011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.3,0.1,1.5,1.0,236.2,236.2,236.6,0.8,0.6,0.7,866.9,-0.3,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476149,2026-08-19T02:30:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,238.1,238.2,238.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476180,2026-08-19T02:30:55.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,8.9,0.0,0.9,1.0,247.6,247.7,247.9,13.6,12.7,12.6,851.3,-0.5,49.97,0.0,-3.9,31.0,850.4,8.4,7.3,31.0,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
1476211,2026-08-19T02:31:11.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,1.5,1.0,226.1,226.6,226.9,0.8,0.6,0.6,866.9,-0.2,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476242,2026-08-19T02:31:26.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,16.3,0.0,0.7,1.0,250.2,250.6,250.7,14.1,13.3,13.2,851.1,0.0,49.97,0.0,-3.9,31.0,849.4,16.3,14.9,31.0,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
1476304,2026-08-19T02:31:57.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,6.2,0.0,0.7,2.0,250.0,250.2,250.3,13.7,13.0,12.8,851.2,1.2,49.97,0.0,-4.1,31.0,851.7,-5.0,-4.6,31.0,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
1476335,2026-08-19T02:32:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,249.2,249.8,249.7,0.8,0.6,0.6,867.0,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476366,2026-08-19T02:32:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.1,13.3,0.0,0.8,2.0,229.9,229.9,230.5,23.4,21.4,21.8,849.3,19.9,49.91,0.0,11.2,31.0,850.4,6.6,5.3,31.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476397,2026-08-19T02:32:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,243.4,243.2,243.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476490,2026-08-19T02:33:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,3.3,19.2,0.0,0.8,1.0,228.6,228.7,229.2,33.3,31.1,30.4,848.4,13.8,49.8,0.0,18.3,31.0,851.7,-5.4,-4.9,31.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476521,2026-08-19T02:33:46.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.5,1.0,249.0,249.9,249.7,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476552,2026-08-19T02:34:01.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,5.9,0.0,0.8,2.0,248.5,248.8,248.8,13.9,13.0,12.9,851.3,0.6,49.97,0.0,-4.3,31.0,852.0,-5.3,7.3,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476614,2026-08-19T02:34:32.629269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,2.0,17.4,0.0,0.8,1.0,236.6,237.2,237.4,19.7,17.9,18.3,849.7,11.9,49.89,0.0,4.1,31.0,851.7,-5.5,-5.1,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476645,2026-08-19T02:34:48.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,233.5,233.7,234.1,0.8,0.6,0.7,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476676,2026-08-19T02:35:03.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.1,7.5,0.0,0.8,2.0,246.4,246.8,247.1,14.0,13.2,13.0,851.5,-0.1,49.97,0.0,-4.4,31.0,850.4,7.4,6.6,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476707,2026-08-19T02:35:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,228.0,228.2,228.5,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1476769,2026-08-19T02:35:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,249.2,250.0,249.7,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1476800,2026-08-19T02:36:05.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.4,9.7,0.0,0.8,1.0,236.5,236.9,237.1,14.5,13.1,13.7,850.3,4.0,49.9,0.0,5.9,31.0,851.7,-5.7,-5.6,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476831,2026-08-19T02:36:21.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,235.5,235.8,236.0,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1476862,2026-08-19T02:36:36.618861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,12.4,0.0,0.8,2.0,238.0,237.5,238.1,17.8,16.0,16.4,850.6,6.2,49.93,0.0,5.0,31.0,849.4,18.6,15.8,31.0,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476924,2026-08-19T02:37:07.618578+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.7,2.7,3.6,26.2,0.0,0.8,2.0,226.5,226.4,227.1,30.5,27.8,28.7,848.4,20.7,49.8,0.0,13.8,31.0,852.0,-5.5,-5.0,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1476955,2026-08-19T02:37:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,243.8,244.3,244.5,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477017,2026-08-19T02:37:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.3,0.1,1.5,1.0,244.6,245.2,245.0,0.8,0.6,0.6,866.9,-0.3,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477079,2026-08-19T02:38:25.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,244.3,244.9,244.8,0.8,0.6,0.6,866.9,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477110,2026-08-19T02:38:40.629304+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,1.8,3.3,28.8,0.0,0.8,1.0,229.5,229.6,230.0,28.5,26.7,26.8,848.7,23.7,49.82,0.0,13.7,31.0,852.0,-5.1,-5.2,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477141,2026-08-19T02:38:56.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,247.8,248.2,247.9,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477172,2026-08-19T02:39:11.628863+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,0.9,2.2,20.2,0.0,0.8,2.0,248.2,248.4,248.5,13.8,13.1,12.9,851.6,-0.5,49.97,0.0,-4.3,31.0,849.4,19.7,19.3,31.0,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477234,2026-08-19T02:39:42.619410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.6,6.7,0.0,0.8,1.0,240.1,240.2,240.7,17.3,15.6,15.9,850.4,11.1,49.92,0.0,-0.1,31.0,851.0,4.4,3.1,31.0,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477265,2026-08-19T02:39:58.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.5,1.0,244.2,245.1,244.9,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477296,2026-08-19T02:40:13.628969+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.7,0.9,2.2,20.5,0.0,0.8,1.0,245.6,246.3,246.3,13.9,13.2,13.0,851.6,-0.5,49.97,0.0,-4.0,31.0,849.4,20.0,17.6,31.0,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477327,2026-08-19T02:40:29.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,230.7,231.2,231.1,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477389,2026-08-19T02:41:00.619032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,248.0,248.6,248.2,0.8,0.6,0.6,867.0,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477420,2026-08-19T02:41:15.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.9,10.5,0.0,0.8,1.0,230.1,230.2,230.8,19.6,18.0,18.2,849.8,14.0,49.85,0.0,11.5,31.0,850.7,3.5,2.7,31.0,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477451,2026-08-19T02:41:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,252.1,252.5,252.4,0.8,0.6,0.6,867.0,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477482,2026-08-19T02:41:46.619107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.5,11.6,0.0,0.8,2.0,234.0,234.1,234.6,19.5,17.9,18.2,849.9,9.5,49.88,0.0,6.5,31.0,851.4,-2.1,-1.3,31.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477544,2026-08-19T02:42:17.628694+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.8,2.0,3.1,31.8,0.0,0.8,1.0,228.4,228.8,229.2,30.8,28.8,28.8,848.9,27.2,49.8,0.0,15.9,31.0,852.0,-4.6,-4.3,31.0,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477575,2026-08-19T02:42:33.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,249.2,249.5,249.4,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1477606,2026-08-19T02:42:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,6.1,0.0,0.8,2.0,249.5,249.8,249.9,13.4,12.5,12.3,851.4,1.6,49.97,0.0,-3.7,31.0,851.7,-4.5,-4.4,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477637,2026-08-19T02:43:04.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.4,1.0,225.9,226.4,226.6,0.8,0.6,0.6,866.9,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1477699,2026-08-19T02:43:35.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,236.0,235.7,236.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1477730,2026-08-19T02:43:50.629380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.9,9.5,0.0,0.8,2.0,247.7,248.2,248.5,13.7,12.2,12.7,851.1,5.1,49.96,0.0,-3.5,31.0,852.0,-4.4,-4.0,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477761,2026-08-19T02:44:06.629139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,232.4,232.6,232.8,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1477792,2026-08-19T02:44:21.619166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.1,17.0,0.0,0.8,2.0,245.0,245.2,245.6,13.6,12.8,12.6,851.5,1.9,49.96,0.0,-3.7,31.0,849.4,18.9,18.8,31.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477854,2026-08-19T02:44:52.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,4.4,0.0,0.8,1.0,250.7,250.6,251.1,13.0,12.0,12.5,851.3,0.4,49.96,0.0,-3.3,31.0,851.7,-4.0,-3.7,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477885,2026-08-19T02:45:08.628769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.4,1.0,247.9,248.0,248.1,0.8,0.6,0.6,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1477916,2026-08-19T02:45:23.629775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.3,1.6,0.0,0.8,1.0,242.4,242.6,243.6,16.1,14.3,14.5,850.7,10.0,49.9,0.0,7.1,31.0,850.4,8.4,6.1,31.0,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1477947,2026-08-19T02:45:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.4,1.0,243.9,243.5,244.0,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478009,2026-08-19T02:46:10.629680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.4,1.0,246.5,245.1,246.8,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478071,2026-08-19T02:46:41.630100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.2,0.1,1.4,1.0,246.4,245.5,246.7,0.8,0.6,0.7,867.0,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478102,2026-08-19T02:46:56.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,0.6,1.7,0.0,0.8,1.0,246.4,245.4,246.7,12.9,11.5,12.0,851.1,-0.6,49.95,0.0,-2.1,31.0,851.7,-2.3,-2.9,31.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
1478164,2026-08-19T02:47:27.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.7,2.2,20.0,0.0,0.8,2.0,236.9,234.1,237.6,21.2,22.3,19.6,849.5,17.1,49.83,0.0,9.5,31.0,851.7,-2.9,-2.4,31.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
1478195,2026-08-19T02:47:43.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.2,0.1,1.4,1.0,247.6,246.4,248.1,0.8,0.6,0.7,866.9,-0.2,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478226,2026-08-19T02:47:58.629372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.7,0.8,3.7,0.0,0.8,1.0,246.5,244.8,246.7,13.5,11.8,12.6,851.2,3.0,49.95,0.0,-2.2,31.0,850.4,6.7,5.7,31.0,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
1478257,2026-08-19T02:48:14.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.4,0.0,0.1,1.4,1.0,227.6,225.8,228.1,0.9,0.6,0.7,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478319,2026-08-19T02:48:45.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.2,0.1,1.4,1.0,246.6,246.1,247.1,0.9,0.6,0.7,867.0,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478350,2026-08-19T02:49:00.628992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.1,11.6,0.0,0.8,1.0,235.7,234.3,235.7,16.1,14.9,14.9,850.6,8.7,49.96,0.0,1.8,31.0,851.7,-2.9,-2.7,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1478381,2026-08-19T02:49:16.630538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.1,0.1,1.4,1.0,241.8,240.5,241.7,0.9,0.6,0.7,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478412,2026-08-19T02:49:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.1,8.8,0.0,0.8,1.0,228.0,227.1,228.7,25.9,26.2,23.9,849.3,9.0,49.88,0.0,12.4,30.6,849.4,17.8,15.7,30.6,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0
1478474,2026-08-19T02:50:02.629403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.9,9.5,0.0,0.8,1.0,237.5,236.3,237.6,16.9,15.9,15.5,849.8,6.2,49.87,0.0,8.9,30.6,851.7,-3.3,-2.5,30.6,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0
1478505,2026-08-19T02:50:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.4,1.0,244.2,243.5,244.8,0.8,0.6,0.7,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478536,2026-08-19T02:50:33.619366+00:00,external_ems_2,bess_2,good,0.2068,normal,PCS DC current and BMS current mismatch: 32.9,1.3,4.1,3.0,32.9,0.0,0.8,1.0,227.7,227.0,228.3,33.6,33.6,29.5,848.4,29.7,49.79,0.0,17.8,30.6,851.4,-3.2,-2.6,30.6,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
1478629,2026-08-19T02:51:20.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.4,0.1,0.1,1.4,1.0,227.3,226.2,227.6,0.9,0.6,0.7,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478660,2026-08-19T02:51:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.0,0.6,4.2,0.0,0.8,1.0,235.9,234.9,236.3,20.1,20.1,19.1,849.4,13.8,49.87,0.0,6.4,30.6,850.0,9.6,9.4,30.6,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
1478691,2026-08-19T02:51:51.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.1,0.1,1.4,1.0,242.5,241.2,242.2,0.9,0.6,0.7,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478722,2026-08-19T02:52:06.628703+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,1.4,2.4,2.1,23.4,0.0,0.7,2.0,246.8,245.6,247.0,13.2,10.8,12.2,851.1,-2.6,49.96,0.0,-2.6,30.6,849.0,20.8,20.3,30.6,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
1478785,2026-08-19T02:52:38.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.0,0.1,1.4,1.0,230.9,230.1,231.4,0.9,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1478816,2026-08-19T02:52:53.629157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,0.3,6.1,0.0,0.7,1.0,250.7,249.6,250.7,13.4,11.0,12.4,851.0,-1.2,49.96,0.0,-2.7,30.6,850.7,4.9,4.0,30.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1478847,2026-08-19T02:53:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,1.5,1.0,245.9,245.0,246.1,0.8,0.6,0.7,867.0,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1478878,2026-08-19T02:53:24.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.6,6.0,0.0,0.7,1.0,231.8,230.8,232.2,18.6,18.2,17.2,849.6,12.0,49.85,0.0,12.2,30.6,849.0,18.0,15.0,30.6,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1478940,2026-08-19T02:53:55.619880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,13.2,0.0,0.7,1.0,233.7,233.0,233.7,16.8,15.8,16.0,850.2,8.8,49.9,0.0,8.0,30.6,851.7,-4.4,-4.4,30.6,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
1478971,2026-08-19T02:54:11.629835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.2,0.1,1.5,1.0,247.4,248.2,248.0,0.9,0.6,0.7,867.0,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1479002,2026-08-19T02:54:26.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,2.7,16.9,0.0,0.7,1.0,225.5,225.8,225.9,34.0,31.6,30.8,848.7,15.2,49.8,0.0,16.5,30.6,851.4,-1.7,-1.7,30.6,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479033,2026-08-19T02:54:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,1.0,251.5,252.1,251.8,0.9,0.6,0.7,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1479126,2026-08-19T02:55:28.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.5,12.2,0.0,0.7,1.0,235.1,235.3,235.8,21.9,20.2,20.2,849.5,16.7,49.87,0.0,6.7,30.6,851.0,4.5,2.9,30.6,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479157,2026-08-19T02:55:44.618969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.1,0.1,1.5,1.0,239.0,239.2,239.2,0.9,0.6,0.7,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1479188,2026-08-19T02:55:59.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,6.5,0.0,0.7,2.0,246.8,246.8,247.2,13.8,12.9,12.9,851.4,0.3,49.97,0.0,-4.1,30.6,850.7,6.8,4.7,30.6,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479250,2026-08-19T02:56:30.629255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.9,17.1,0.0,0.7,1.0,249.3,250.1,250.0,13.9,13.2,13.0,851.3,0.6,49.97,0.0,-4.0,30.6,849.4,17.7,16.7,30.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479281,2026-08-19T02:56:46.629154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.0,0.1,1.5,1.0,246.3,247.2,247.0,0.9,0.6,0.7,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1479312,2026-08-19T02:57:01.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,2.6,0.0,0.7,2.0,245.4,245.9,246.0,13.7,12.8,12.7,850.8,-2.2,49.92,0.0,7.3,30.6,852.0,-4.8,-4.6,30.6,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479343,2026-08-19T02:57:17.628822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.0,0.1,1.6,1.0,250.2,251.1,250.9,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1479405,2026-08-19T02:57:48.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.1,0.1,1.6,1.0,244.2,244.2,244.3,0.9,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1479436,2026-08-19T02:58:03.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.0,13.7,0.0,0.7,2.0,235.0,234.7,235.2,19.2,17.5,17.9,850.0,8.8,49.87,0.0,4.6,30.6,852.0,-4.9,-4.5,30.6,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479467,2026-08-19T02:58:19.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.6,1.0,245.1,245.9,245.7,0.8,0.6,0.7,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1479498,2026-08-19T02:58:34.629326+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.7,2.5,3.0,29.5,0.0,0.7,1.0,229.2,229.5,229.9,29.1,26.6,26.7,848.7,24.7,49.82,0.0,12.2,30.6,851.7,-4.8,-4.8,30.6,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479560,2026-08-19T02:59:05.619610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,16.3,0.0,0.7,2.0,247.7,248.0,248.2,14.0,13.3,13.1,851.4,1.0,49.97,0.0,-4.0,30.6,849.7,17.3,12.3,30.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479591,2026-08-19T02:59:21.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.6,1.0,227.1,227.4,227.7,0.9,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1479653,2026-08-19T02:59:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,1.0,236.2,236.4,236.3,0.8,0.6,0.7,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1479715,2026-08-19T03:00:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.5,1.0,228.1,228.8,228.9,0.9,0.6,0.7,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
1479746,2026-08-19T03:00:38.629302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.1,15.1,0.0,0.7,2.0,249.5,250.0,250.1,14.1,13.5,13.4,851.5,3.4,49.97,0.0,-4.5,30.6,849.4,18.5,17.5,30.6,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479777,2026-08-19T03:00:54.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.2,0.1,1.5,1.0,248.8,249.5,249.3,0.9,0.6,0.7,867.0,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1479808,2026-08-19T03:01:09.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,2.4,13.1,0.0,0.7,1.0,230.5,230.2,230.8,20.6,19.1,19.3,849.6,7.4,49.86,0.0,9.0,30.6,852.0,-5.7,-5.8,30.6,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479870,2026-08-19T03:01:40.629670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,1.5,0.0,0.7,1.0,236.5,236.4,236.7,17.9,16.0,16.5,850.6,6.0,49.89,0.0,4.7,30.6,851.0,4.5,2.9,30.6,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479901,2026-08-19T03:01:56.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.2,0.1,1.5,1.0,246.3,246.9,246.8,0.9,0.6,0.7,867.0,-0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1479932,2026-08-19T03:02:11.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,2.4,0.0,0.7,1.0,242.6,242.9,243.1,14.1,12.6,13.3,851.7,-3.8,49.9,0.0,-1.7,30.6,852.4,-6.2,-6.4,30.6,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1479963,2026-08-19T03:02:27.629028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.5,1.0,246.0,246.5,246.3,0.8,0.6,0.7,867.0,0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1480025,2026-08-19T03:02:58.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,1.0,248.5,249.1,249.0,0.9,0.6,0.7,867.0,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1480056,2026-08-19T03:03:13.629869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.2,12.2,0.0,0.7,2.0,247.1,247.7,247.7,14.9,14.3,14.2,851.9,4.1,49.98,0.0,-5.7,30.6,849.7,16.3,15.2,30.6,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1480087,2026-08-19T03:03:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.0,0.1,1.5,1.0,226.0,226.7,227.0,0.9,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1480118,2026-08-19T03:03:44.628793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.6,0.0,0.0,0.8,2.0,247.2,247.6,247.8,14.2,13.6,13.7,850.8,1.4,49.94,0.0,-2.9,30.6,852.4,1.4,1.1,30.6,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480180,2026-08-19T03:04:15.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.1,13.0,0.0,0.8,2.0,246.5,247.0,246.9,15.2,14.4,14.3,852.1,-0.5,49.99,0.0,-6.1,30.6,850.0,12.5,13.8,30.6,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480211,2026-08-19T03:04:31.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.1,1.6,1.0,229.6,230.1,230.0,0.9,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1480242,2026-08-19T03:04:46.631319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,2.9,0.0,0.8,1.0,249.8,250.2,250.3,15.2,14.6,14.5,852.1,-0.6,49.99,0.0,-6.3,30.6,852.4,-3.5,-3.2,30.6,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480273,2026-08-19T03:05:02.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.6,1.0,246.6,247.1,246.7,0.9,0.6,0.7,867.0,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1480335,2026-08-19T03:05:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,1.6,1.0,250.3,251.4,251.0,0.8,0.6,0.7,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1480366,2026-08-19T03:05:48.628981+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.6,1.7,2.0,23.6,0.0,0.8,2.0,234.5,234.6,235.1,18.4,16.7,17.3,850.7,15.4,49.91,0.0,2.1,30.6,852.7,-8.2,-8.2,30.6,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480397,2026-08-19T03:06:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.6,1.0,245.5,246.2,245.9,0.8,0.6,0.7,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1480428,2026-08-19T03:06:19.618563+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,2.1,3.3,21.7,0.0,0.8,1.0,230.2,230.3,230.6,26.3,24.2,24.2,849.4,13.4,49.83,0.0,12.0,30.6,852.7,-8.3,-8.4,30.6,100.0,3284.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480490,2026-08-19T03:06:50.629540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,7.7,0.0,0.8,2.0,249.2,249.7,249.8,15.8,15.3,15.2,852.3,-0.6,49.99,0.0,-7.2,30.6,852.7,-8.3,-8.6,30.6,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480521,2026-08-19T03:07:06.619067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,225.8,226.3,226.3,0.8,0.6,0.7,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1480552,2026-08-19T03:07:21.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,7.8,0.0,0.8,1.0,242.8,243.0,243.3,15.8,14.2,15.0,851.6,6.0,49.91,0.0,-1.9,30.6,850.7,13.8,12.9,30.6,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480583,2026-08-19T03:07:37.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.5,1.0,249.1,249.6,249.3,0.9,0.6,0.7,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1480645,2026-08-19T03:08:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,224.5,224.8,225.2,0.8,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1480707,2026-08-19T03:08:39.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.5,1.0,226.8,227.6,227.6,0.8,0.6,0.7,867.0,0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1480738,2026-08-19T03:08:54.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,0.1,0.0,0.8,2.0,249.7,250.1,250.2,16.2,15.7,15.6,852.6,-4.8,50.0,0.0,-7.6,30.6,852.4,-4.9,-2.8,30.6,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480800,2026-08-19T03:09:25.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,0.2,19.7,0.0,0.8,1.0,225.1,225.2,225.9,28.6,26.4,26.9,850.8,28.6,49.86,0.0,15.0,30.6,851.0,8.9,7.3,30.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
1480831,2026-08-19T03:09:41.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.5,1.0,243.2,243.7,244.0,0.8,0.6,0.7,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0
1480862,2026-08-19T03:09:56.629399+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.6,16.3,0.0,0.8,1.0,233.4,233.6,234.0,18.0,16.0,16.8,851.4,7.2,49.92,0.0,-1.0,30.6,853.0,-9.1,-9.2,30.6,100.0,3285.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0
