id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1488271,2026-08-19T04:11:41.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.1,0.1,1.6,1.0,233.1,233.3,233.3,0.9,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1488302,2026-08-19T04:11:56.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.9,8.5,0.0,0.8,2.0,241.1,241.4,241.7,20.7,19.8,19.8,857.2,-6.0,50.0,0.0,-6.3,31.4,858.1,-14.5,-14.3,31.4,100.0,3302.0,3300.0,24.9,24.1,24.3,20000.0,856.4,0,0
1488333,2026-08-19T04:12:12.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,248.6,249.2,248.9,0.8,0.6,0.7,867.0,-0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1488395,2026-08-19T04:12:43.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,1.5,1.0,249.6,250.1,249.9,0.9,0.6,0.7,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1488426,2026-08-19T04:12:58.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,5.9,0.0,0.8,1.0,250.0,250.3,250.4,25.7,25.2,24.8,858.0,-9.6,50.04,0.0,-16.3,31.7,858.1,-15.5,-15.0,31.7,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0
1488457,2026-08-19T04:13:14.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.2,0.1,1.5,1.0,246.4,246.8,246.7,0.9,0.6,0.7,866.9,-0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1488488,2026-08-19T04:13:29.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,3.2,18.7,0.0,0.8,1.0,228.5,227.5,228.2,24.4,22.9,23.1,855.5,-0.2,49.9,0.0,2.7,31.7,858.7,-18.9,-19.4,31.7,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0
1488550,2026-08-19T04:14:00.629623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.5,3.6,0.0,0.8,1.0,249.3,249.5,249.8,26.4,26.1,26.0,858.2,-16.3,50.07,0.0,-17.3,31.7,858.7,-19.9,-19.9,31.7,100.0,3307.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0
1488612,2026-08-19T04:14:31.619587+00:00,external_ems_2,bess_2,good,0.2493,normal,PCS phase voltage imbalance high: 8.3; PCS phase current imbalance high: 18.0; PCS DC current and BMS current mismatch: 26.1,8.3,18.0,0.7,26.1,0.0,0.8,2.0,220.7,225.8,229.0,12.1,30.1,29.4,857.1,-19.4,50.02,0.0,-10.4,31.7,856.4,6.7,4.3,31.7,100.0,3300.0,3298.0,24.9,24.1,24.3,20000.0,856.4,0,0
1488643,2026-08-19T04:14:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.2,0.1,1.6,1.0,242.8,242.3,242.0,0.9,0.6,0.7,867.0,-0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1488705,2026-08-19T04:15:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.3,0.1,1.6,1.0,242.4,242.6,242.6,0.9,0.6,0.7,866.9,-0.3,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1488736,2026-08-19T04:15:33.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,4.4,0.0,0.8,2.0,242.8,242.8,243.2,27.5,27.5,27.1,858.8,-16.0,50.08,0.0,-17.8,31.7,859.4,-20.4,-20.6,31.7,100.0,3309.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0
1488767,2026-08-19T04:15:49.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,238.7,239.1,239.1,0.8,0.6,0.7,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1488798,2026-08-19T04:16:04.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.6,3.4,0.0,0.8,2.0,223.8,224.1,223.9,22.0,20.2,20.9,856.1,-2.0,49.9,0.0,1.1,31.7,857.7,-5.4,-1.8,31.7,100.0,3300.0,3298.0,24.9,24.1,24.4,20000.0,856.4,0,0
1488860,2026-08-19T04:16:35.619542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,6.9,0.0,0.8,1.0,249.1,249.5,249.6,26.5,26.4,26.1,858.1,-12.7,50.05,0.0,-17.3,31.7,859.1,-19.6,-20.1,31.7,100.0,3308.0,3307.0,24.9,24.1,24.4,20000.0,856.4,0,0
1488891,2026-08-19T04:16:51.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.6,1.0,246.5,247.0,246.9,0.8,0.6,0.7,866.9,0.0,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1488922,2026-08-19T04:17:06.619282+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.6,1.7,3.3,25.5,0.0,0.9,1.0,224.1,224.7,224.5,21.3,19.6,20.4,855.8,5.7,49.91,0.0,2.3,31.7,859.1,-19.8,-19.9,31.7,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
1488953,2026-08-19T04:17:22.619154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.6,1.0,250.1,250.0,249.9,0.8,0.6,0.7,866.9,0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1489015,2026-08-19T04:17:53.630842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.6,1.0,226.0,226.2,226.5,0.8,0.6,0.7,866.9,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1489046,2026-08-19T04:18:08.618570+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.8,1.2,1.9,20.7,0.0,0.9,1.0,238.5,239.1,239.3,20.9,19.7,20.3,857.2,0.8,49.99,0.0,-9.8,32.2,859.1,-19.9,-20.0,32.2,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
1489077,2026-08-19T04:18:24.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.1,0.1,1.6,1.0,241.1,241.4,241.5,0.9,0.6,0.7,866.9,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1489170,2026-08-19T04:19:10.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.0,10.2,0.0,0.9,2.0,252.1,252.5,252.7,27.0,26.9,26.1,858.7,-17.4,50.08,0.0,-17.7,32.2,857.7,-7.2,-2.7,32.2,100.0,3303.0,3301.0,25.0,24.1,24.4,20000.0,856.4,0,0
1489201,2026-08-19T04:19:26.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.6,1.0,244.1,244.6,244.4,0.8,0.6,0.7,867.0,0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1489232,2026-08-19T04:19:41.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.1,20.0,0.0,0.9,1.0,244.9,245.3,245.5,27.3,27.2,26.8,858.8,-16.4,50.08,0.0,-17.8,32.2,856.7,3.6,3.4,32.2,100.0,3298.0,3297.0,25.0,24.1,24.4,20000.0,856.4,0,0
1489263,2026-08-19T04:19:57.618818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.4,0.0,0.1,1.6,1.0,236.6,237.4,237.5,0.9,0.6,0.7,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1489325,2026-08-19T04:20:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.2,0.1,1.7,1.0,247.3,247.2,247.4,0.9,0.6,0.7,867.0,0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1489356,2026-08-19T04:20:43.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,2.3,18.3,0.0,0.9,1.0,233.3,233.5,234.0,22.1,20.7,21.4,857.1,-3.0,49.97,0.0,-1.9,32.2,859.4,-21.3,-21.4,32.2,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
1489387,2026-08-19T04:20:59.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.0,0.1,1.7,1.0,248.7,249.8,249.5,0.9,0.6,0.7,867.0,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1489418,2026-08-19T04:21:14.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.9,13.2,0.0,0.9,2.0,237.2,237.6,237.8,22.8,21.9,22.1,857.5,-8.3,50.01,0.0,-5.6,32.2,859.4,-21.5,-22.0,32.2,100.0,3301.0,3299.0,25.0,24.1,24.4,20000.0,856.4,0,0
1489480,2026-08-19T04:21:45.618827+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.5,1.8,3.2,31.6,0.0,0.8,2.0,226.2,226.1,226.6,21.9,20.1,20.9,856.5,8.7,49.93,0.0,0.8,32.2,859.7,-22.9,-22.8,32.2,100.0,3311.0,3309.0,25.0,24.2,24.4,20000.0,856.4,0,0
1489511,2026-08-19T04:22:01.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.4,0.1,0.1,1.6,1.0,251.1,251.7,251.4,0.9,0.6,0.7,866.9,0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1489542,2026-08-19T04:22:16.619029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,4.1,0.0,0.8,1.0,246.7,246.8,247.1,30.8,30.8,30.2,859.3,-19.0,50.1,0.0,-20.5,32.2,859.7,-23.1,-23.5,32.2,100.0,3307.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0
1489573,2026-08-19T04:22:32.629859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,1.6,1.0,240.5,240.9,241.5,0.8,0.6,0.7,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1489666,2026-08-19T04:23:18.629081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.9,15.0,0.0,0.8,2.0,240.3,240.7,240.9,23.3,22.0,22.7,857.5,-1.6,49.99,0.0,-8.9,32.6,859.4,-16.6,-17.9,32.6,100.0,3312.0,3310.0,25.0,24.2,24.4,20000.0,856.4,0,0
1489697,2026-08-19T04:23:34.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.1,0.1,1.6,1.0,238.2,238.6,238.7,0.9,0.6,0.6,866.9,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1489728,2026-08-19T04:23:49.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,15.6,0.0,0.8,2.0,246.2,246.4,246.6,32.8,32.7,32.3,859.8,-19.4,50.11,0.0,-22.3,32.6,858.1,-3.8,1.7,32.6,100.0,3303.0,3301.0,25.0,24.2,24.4,20000.0,856.4,0,0
1489790,2026-08-19T04:24:20.629917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.9,10.7,0.0,0.8,1.0,249.6,249.6,250.2,33.0,33.2,32.8,859.5,-15.9,50.11,0.0,-22.8,32.6,860.4,-26.6,-26.3,32.6,100.0,3309.0,3308.0,25.0,24.2,24.4,20000.0,856.4,0,0
1489821,2026-08-19T04:24:36.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.6,1.0,246.2,246.4,246.5,0.9,0.6,0.6,866.9,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1489852,2026-08-19T04:24:51.618577+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.5,0.6,2.4,25.7,0.0,0.8,1.0,245.7,245.8,246.2,34.1,34.1,33.5,860.1,-25.7,50.12,0.0,-19.5,32.6,857.7,0.0,1.9,32.6,100.0,3307.0,3306.0,25.0,24.2,24.5,20000.0,856.4,0,0
1489883,2026-08-19T04:25:07.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.6,1.0,243.8,244.2,244.4,0.8,0.6,0.6,866.9,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1489945,2026-08-19T04:25:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.4,0.1,0.1,1.6,1.0,247.5,248.0,248.1,0.9,0.6,0.7,866.9,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1489976,2026-08-19T04:25:53.619129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,7.3,0.0,0.9,2.0,229.0,229.5,229.5,25.2,24.0,24.4,857.9,-5.8,49.97,0.0,-2.6,32.6,859.4,-13.1,-11.6,32.6,100.0,3313.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
1490007,2026-08-19T04:26:09.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.1,0.1,1.6,1.0,249.4,250.2,250.1,0.9,0.6,0.7,866.9,-0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490038,2026-08-19T04:26:24.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.1,16.2,0.0,0.9,2.0,245.8,245.9,246.4,30.9,30.9,30.7,860.0,-12.1,50.11,0.0,-24.6,32.6,861.1,-28.3,-28.3,32.6,100.0,3315.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0
1490100,2026-08-19T04:26:55.619833+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.7,1.0,2.4,21.4,0.0,0.9,1.0,237.4,238.0,238.1,26.5,25.5,25.8,858.7,-7.5,49.99,0.0,-12.1,32.6,861.1,-28.9,-28.6,32.6,100.0,3315.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0
1490131,2026-08-19T04:27:11.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.6,1.0,247.1,247.3,247.4,0.8,0.6,0.7,866.9,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490193,2026-08-19T04:27:42.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.6,1.0,229.0,229.7,229.6,0.8,0.6,0.6,866.9,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490255,2026-08-19T04:28:13.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,238.5,238.9,238.9,0.8,0.6,0.7,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490286,2026-08-19T04:28:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.0,7.0,0.0,0.8,2.0,243.4,243.4,243.8,35.8,35.7,36.1,860.7,-16.4,50.14,0.0,-24.3,33.0,860.7,-23.4,-24.0,33.0,100.0,3316.0,3314.0,25.1,24.3,24.5,20000.0,856.4,0,0
1490317,2026-08-19T04:28:44.628747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.2,0.1,1.6,1.0,235.4,236.2,235.9,0.9,0.6,0.7,866.9,-0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490348,2026-08-19T04:28:59.619067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,5.6,0.0,0.8,1.0,233.2,233.3,233.8,28.9,28.3,28.3,859.1,-9.8,50.1,0.0,-13.8,33.0,858.7,-4.2,0.9,33.0,100.0,3305.0,3304.0,25.1,24.3,24.5,20000.0,856.4,0,0
1490410,2026-08-19T04:29:30.629728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,6.3,0.0,0.8,1.0,246.7,246.7,247.1,37.7,37.8,37.3,860.8,-23.7,50.15,0.0,-26.2,33.0,861.4,-30.0,-30.2,33.0,100.0,3316.0,3315.0,25.1,24.3,24.5,20000.0,856.4,0,0
1490441,2026-08-19T04:29:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,246.4,246.8,246.9,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490472,2026-08-19T04:30:01.619019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,1.9,8.9,0.0,0.8,1.0,228.0,228.6,228.8,25.6,24.0,24.8,858.2,-8.1,49.97,0.0,-6.3,33.0,860.1,-17.0,-18.6,33.0,100.0,3312.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0
1490503,2026-08-19T04:30:17.618880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,1.6,1.0,248.1,248.5,248.7,0.8,0.6,0.7,866.9,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490565,2026-08-19T04:30:48.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.2,0.1,1.6,1.0,238.3,238.9,239.7,0.8,0.6,0.7,866.9,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490596,2026-08-19T04:31:03.618574+00:00,external_ems_2,bess_2,good,0.2245,normal,PCS DC current and BMS current mismatch: 34.0,0.6,1.0,2.9,34.0,0.0,0.9,2.0,230.8,231.4,231.4,26.2,25.2,25.5,858.5,4.0,49.98,0.0,-6.0,33.5,861.4,-30.0,-30.1,33.5,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1490627,2026-08-19T04:31:19.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.6,1.0,247.2,247.8,247.8,0.9,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490658,2026-08-19T04:31:34.629180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.2,13.9,0.0,0.9,2.0,245.1,245.0,245.5,37.8,36.9,37.4,860.9,-23.8,50.14,0.0,-26.0,33.5,859.7,-9.9,-5.1,33.5,100.0,3311.0,3309.0,25.2,24.3,24.6,20000.0,856.4,0,0
1490720,2026-08-19T04:32:05.629676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,0.9,5.5,0.0,0.8,2.0,244.3,244.1,245.2,30.2,28.9,30.1,860.0,-11.1,50.09,0.0,-21.5,33.5,859.1,-5.6,-0.2,33.5,100.0,3310.0,3308.0,25.2,24.4,24.6,20000.0,856.4,0,0
1490751,2026-08-19T04:32:21.629895+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.6,1.0,247.6,246.7,247.6,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490782,2026-08-19T04:32:36.630952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,0.1,0.8,0.0,0.8,2.0,243.9,242.7,244.5,38.7,34.2,38.2,861.0,-25.9,50.14,0.0,-25.5,33.5,861.1,-26.7,-25.8,33.5,100.0,3317.0,3315.0,25.2,24.4,24.6,20000.0,856.4,0,0
1490813,2026-08-19T04:32:52.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.7,0.0,0.1,1.6,1.0,239.1,238.0,240.4,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490875,2026-08-19T04:33:23.619209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.1,0.1,1.6,1.0,244.9,243.7,245.2,0.8,0.6,0.6,866.9,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490906,2026-08-19T04:33:38.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.8,2.1,18.8,0.0,0.8,1.0,234.0,231.8,235.3,27.8,23.0,27.2,859.6,-11.7,50.02,0.0,-9.2,33.5,861.7,-30.5,-30.4,33.5,100.0,3318.0,3317.0,25.2,24.4,24.6,20000.0,856.4,0,0
1490937,2026-08-19T04:33:54.629066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.2,0.1,1.6,1.0,248.3,247.2,248.4,0.8,0.6,0.6,866.9,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1490968,2026-08-19T04:34:09.629589+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,3.2,4.6,2.9,20.5,0.0,0.8,1.0,231.2,229.0,232.2,27.5,22.9,27.1,858.8,-10.8,49.98,0.0,-6.9,33.8,861.7,-31.3,-31.0,33.8,100.0,3317.0,3316.0,25.2,24.4,24.6,20000.0,856.4,0,0
1491030,2026-08-19T04:34:40.618791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,5.0,1.1,9.7,0.0,0.8,1.0,244.8,242.8,245.5,37.1,32.7,37.7,861.0,-22.1,50.09,0.0,-25.1,33.8,862.1,-31.8,-31.7,33.8,100.0,3318.0,3317.0,25.2,24.4,24.6,20000.0,856.4,0,0
1491061,2026-08-19T04:34:56.629923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.4,0.0,0.1,1.6,1.0,234.4,233.0,235.4,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491092,2026-08-19T04:35:11.629399+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,2.1,3.8,2.1,23.0,0.0,0.9,1.0,235.2,234.2,236.3,28.6,24.8,28.1,859.3,-1.6,50.02,0.0,-12.8,33.8,861.4,-24.6,-24.3,33.8,100.0,3317.0,3316.0,25.3,24.4,24.6,20000.0,856.4,0,0
1491123,2026-08-19T04:35:27.628917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,1.6,1.0,242.6,241.4,243.2,0.8,0.6,0.6,866.9,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491185,2026-08-19T04:35:58.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,1.6,1.0,229.1,228.1,230.1,0.8,0.6,0.6,866.9,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491247,2026-08-19T04:36:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.2,0.1,1.6,1.0,242.4,241.6,243.4,0.8,0.6,0.7,866.9,-0.2,50.14,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491278,2026-08-19T04:36:44.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,1.8,17.8,0.0,0.9,3.0,245.2,244.4,245.6,44.3,40.9,43.9,861.9,-27.6,50.18,0.0,-29.9,33.8,860.1,-9.8,-6.6,33.8,100.0,3318.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491340,2026-08-19T04:37:15.629099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,1.1,7.7,0.0,0.9,2.0,244.6,243.8,245.0,44.7,41.2,44.5,861.6,-27.1,50.18,0.0,-27.1,34.2,862.7,-34.8,-35.0,34.2,100.0,3320.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491371,2026-08-19T04:37:31.629505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.6,1.0,245.3,244.7,245.7,0.8,0.6,0.6,866.9,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491402,2026-08-19T04:37:46.618676+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,2.3,3.2,2.8,24.1,0.0,0.9,2.0,233.3,231.8,234.1,30.8,27.6,30.5,859.9,-11.6,50.03,0.0,-9.3,34.2,862.7,-35.7,-35.5,34.2,100.0,3322.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491433,2026-08-19T04:38:02.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.2,0.1,1.6,1.0,245.8,245.0,246.0,0.8,0.6,0.7,866.9,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491495,2026-08-19T04:38:33.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.6,1.0,244.0,243.2,243.9,0.8,0.6,0.7,866.9,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491526,2026-08-19T04:38:48.629524+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,2.0,3.1,3.1,23.0,0.0,0.9,2.0,237.0,235.9,237.9,33.1,30.1,33.2,860.0,-14.0,50.05,0.0,-17.3,34.2,863.1,-37.0,-37.0,34.2,100.0,3323.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491557,2026-08-19T04:39:04.630282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.6,1.0,246.6,246.0,246.7,0.8,0.6,0.6,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1491588,2026-08-19T04:39:19.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.5,2.4,17.4,0.0,0.9,2.0,242.2,241.2,243.3,37.1,33.6,36.8,860.7,-20.3,50.09,0.0,-21.8,34.2,863.1,-37.7,-37.7,34.2,100.0,3323.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491650,2026-08-19T04:39:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.4,5.6,0.0,0.9,2.0,243.6,242.7,243.9,48.4,44.8,48.3,862.5,-29.4,50.2,0.0,-33.1,34.6,862.1,-23.8,-24.8,34.6,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491681,2026-08-19T04:40:06.628651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,1.7,1.0,232.1,231.6,232.6,0.8,0.6,0.6,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1491712,2026-08-19T04:40:21.629876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.1,0.5,0.0,0.9,1.0,245.6,245.2,245.9,42.0,40.9,42.3,862.0,-25.2,50.12,0.0,-26.2,34.6,862.1,-25.7,-26.7,34.6,100.0,3321.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491805,2026-08-19T04:41:08.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.7,1.0,235.5,236.2,236.1,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1491836,2026-08-19T04:41:23.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,7.2,0.0,0.9,1.0,244.5,244.4,244.8,50.5,50.7,50.5,863.1,-34.0,50.22,0.0,-35.9,34.6,863.7,-41.2,-41.2,34.6,100.0,3325.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491867,2026-08-19T04:41:39.630216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,245.1,245.4,245.4,0.8,0.6,0.6,866.9,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1491898,2026-08-19T04:41:54.630074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.3,11.2,0.0,0.9,2.0,240.5,240.6,241.3,43.1,42.6,43.1,862.0,-31.2,50.13,0.0,-21.9,35.0,861.7,-20.0,-20.6,35.0,100.0,3322.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491960,2026-08-19T04:42:25.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.0,14.2,0.0,0.9,1.0,241.0,241.3,241.5,40.8,40.2,40.4,861.7,-26.9,50.14,0.0,-24.2,35.0,863.7,-41.1,-41.1,35.0,100.0,3325.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
1491991,2026-08-19T04:42:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,242.2,242.6,242.7,0.8,0.6,0.7,866.9,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492022,2026-08-19T04:42:56.618739+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.7,1.1,3.5,31.7,0.0,0.9,1.0,229.7,230.0,230.4,33.7,32.6,33.0,860.6,-9.9,50.05,0.0,-14.4,35.0,864.1,-41.6,-41.4,35.0,100.0,3325.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
1492053,2026-08-19T04:43:12.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.7,1.0,245.7,245.9,245.8,0.8,0.6,0.6,866.9,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492115,2026-08-19T04:43:43.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.1,1.7,1.0,233.6,233.7,234.2,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492146,2026-08-19T04:43:58.630275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,15.8,0.0,0.9,2.0,244.7,244.6,245.2,52.1,52.1,52.9,862.3,-39.3,50.18,0.0,-36.1,35.0,862.4,-23.5,-24.4,35.0,100.0,3318.0,3316.0,25.3,24.4,24.7,20000.0,856.4,0,0
1492177,2026-08-19T04:44:14.629473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.3,0.1,1.7,1.0,240.8,241.0,241.1,0.8,0.6,0.7,866.9,-0.3,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492208,2026-08-19T04:44:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,1.0,0.0,0.9,1.0,243.3,243.3,243.5,53.0,53.0,52.6,863.5,-38.5,50.24,0.0,-37.6,35.4,863.7,-37.5,-37.5,35.4,100.0,3326.0,3325.0,25.3,24.4,24.7,20000.0,856.4,0,0
1492301,2026-08-19T04:45:16.628883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.1,1.7,1.0,238.0,238.5,238.6,0.8,0.6,0.7,866.9,0.0,50.17,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492332,2026-08-19T04:45:31.619551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.7,3.8,0.0,0.9,1.0,244.3,244.5,244.7,52.1,52.1,51.8,863.4,-38.6,50.23,0.0,-37.2,35.4,864.1,-42.4,-42.4,35.4,100.0,3324.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
1492363,2026-08-19T04:45:47.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,244.6,244.9,245.0,0.8,0.6,0.7,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492425,2026-08-19T04:46:18.629954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,244.3,244.5,244.6,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492456,2026-08-19T04:46:33.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.3,19.7,0.0,1.0,1.0,240.2,240.1,240.8,49.9,49.6,50.5,863.4,-29.4,50.22,0.0,-39.2,35.8,864.7,-49.1,-48.9,35.8,100.0,3329.0,3328.0,25.4,24.4,24.7,20000.0,856.4,0,0
1492487,2026-08-19T04:46:49.629757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,242.6,242.7,242.5,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1492518,2026-08-19T04:47:04.618750+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.8,0.5,3.0,24.5,0.0,1.0,1.0,237.3,237.4,238.1,40.0,39.6,40.1,861.4,-20.6,50.1,0.0,-21.3,35.8,864.4,-45.1,-45.2,35.8,100.0,3328.0,3327.0,25.4,24.4,24.7,20000.0,856.4,0,0
1492580,2026-08-19T04:47:35.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,3.6,0.0,1.0,2.0,243.7,243.9,244.0,59.7,59.6,59.3,864.3,-46.4,50.28,0.0,-42.9,35.8,865.1,-50.0,-50.0,35.8,100.0,3330.0,3328.0,25.4,24.4,24.7,20000.0,856.4,0,0
1492611,2026-08-19T04:47:51.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.6,1.0,238.0,237.7,238.2,0.8,0.6,0.6,866.9,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1492642,2026-08-19T04:48:06.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.9,6.7,0.0,1.0,1.0,243.3,243.1,243.6,53.8,53.8,54.0,863.8,-40.8,50.22,0.0,-39.7,36.2,864.7,-47.5,-47.6,36.2,100.0,3329.0,3328.0,25.4,24.4,24.8,20000.0,856.4,0,0
1492673,2026-08-19T04:48:22.629011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.3,0.1,1.6,1.0,240.2,240.2,240.4,0.8,0.6,0.6,866.9,-0.3,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1492735,2026-08-19T04:48:53.629512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.3,0.1,1.6,1.0,234.6,234.9,235.1,0.8,0.6,0.6,866.9,0.3,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1492766,2026-08-19T04:49:08.630502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.9,14.8,0.0,0.9,2.0,244.1,244.0,244.6,61.8,62.1,61.6,864.6,-40.2,50.29,0.0,-44.1,36.2,862.7,-25.4,-26.4,36.2,100.0,3318.0,3316.0,25.4,24.5,24.8,20000.0,856.4,0,0
1492828,2026-08-19T04:49:39.618633+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.7,0.4,2.3,27.1,0.0,0.9,2.0,242.4,242.6,243.1,62.5,62.8,62.4,863.1,-23.4,50.29,0.0,-44.4,36.2,865.4,-50.5,-50.3,36.2,100.0,3331.0,3329.0,25.4,24.5,24.8,20000.0,856.4,0,0
1492890,2026-08-19T04:50:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,5.5,0.0,0.9,2.0,244.8,244.7,245.3,56.7,56.6,57.5,863.7,-46.7,50.3,0.0,-39.4,36.6,864.4,-41.2,-40.8,36.6,100.0,3326.0,3324.0,25.4,24.5,24.8,20000.0,856.4,0,0
1492921,2026-08-19T04:50:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.2,0.1,1.6,1.0,244.4,244.6,244.7,0.9,0.6,0.6,866.9,0.2,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1492952,2026-08-19T04:50:41.618573+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.7,0.8,1.4,22.2,0.0,0.9,2.0,239.1,238.8,239.5,53.3,52.5,53.1,864.3,-30.7,50.25,0.0,-34.9,36.6,865.7,-52.9,-52.5,36.6,100.0,3332.0,3330.0,25.4,24.5,24.8,20000.0,856.4,0,0
1492983,2026-08-19T04:50:57.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.6,1.0,244.1,244.6,244.6,0.8,0.6,0.6,866.9,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493045,2026-08-19T04:51:28.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,243.6,243.8,244.1,0.8,0.6,0.7,866.9,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493076,2026-08-19T04:51:43.619815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,1.0,5.1,0.0,0.9,2.0,242.3,242.3,242.5,62.0,62.1,62.2,864.7,-48.6,50.31,0.0,-47.3,37.0,865.7,-53.7,-53.6,37.0,100.0,3333.0,3331.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493107,2026-08-19T04:51:59.618745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.6,1.0,238.1,238.2,238.4,0.8,0.6,0.6,866.9,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493138,2026-08-19T04:52:14.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,2.4,19.2,0.0,0.9,1.0,238.9,238.5,239.2,52.6,52.4,53.1,863.7,-35.8,50.23,0.0,-37.2,37.0,866.1,-55.0,-54.9,37.0,100.0,3333.0,3332.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493204,2026-08-19T04:52:47.618567+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,1.6,1.8,21.7,0.0,0.9,1.0,241.2,241.6,241.7,12.1,10.5,10.6,858.5,3.3,49.92,0.0,1.4,37.0,856.7,25.0,25.0,37.0,100.0,3299.0,3298.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493235,2026-08-19T04:53:03.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,227.9,228.2,228.3,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493266,2026-08-19T04:53:18.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.3,0.5,0.0,0.9,1.0,245.0,245.6,245.6,12.0,10.5,10.6,857.8,3.3,49.92,0.0,1.4,37.0,858.1,2.8,2.3,37.0,100.0,3304.0,3303.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493297,2026-08-19T04:53:34.629743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.6,1.0,235.1,235.3,235.3,0.8,0.6,0.7,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493359,2026-08-19T04:54:05.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.6,1.0,228.8,229.6,229.6,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493393,2026-08-19T04:54:22.629641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.6,1.0,257.0,257.1,257.3,0.8,0.6,0.6,866.9,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493425,2026-08-19T04:54:38.628644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.2,0.1,1.6,1.0,242.6,242.9,242.9,0.9,0.6,0.7,866.9,-0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493456,2026-08-19T04:54:53.619239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.9,13.5,0.0,0.9,2.0,231.2,231.5,231.9,39.7,39.0,39.1,861.2,-23.3,50.1,0.0,-21.5,37.0,863.1,-36.8,-35.5,37.0,100.0,3322.0,3320.0,25.4,24.5,24.8,20000.0,856.4,0,0
1493518,2026-08-19T04:55:24.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.6,1.4,0.0,0.9,2.0,243.5,243.7,243.8,58.6,58.6,58.4,863.1,-46.4,50.23,0.0,-41.9,37.0,864.7,-47.8,-47.7,37.0,100.0,3329.0,3327.0,25.5,24.6,24.8,20000.0,856.4,0,0
1493549,2026-08-19T04:55:40.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,243.4,243.5,243.8,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493580,2026-08-19T04:55:55.629850+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.7,0.5,2.4,25.5,0.0,0.9,2.0,236.4,236.6,237.1,43.2,42.7,42.8,862.3,-22.3,50.15,0.0,-28.6,37.4,864.7,-47.8,-47.7,37.4,100.0,3329.0,3327.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493611,2026-08-19T04:56:11.619291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,241.2,241.2,241.6,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493673,2026-08-19T04:56:42.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.6,1.0,234.2,234.9,235.0,0.8,0.6,0.7,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1493704,2026-08-19T04:56:57.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.3,2.1,0.0,0.9,1.0,246.0,245.8,246.4,57.4,56.8,57.7,864.0,-38.7,50.26,0.0,-40.7,37.4,863.7,-36.6,-36.0,37.4,100.0,3328.0,3327.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493747,2026-08-19T04:57:19.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.4,0.2,0.1,1.7,1.0,242.6,241.3,240.4,0.8,0.6,0.6,866.9,0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1493779,2026-08-19T04:57:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,244.5,244.5,244.9,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1493841,2026-08-19T04:58:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.1,0.1,1.7,1.0,242.5,241.3,243.0,0.8,0.6,0.6,866.9,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1493903,2026-08-19T04:58:37.629913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.4,0.0,0.1,1.7,1.0,239.7,237.1,240.5,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1493934,2026-08-19T04:58:52.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.5,1.3,9.7,0.0,0.9,1.0,242.8,240.3,243.9,44.7,40.6,45.1,862.8,-27.2,50.18,0.0,-33.5,37.8,864.1,-36.9,-38.3,37.8,100.0,3327.0,3326.0,25.6,24.7,25.0,20000.0,856.4,0,0
1493996,2026-08-19T04:59:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.4,1.6,19.6,0.0,0.9,2.0,243.5,242.3,244.4,54.6,50.4,54.8,863.7,-38.1,50.24,0.0,-37.6,38.3,862.1,-18.5,-18.2,38.3,100.0,3317.0,3315.0,25.6,24.7,25.0,20000.0,856.4,0,0
1494027,2026-08-19T04:59:39.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.4,0.1,0.1,1.7,1.0,233.4,231.3,234.7,0.8,0.6,0.7,866.9,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1494058,2026-08-19T04:59:54.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,0.4,7.4,0.0,0.9,2.0,246.5,245.3,247.2,54.1,49.8,54.2,863.7,-43.4,50.24,0.0,-37.5,38.3,864.1,-36.0,-38.1,38.3,100.0,3327.0,3325.0,25.6,24.7,25.0,20000.0,856.4,0,0
1494089,2026-08-19T05:00:10.629135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,1.7,1.0,243.0,241.9,243.3,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1494151,2026-08-19T05:00:41.629598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,1.7,1.0,243.7,242.5,244.1,0.8,0.6,0.6,866.9,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1494182,2026-08-19T05:00:56.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.8,0.6,2.0,0.0,0.9,2.0,239.5,237.9,240.1,45.4,41.8,45.6,862.8,-30.5,50.16,0.0,-26.5,38.3,863.4,-32.5,-32.5,38.3,100.0,3319.0,3317.0,25.6,24.7,25.0,20000.0,856.4,0,0
1494213,2026-08-19T05:01:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.7,1.0,244.7,244.1,245.1,0.8,0.6,0.6,866.9,0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1494244,2026-08-19T05:01:27.618563+00:00,external_ems_2,bess_2,good,0.2726,normal,PCS DC current and BMS current mismatch: 37.0,2.2,2.8,3.2,37.0,0.0,0.9,2.0,233.5,232.2,234.4,40.2,37.5,40.3,861.9,-12.2,50.1,0.0,-20.9,38.7,865.1,-49.2,-48.9,38.7,100.0,3331.0,3329.0,25.6,24.7,25.0,20000.0,856.4,0,0
1494306,2026-08-19T05:01:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.5,5.2,0.0,0.9,1.0,244.9,244.3,245.5,55.1,52.2,55.1,863.9,-38.8,50.24,0.0,-38.3,38.7,864.4,-44.0,-43.8,38.7,100.0,3328.0,3327.0,25.6,24.7,25.0,20000.0,856.4,0,0
1494337,2026-08-19T05:02:14.629029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.6,1.0,243.8,243.1,244.0,0.8,0.6,0.6,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1494368,2026-08-19T05:02:29.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.9,6.0,0.0,0.9,1.0,244.2,243.6,244.8,54.7,51.4,54.6,863.8,-36.8,50.24,0.0,-37.8,38.7,864.7,-42.8,-43.0,38.7,100.0,3328.0,3327.0,25.6,24.7,25.0,20000.0,856.4,0,0
1494461,2026-08-19T05:03:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.6,1.0,244.9,244.3,245.2,0.8,0.6,0.6,866.9,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1494492,2026-08-19T05:03:31.618606+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,1.1,3.4,1.6,22.5,0.0,1.0,1.0,244.4,243.8,244.9,53.3,49.9,53.2,863.7,-41.2,50.23,0.0,-37.0,39.1,862.1,-18.7,-14.2,39.1,100.0,3316.0,3315.0,25.7,24.7,25.0,20000.0,856.4,0,0
1494523,2026-08-19T05:03:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.3,0.1,1.6,1.0,230.7,229.6,231.7,0.8,0.6,0.6,866.9,0.3,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1494554,2026-08-19T05:04:02.619414+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.4,3.9,0.0,1.0,2.0,243.6,243.0,244.2,53.8,50.4,53.7,863.7,-36.0,50.23,0.0,-37.4,39.1,864.1,-39.9,-40.5,39.1,100.0,3323.0,3321.0,25.7,24.7,25.0,20000.0,856.4,0,0
1494616,2026-08-19T05:04:33.629364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.0,0.4,4.0,0.0,1.0,2.0,233.4,232.2,234.5,37.3,34.5,37.5,862.3,-21.7,50.12,0.0,-18.8,39.1,862.7,-25.7,-26.4,39.1,100.0,3319.0,3317.0,25.7,24.7,25.0,20000.0,856.4,0,0
1494647,2026-08-19T05:04:49.629491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.2,0.1,1.6,1.0,243.5,242.4,244.3,0.8,0.6,0.6,866.9,0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1494678,2026-08-19T05:05:04.629230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.9,2.0,16.2,0.0,1.0,1.0,241.5,240.0,242.5,44.7,41.8,44.7,862.7,-29.0,50.17,0.0,-31.0,39.1,864.7,-45.2,-45.1,39.1,100.0,3328.0,3327.0,25.7,24.7,25.0,20000.0,856.4,0,0
1494709,2026-08-19T05:05:20.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.6,1.0,242.4,241.9,242.8,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1494771,2026-08-19T05:05:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.6,1.0,243.0,243.1,243.1,0.8,0.6,0.7,866.9,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1494802,2026-08-19T05:06:06.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.7,2.8,0.0,1.0,1.0,241.2,241.1,241.4,52.8,53.0,53.1,864.0,-40.8,50.25,0.0,-40.4,39.4,864.7,-43.6,-43.7,39.4,100.0,3329.0,3328.0,25.7,24.7,25.0,20000.0,856.4,0,0
1494833,2026-08-19T05:06:22.629960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.6,1.0,239.9,239.9,240.1,0.8,0.6,0.6,866.9,0.2,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1494864,2026-08-19T05:06:37.618580+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.5,0.7,2.9,28.1,0.0,0.9,1.0,238.3,238.0,238.5,43.6,43.2,43.9,862.8,-23.7,50.15,0.0,-28.6,39.4,865.7,-51.8,-51.6,39.4,100.0,3332.0,3331.0,25.7,24.8,25.1,20000.0,856.4,0,0
1494957,2026-08-19T05:07:24.618702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,1.6,1.0,223.8,224.3,224.4,0.8,0.6,0.6,866.9,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1494988,2026-08-19T05:07:39.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,16.6,0.0,1.0,1.0,241.4,241.5,242.0,14.9,13.1,13.5,857.1,6.9,49.88,0.0,4.9,39.4,856.4,23.5,23.5,39.4,100.0,3303.0,3302.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495019,2026-08-19T05:07:55.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.7,1.0,237.3,237.8,237.8,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495081,2026-08-19T05:08:26.628817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.7,1.0,224.1,224.6,224.7,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495112,2026-08-19T05:08:41.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.5,17.8,0.0,1.0,1.0,240.2,240.7,240.9,12.1,10.5,10.6,857.5,3.8,49.92,0.0,11.0,39.4,856.0,21.6,20.6,39.4,100.0,3297.0,3296.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495143,2026-08-19T05:08:57.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.7,1.0,237.6,238.1,238.1,0.8,0.6,0.6,866.9,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495174,2026-08-19T05:09:12.629933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.9,9.9,0.0,1.0,2.0,243.6,243.6,244.1,59.4,59.6,60.4,863.2,-45.5,50.24,0.0,-40.6,39.4,865.1,-55.4,-55.3,39.4,100.0,3330.0,3328.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495236,2026-08-19T05:09:43.619743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.7,3.0,0.0,1.0,2.0,231.5,231.8,232.2,43.9,43.4,43.6,862.4,-35.4,50.13,0.0,-23.3,39.8,864.1,-38.4,-38.2,39.8,100.0,3324.0,3322.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495267,2026-08-19T05:09:59.628815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,242.8,242.8,243.2,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495298,2026-08-19T05:10:14.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,3.8,0.0,1.0,2.0,242.8,242.9,243.2,64.0,64.5,64.8,865.2,-52.7,50.33,0.0,-49.0,39.8,866.1,-56.5,-56.2,39.8,100.0,3334.0,3332.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495331,2026-08-19T05:10:31.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.7,1.0,236.0,236.8,236.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495393,2026-08-19T05:11:02.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,243.1,243.3,243.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495424,2026-08-19T05:11:17.629800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.3,7.5,0.0,1.0,2.0,243.6,244.0,244.2,12.1,11.4,10.6,857.7,4.2,49.92,0.0,1.8,39.8,857.4,11.7,11.1,39.8,100.0,3305.0,3303.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495486,2026-08-19T05:11:48.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.4,0.7,2.8,0.0,1.0,2.0,234.2,231.8,235.0,24.1,25.7,22.3,856.0,19.6,49.8,0.0,11.3,39.8,856.7,16.8,15.0,39.8,100.0,3300.0,3298.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495548,2026-08-19T05:12:19.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.3,0.1,3.0,0.0,1.1,2.0,257.7,257.1,258.4,47.1,42.8,47.0,861.6,-31.1,50.22,0.0,-36.1,39.8,861.7,-28.1,-29.5,39.8,100.0,3319.0,3317.0,25.7,24.6,25.0,20000.0,856.4,0,0
1495579,2026-08-19T05:12:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.1,0.1,1.7,1.0,238.5,236.7,239.7,0.8,0.6,0.6,866.9,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495610,2026-08-19T05:12:50.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.5,0.5,13.7,0.0,1.0,3.0,243.5,242.3,244.0,65.5,61.0,65.5,864.2,-52.4,50.3,0.0,-46.1,39.8,863.7,-38.7,-38.4,39.8,100.0,3322.0,3319.0,25.7,24.7,25.0,20000.0,856.4,0,0
