id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1495641,2026-08-19T05:13:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.2,0.1,1.7,1.0,242.2,241.0,242.7,0.8,0.6,0.7,866.9,-0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495705,2026-08-19T05:13:38.619363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.2,0.1,1.7,1.0,224.8,221.3,225.6,0.8,0.6,0.6,866.9,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495736,2026-08-19T05:13:53.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,1.8,14.7,0.0,1.0,1.0,233.2,230.3,234.0,22.0,23.4,20.0,856.9,16.9,49.85,0.0,11.4,40.2,858.7,2.2,2.3,40.2,100.0,3307.0,3306.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495767,2026-08-19T05:14:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.4,0.0,0.1,1.7,1.0,242.2,241.0,242.6,0.9,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495798,2026-08-19T05:14:24.619615+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,2.1,5.4,3.2,29.6,0.0,1.0,2.0,225.1,223.2,225.3,41.2,41.9,36.5,855.2,31.9,49.76,0.0,21.6,40.2,858.4,2.3,2.1,40.2,100.0,3298.0,3296.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495860,2026-08-19T05:14:55.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,0.1,1.1,0.0,1.0,1.0,239.6,238.2,239.6,14.0,14.4,12.8,857.0,7.7,49.92,0.0,2.3,40.2,857.1,8.8,8.0,40.2,100.0,3302.0,3301.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495891,2026-08-19T05:15:11.619406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.2,0.1,1.7,1.0,240.2,239.2,240.3,0.8,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1495922,2026-08-19T05:15:26.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.3,12.5,0.0,1.0,1.0,238.4,236.8,238.9,25.3,20.5,25.0,857.8,-12.5,49.96,0.0,-3.3,40.2,858.1,0.0,-0.1,40.2,100.0,3304.0,3303.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495953,2026-08-19T05:15:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.7,1.0,244.0,243.3,244.1,0.8,0.6,0.7,866.9,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496015,2026-08-19T05:16:13.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,1.7,1.0,233.1,231.9,233.9,0.8,0.6,0.7,866.9,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496046,2026-08-19T05:16:28.628812+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS phase current imbalance high: 10.7,2.2,10.7,0.6,3.7,0.0,0.9,2.0,242.8,241.3,243.5,45.2,52.9,55.9,863.5,-40.5,50.25,0.0,-38.9,40.2,864.1,-44.2,-44.5,40.2,100.0,3328.0,3326.0,25.6,24.7,25.0,20000.0,856.4,0,0
1496077,2026-08-19T05:16:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.4,0.1,0.1,1.7,1.0,243.0,241.7,243.6,0.9,0.6,0.7,866.9,-0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496108,2026-08-19T05:16:59.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.0,0.3,10.3,0.0,1.0,2.0,243.8,242.8,244.4,51.5,48.5,52.5,863.4,-41.3,50.19,0.0,-35.6,40.2,863.1,-31.0,-32.1,40.2,100.0,3325.0,3323.0,25.7,24.7,25.0,20000.0,856.4,0,0
1496170,2026-08-19T05:17:30.629589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,1.7,15.7,0.0,1.0,2.0,242.5,241.8,242.9,54.9,51.9,55.2,863.8,-35.5,50.24,0.0,-38.2,40.2,862.1,-19.8,-18.1,40.2,100.0,3318.0,3316.0,25.7,24.7,25.0,20000.0,856.4,0,0
1496201,2026-08-19T05:17:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,1.7,1.0,229.9,228.7,230.5,0.8,0.6,0.7,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496232,2026-08-19T05:18:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.6,4.2,0.0,1.0,1.0,245.9,245.1,246.2,55.7,52.5,55.8,863.8,-40.3,50.25,0.0,-38.9,40.6,864.4,-44.5,-44.3,40.6,100.0,3328.0,3327.0,25.7,24.7,25.0,20000.0,856.4,0,0
1496263,2026-08-19T05:18:17.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.4,0.1,0.1,1.7,1.0,244.8,243.7,245.1,0.9,0.6,0.7,866.9,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496325,2026-08-19T05:18:48.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.3,2.4,0.0,0.1,1.7,1.0,244.2,242.1,245.2,0.9,0.6,0.7,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496356,2026-08-19T05:19:03.618592+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,4.8,7.0,2.2,23.8,0.0,0.9,1.0,239.2,235.4,240.2,50.0,43.0,49.7,863.2,-26.2,50.2,0.0,-31.7,40.6,865.4,-50.0,-49.6,40.6,100.0,3331.0,3330.0,25.7,24.8,25.1,20000.0,856.4,0,0
1496387,2026-08-19T05:19:19.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.2,0.1,1.7,1.0,242.3,240.7,243.0,0.8,0.6,0.7,866.9,-0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496418,2026-08-19T05:19:34.618561+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,3.6,4.9,2.3,21.6,0.0,0.9,2.0,233.0,230.3,233.9,48.3,43.6,48.5,862.8,-23.0,50.15,0.0,-28.1,40.6,865.1,-44.6,-48.3,40.6,100.0,3328.0,3326.0,25.7,24.8,25.1,20000.0,856.4,0,0
1496481,2026-08-19T05:20:06.618556+00:00,external_ems_1,bess_1,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.3,2.5,0.1,0.1,1.7,1.0,225.1,219.4,225.7,0.9,0.6,0.7,867.0,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496546,2026-08-19T05:20:38.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,0.8,1.6,0.0,1.0,1.0,238.9,235.7,239.4,12.2,14.0,10.6,858.3,4.8,49.92,0.0,2.3,41.0,859.1,3.2,2.1,41.0,100.0,3309.0,3308.0,25.8,24.8,25.1,20000.0,856.4,0,0
1496577,2026-08-19T05:20:54.629062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.5,0.2,0.1,1.7,1.0,238.7,235.8,239.3,0.9,0.7,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496639,2026-08-19T05:21:25.618830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.3,2.5,0.0,0.1,1.7,1.0,237.8,235.6,238.4,0.9,0.6,0.7,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496670,2026-08-19T05:21:40.655124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,0.1,4.7,0.0,0.9,1.0,240.6,239.1,240.8,13.5,14.6,12.4,857.2,7.0,49.91,0.0,4.9,41.0,857.1,11.7,11.6,41.0,100.0,3300.0,3299.0,25.7,24.8,25.1,20000.0,856.4,0,0
1496701,2026-08-19T05:21:56.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,1.7,1.0,243.0,242.3,243.4,0.8,0.6,0.7,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1496732,2026-08-19T05:22:11.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.9,1.3,2.6,0.0,0.9,2.0,241.5,240.3,242.4,51.8,48.9,52.8,861.8,-39.4,50.18,0.0,-28.1,41.0,863.1,-42.0,-41.0,41.0,100.0,3320.0,3318.0,25.7,24.8,25.1,20000.0,856.4,0,0
1496794,2026-08-19T05:22:42.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.2,0.2,2.7,0.0,0.9,1.0,240.0,238.3,240.8,46.4,43.2,46.4,862.6,-28.1,50.22,0.0,-27.9,41.0,862.4,-25.4,-26.3,41.0,100.0,3323.0,3322.0,25.7,24.8,25.1,20000.0,856.4,0,0
1496825,2026-08-19T05:22:58.619312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.8,1.0,244.7,244.2,245.1,0.8,0.6,0.7,866.9,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1496856,2026-08-19T05:23:13.618595+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,2.2,3.0,3.0,30.7,0.0,1.0,1.0,233.5,232.2,234.4,39.4,36.5,39.5,861.7,-16.6,50.09,0.0,-19.8,41.0,864.7,-47.3,-46.8,41.0,100.0,3329.0,3328.0,25.8,24.8,25.1,20000.0,856.4,0,0
1496887,2026-08-19T05:23:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.8,1.0,243.5,243.0,243.8,0.9,0.6,0.7,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1496949,2026-08-19T05:24:00.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.4,0.0,0.1,1.8,1.0,243.0,242.3,243.3,0.9,0.6,0.7,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1496980,2026-08-19T05:24:15.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,1.1,9.2,0.0,1.0,1.0,242.6,241.8,243.0,62.6,59.4,62.9,864.6,-42.6,50.28,0.0,-43.9,41.4,865.7,-51.8,-51.6,41.4,100.0,3332.0,3331.0,25.8,24.8,25.1,20000.0,856.4,0,0
1497011,2026-08-19T05:24:31.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.0,0.1,1.8,1.0,239.4,238.1,240.2,0.8,0.6,0.7,866.9,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1497104,2026-08-19T05:25:17.619272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.2,1.8,17.8,0.0,1.0,2.0,244.5,243.8,245.1,59.0,55.8,58.9,864.5,-41.5,50.26,0.0,-41.0,41.4,862.7,-23.7,-22.5,41.4,100.0,3319.0,3317.0,25.8,24.8,25.1,20000.0,856.4,0,0
1497135,2026-08-19T05:25:33.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.7,1.0,232.9,231.8,233.8,0.8,0.6,0.7,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1497166,2026-08-19T05:25:48.628729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.4,8.7,0.0,1.0,2.0,245.4,244.7,245.8,58.8,55.3,58.6,864.5,-43.1,50.27,0.0,-41.4,41.8,864.1,-34.4,-34.4,41.8,100.0,3326.0,3324.0,25.8,24.8,25.1,20000.0,856.4,0,0
1497197,2026-08-19T05:26:04.629637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.2,0.1,1.7,1.0,243.9,243.5,244.2,0.9,0.6,0.7,866.9,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1497259,2026-08-19T05:26:35.629127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.2,0.1,1.7,1.0,244.1,242.9,244.6,0.8,0.6,0.7,866.9,-0.2,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1497290,2026-08-19T05:26:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,3.6,0.0,1.0,2.0,242.4,242.1,242.6,62.7,61.2,62.6,865.0,-45.7,50.29,0.0,-44.3,41.8,865.7,-49.3,-49.3,41.8,100.0,3332.0,3330.0,25.8,24.8,25.2,20000.0,856.4,0,0
1497321,2026-08-19T05:27:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.3,0.1,1.7,1.0,241.8,241.6,241.9,0.8,0.6,0.7,866.9,0.3,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1497352,2026-08-19T05:27:21.629241+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,1.5,0.4,2.9,24.5,0.4,1.0,1.0,233.8,234.0,232.5,40.1,39.7,40.0,862.5,-24.3,50.11,0.0,-22.9,42.2,865.4,-48.8,-48.6,41.8,100.0,3330.0,3329.0,25.8,24.8,25.2,20000.0,856.4,0,0
1497414,2026-08-19T05:27:52.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,2.0,0.0,1.0,2.0,241.3,241.2,241.9,48.4,47.9,48.8,864.7,-45.8,50.18,0.0,-35.7,42.2,865.4,-47.8,-47.9,42.2,100.0,3332.0,3330.0,25.8,24.8,25.2,20000.0,856.4,0,0
1497445,2026-08-19T05:28:08.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.3,0.1,1.8,1.0,240.1,240.1,240.5,0.8,0.6,0.7,866.9,-0.3,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1497476,2026-08-19T05:28:23.629146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.8,2.6,0.0,1.0,2.0,243.3,243.2,243.8,50.8,50.6,51.4,863.6,-37.2,50.21,0.0,-36.1,42.2,864.4,-34.6,-35.3,42.2,100.0,3331.0,3329.0,25.8,24.8,25.2,20000.0,856.4,0,0
1497507,2026-08-19T05:28:39.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.8,1.0,240.1,240.2,240.5,0.8,0.6,0.7,866.9,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1497600,2026-08-19T05:29:25.618590+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,0.4,1.8,21.8,0.0,1.1,2.0,244.5,244.6,245.1,59.9,60.3,59.9,864.9,-46.9,50.28,0.0,-42.6,42.6,863.1,-25.1,-24.3,42.6,100.0,3320.0,3318.0,25.9,24.8,25.2,20000.0,856.4,0,0
1497631,2026-08-19T05:29:41.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.3,0.1,1.8,1.0,234.1,234.6,234.6,0.8,0.6,0.7,866.9,-0.3,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1497662,2026-08-19T05:29:56.618680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,15.6,0.0,1.1,2.0,245.5,245.6,245.9,61.8,62.2,61.9,865.1,-51.3,50.29,0.0,-44.3,42.6,864.4,-35.7,-37.1,42.6,100.0,3332.0,3330.0,25.9,24.8,25.2,20000.0,856.4,0,0
1497724,2026-08-19T05:30:27.629086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.6,10.5,0.0,1.1,3.0,242.4,242.3,242.9,59.3,59.2,59.2,865.7,-44.3,50.33,0.0,-40.7,42.6,864.1,-33.8,-31.9,42.6,100.0,3323.0,3320.0,25.9,24.8,25.2,20000.0,856.4,0,0
1497755,2026-08-19T05:30:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,1.8,1.0,240.4,240.2,240.7,0.9,0.6,0.7,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1497786,2026-08-19T05:30:58.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.9,15.5,0.0,1.1,2.0,239.4,239.4,239.8,53.6,53.0,53.7,864.2,-37.1,50.23,0.0,-38.8,43.0,866.1,-52.6,-52.5,43.0,100.0,3334.0,3332.0,25.9,24.8,25.2,20000.0,856.4,0,0
1497817,2026-08-19T05:31:14.629593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.0,0.1,1.8,1.0,242.1,242.3,242.2,0.9,0.6,0.7,866.9,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1497879,2026-08-19T05:31:45.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.2,0.1,1.8,1.0,245.4,245.7,245.7,0.9,0.6,0.7,866.9,0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1497910,2026-08-19T05:32:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.8,3.4,0.0,1.0,2.0,242.1,242.1,242.5,62.4,62.7,62.6,865.3,-47.4,50.29,0.0,-44.5,43.0,866.1,-50.8,-50.7,43.0,100.0,3334.0,3332.0,25.9,24.9,25.2,20000.0,856.4,0,0
1497941,2026-08-19T05:32:16.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,235.9,236.2,236.6,0.8,0.6,0.7,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1497972,2026-08-19T05:32:31.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,2.2,16.1,0.4,1.0,2.0,239.8,239.7,240.4,45.3,45.3,45.6,862.9,-23.9,50.13,0.0,-28.8,43.0,865.1,-40.0,-39.8,43.4,100.0,3333.0,3331.0,25.9,24.9,25.2,20000.0,856.4,0,0
1498034,2026-08-19T05:33:02.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.4,9.0,0.0,1.0,2.0,244.7,244.8,245.3,58.0,58.5,58.0,864.8,-44.4,50.27,0.0,-41.3,43.4,864.4,-35.4,-34.3,43.4,100.0,3327.0,3325.0,25.9,24.9,25.2,20000.0,856.4,0,0
1498065,2026-08-19T05:33:18.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,233.2,233.7,233.9,0.8,0.6,0.7,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498127,2026-08-19T05:33:49.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.8,1.0,240.5,240.4,240.8,0.8,0.6,0.7,866.9,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498189,2026-08-19T05:34:20.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,237.0,237.7,237.6,0.8,0.6,0.7,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498220,2026-08-19T05:34:35.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.3,0.7,15.4,0.0,1.0,3.0,242.0,241.9,242.9,51.2,51.2,51.5,864.4,-42.0,50.21,0.0,-33.3,43.7,863.7,-26.6,-27.7,43.7,100.0,3330.0,3327.0,25.9,24.9,25.2,20000.0,856.4,0,0
1498251,2026-08-19T05:34:51.629278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.8,1.0,241.8,241.9,242.0,0.8,0.6,0.7,866.9,0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498282,2026-08-19T05:35:06.629253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,8.8,0.0,1.0,2.0,241.9,241.8,242.3,58.8,59.2,59.7,864.6,-42.5,50.25,0.0,-36.9,43.7,866.1,-51.3,-51.1,43.7,100.0,3334.0,3332.0,25.9,24.9,25.3,20000.0,856.4,0,0
1498344,2026-08-19T05:35:37.618591+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.6,0.5,3.2,27.3,0.0,1.1,2.0,233.2,233.5,233.8,47.3,46.8,47.1,863.2,-27.3,50.14,0.0,-24.4,43.7,866.4,-54.6,-54.5,43.7,100.0,3330.0,3328.0,26.0,24.9,25.3,20000.0,856.4,0,0
1498375,2026-08-19T05:35:53.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.8,1.0,242.7,242.8,242.9,0.8,0.6,0.6,866.9,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498411,2026-08-19T05:36:11.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.8,1.0,239.6,240.5,240.2,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498442,2026-08-19T05:36:26.629183+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.6,2.9,2.9,27.0,0.0,1.1,1.0,228.0,228.2,228.6,35.2,33.6,32.3,856.5,28.4,49.8,0.0,16.9,43.7,859.4,1.4,1.0,43.7,100.0,3309.0,3308.0,26.0,24.9,25.3,20000.0,856.4,0,0
1498504,2026-08-19T05:36:57.629836+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.1,7.9,0.0,1.0,1.0,243.6,244.1,244.1,12.0,10.5,10.6,857.6,3.5,49.9,0.0,1.4,43.7,857.7,11.4,11.0,43.7,100.0,3306.0,3305.0,25.9,24.9,25.3,20000.0,856.4,0,0
1498535,2026-08-19T05:37:13.629228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.8,1.0,231.9,231.8,232.5,0.8,0.6,0.6,866.9,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498566,2026-08-19T05:37:28.618620+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.6,2.4,2.6,20.8,0.0,1.0,1.0,230.3,230.4,230.9,29.3,27.7,26.9,855.8,22.5,49.81,0.0,13.4,43.7,858.4,1.7,1.2,43.7,100.0,3306.0,3305.0,25.9,24.9,25.2,20000.0,856.4,0,0
1498597,2026-08-19T05:37:44.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.8,1.0,231.1,231.3,231.8,0.8,0.6,0.7,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498659,2026-08-19T05:38:15.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.4,0.0,0.1,1.8,1.0,233.5,232.0,234.4,0.8,0.6,0.7,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498690,2026-08-19T05:38:30.629240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.4,0.4,4.8,0.0,1.0,3.0,245.7,244.1,246.2,57.9,53.5,57.9,863.8,-37.6,50.26,0.0,-40.2,44.1,863.4,-32.8,-33.0,44.1,100.0,3323.0,3320.0,25.9,24.9,25.2,20000.0,856.4,0,0
1498721,2026-08-19T05:38:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,1.8,1.0,244.0,242.7,244.2,0.8,0.6,0.7,866.9,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498752,2026-08-19T05:39:01.629849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.5,0.6,0.9,0.0,1.0,2.0,244.8,243.4,245.6,59.7,55.2,59.5,864.5,-45.1,50.27,0.0,-41.4,44.1,865.1,-46.0,-46.3,44.1,100.0,3330.0,3328.0,25.9,24.9,25.2,20000.0,856.4,0,0
1498814,2026-08-19T05:39:32.629453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.5,0.9,13.5,0.0,1.0,2.0,244.4,242.8,244.8,56.2,51.7,56.0,864.3,-42.3,50.23,0.0,-33.6,44.1,863.4,-28.8,-28.8,44.1,100.0,3328.0,3326.0,25.9,24.9,25.3,20000.0,856.4,0,0
1498845,2026-08-19T05:39:48.619208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,1.8,1.0,243.5,242.4,244.2,0.8,0.6,0.6,866.9,-0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498876,2026-08-19T05:40:03.618581+00:00,external_ems_2,bess_2,good,0.2197,normal,PCS DC current and BMS current mismatch: 33.7,3.9,5.3,2.2,33.7,0.0,1.1,2.0,232.1,229.4,233.3,36.3,31.4,36.7,862.5,-10.9,50.09,0.0,-17.0,44.1,864.7,-44.6,-44.2,44.1,100.0,3329.0,3327.0,26.0,24.9,25.3,20000.0,856.4,0,0
1498907,2026-08-19T05:40:19.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.4,0.1,0.1,1.8,1.0,244.6,243.2,244.7,0.9,0.6,0.6,866.9,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1498969,2026-08-19T05:40:50.628951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.2,0.1,1.8,1.0,244.0,243.4,244.6,0.8,0.6,0.6,866.9,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499000,2026-08-19T05:41:05.629113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.8,2.3,6.6,0.0,1.0,2.0,239.8,237.9,240.5,48.3,44.9,48.7,863.4,-40.8,50.17,0.0,-30.2,44.5,865.7,-47.4,-46.8,44.5,100.0,3332.0,3330.0,26.0,25.0,25.3,20000.0,856.4,0,0
1499031,2026-08-19T05:41:21.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.8,1.0,243.2,242.7,243.5,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499062,2026-08-19T05:41:36.618571+00:00,external_ems_2,bess_2,good,0.2309,normal,PCS DC current and BMS current mismatch: 34.4,2.2,3.4,3.1,34.4,0.0,1.0,1.0,233.6,232.6,234.8,40.5,37.1,40.2,862.6,-13.3,50.1,0.0,-22.5,44.5,865.7,-47.7,-47.9,44.5,100.0,3332.0,3331.0,26.0,25.0,25.3,20000.0,856.4,0,0
1499124,2026-08-19T05:42:07.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,0.9,5.9,0.0,1.0,2.0,242.9,242.1,243.4,65.6,62.4,65.8,865.5,-47.2,50.3,0.0,-45.8,44.5,866.4,-53.1,-53.0,44.5,100.0,3335.0,3333.0,26.0,25.0,25.3,20000.0,856.4,0,0
1499186,2026-08-19T05:42:38.619486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,1.4,2.6,0.0,1.0,3.0,241.9,240.7,242.5,62.2,59.7,64.2,864.7,-45.1,50.24,0.0,-42.8,44.9,866.1,-47.7,-47.7,44.9,100.0,3332.0,3329.0,26.0,25.0,25.3,20000.0,856.4,0,0
1499219,2026-08-19T05:42:55.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.8,1.0,229.1,227.8,229.5,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499281,2026-08-19T05:43:26.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,1.8,1.0,225.2,224.2,225.8,0.8,0.6,0.7,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499312,2026-08-19T05:43:41.628757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.7,1.7,0.0,1.0,1.0,244.0,242.9,244.3,12.0,12.5,10.6,858.0,4.6,49.92,0.0,2.3,44.9,858.7,2.9,2.0,44.9,100.0,3305.0,3304.0,26.0,25.0,25.3,20000.0,856.4,0,0
1499343,2026-08-19T05:43:57.619504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.8,1.0,242.6,241.8,243.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499374,2026-08-19T05:44:12.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.7,0.0,5.9,0.0,1.1,1.0,230.6,229.3,231.1,16.8,17.3,15.6,856.7,11.5,49.85,0.0,17.2,44.9,856.7,17.4,15.9,44.9,100.0,3298.0,3297.0,26.0,24.9,25.3,20000.0,856.4,0,0
1499438,2026-08-19T05:44:44.618563+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,2.5,3.1,1.5,21.3,0.0,1.1,1.0,222.0,219.8,222.3,25.7,27.0,23.9,856.9,23.4,49.83,0.0,14.3,44.9,858.4,2.1,2.0,44.9,100.0,3307.0,3306.0,26.0,24.9,25.3,20000.0,856.4,0,0
1499469,2026-08-19T05:45:00.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,1.8,1.0,240.2,239.6,240.7,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499500,2026-08-19T05:45:15.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,5.4,1.9,20.0,0.0,1.1,1.0,226.0,224.3,226.3,43.5,45.0,39.6,854.8,34.2,49.75,0.0,22.7,44.9,856.7,14.2,12.7,44.9,100.0,3302.0,3301.0,26.0,24.9,25.2,20000.0,856.4,0,0
1499531,2026-08-19T05:45:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,1.8,1.0,243.6,243.1,244.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499593,2026-08-19T05:46:02.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,239.9,239.9,240.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499624,2026-08-19T05:46:17.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,2.0,19.4,0.0,1.1,2.0,232.2,232.2,232.5,26.2,25.2,24.2,855.7,20.7,49.84,0.0,10.5,44.9,857.7,1.3,1.0,44.9,100.0,3304.0,3302.0,25.9,24.8,25.2,20000.0,856.4,0,0
1499655,2026-08-19T05:46:33.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,248.8,249.3,249.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499748,2026-08-19T05:47:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.8,18.4,0.0,1.1,3.0,245.8,245.9,246.3,59.8,60.3,59.8,864.2,-44.1,50.28,0.0,-42.8,44.9,862.4,-25.7,-25.4,44.9,100.0,3319.0,3316.0,25.9,24.8,25.2,20000.0,856.4,0,0
1499779,2026-08-19T05:47:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.0,0.1,1.8,1.0,240.2,240.3,240.4,0.9,0.6,0.6,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499810,2026-08-19T05:47:50.628926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.3,4.3,0.0,1.2,3.0,244.5,244.7,245.0,58.1,58.7,58.2,864.4,-45.1,50.26,0.0,-32.6,44.9,864.7,-40.8,-42.8,44.9,100.0,3326.0,3323.0,26.0,24.8,25.2,20000.0,856.4,0,0
1499841,2026-08-19T05:48:06.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.8,1.0,237.3,238.0,238.3,0.8,0.6,0.6,866.9,0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499903,2026-08-19T05:48:37.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.8,1.0,242.7,242.9,243.0,0.8,0.6,0.6,866.9,0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499934,2026-08-19T05:48:52.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,9.1,0.0,1.1,2.0,240.3,240.5,240.8,51.7,51.8,52.5,863.7,-38.1,50.19,0.0,-31.2,45.3,865.4,-47.2,-47.2,45.3,100.0,3332.0,3330.0,26.0,24.9,25.3,20000.0,856.4,0,0
1499965,2026-08-19T05:49:08.618886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.8,1.0,243.2,243.3,243.3,0.8,0.6,0.6,866.9,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1499996,2026-08-19T05:49:23.618982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.2,11.9,0.0,1.1,1.0,239.5,239.4,240.0,45.5,45.3,45.9,862.9,-30.7,50.14,0.0,-23.6,45.3,865.1,-42.6,-41.4,45.3,100.0,3331.0,3330.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500058,2026-08-19T05:49:54.629380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.9,18.2,0.0,1.1,2.0,241.9,241.9,242.5,49.1,48.9,49.1,863.8,-28.9,50.18,0.0,-34.8,45.3,865.7,-47.1,-47.1,45.3,100.0,3333.0,3331.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500089,2026-08-19T05:50:10.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,242.6,242.8,243.0,0.8,0.6,0.6,866.9,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1500120,2026-08-19T05:50:25.619570+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,0.7,0.6,2.8,33.9,0.0,1.1,1.0,235.4,235.7,236.1,38.6,38.0,38.1,862.6,-13.1,50.1,0.0,-23.8,45.3,865.4,-47.0,-47.0,45.3,100.0,3332.0,3331.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500151,2026-08-19T05:50:41.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.9,1.0,242.5,242.5,242.8,0.8,0.6,0.6,866.9,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1500244,2026-08-19T05:51:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.9,0.5,0.0,1.1,2.0,243.5,243.4,244.0,51.1,51.2,51.7,864.2,-36.8,50.23,0.0,-40.1,45.7,865.1,-37.3,-39.8,45.7,100.0,3328.0,3326.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500275,2026-08-19T05:51:43.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.9,1.0,244.7,245.4,245.4,0.8,0.6,0.6,866.9,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1500306,2026-08-19T05:51:58.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.6,12.0,0.0,1.1,3.0,244.4,244.5,245.0,56.8,57.2,56.8,863.7,-31.6,50.26,0.0,-40.4,45.7,863.1,-19.6,-20.3,45.7,100.0,3331.0,3328.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500368,2026-08-19T05:52:29.619833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,2.2,0.0,1.1,2.0,244.3,244.6,244.7,54.1,54.4,54.0,864.7,-41.9,50.25,0.0,-38.8,45.7,865.4,-44.1,-44.0,45.7,100.0,3331.0,3329.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500399,2026-08-19T05:52:45.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,242.6,243.0,242.9,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1500430,2026-08-19T05:53:00.618580+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.8,0.3,2.1,24.8,0.0,1.2,2.0,233.6,233.6,234.4,37.5,37.2,37.2,863.0,-18.0,50.1,0.0,-19.3,46.1,865.1,-42.8,-42.7,46.1,100.0,3331.0,3329.0,26.1,24.9,25.3,20000.0,856.4,0,0
1500461,2026-08-19T05:53:16.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,245.6,245.9,245.6,0.8,0.6,0.6,866.9,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1500523,2026-08-19T05:53:47.619954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.8,1.0,244.5,245.0,245.0,0.8,0.6,0.6,866.9,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1500554,2026-08-19T05:54:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,4.0,0.0,1.1,2.0,243.7,243.4,244.0,44.9,45.3,45.9,864.0,-35.0,50.14,0.0,-34.2,46.1,864.7,-39.0,-39.0,46.1,100.0,3330.0,3328.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500585,2026-08-19T05:54:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,233.2,233.8,233.9,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1500616,2026-08-19T05:54:33.618583+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.6,0.8,2.7,20.8,0.0,1.1,2.0,235.3,235.7,235.9,31.4,30.6,30.8,861.7,-16.1,50.06,0.0,-16.5,46.1,864.4,-36.9,-37.1,46.1,100.0,3329.0,3327.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500678,2026-08-19T05:55:04.618780+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.4,0.2,1.5,21.1,0.0,1.1,2.0,244.1,244.2,244.5,44.3,44.4,44.2,863.6,-32.4,50.19,0.0,-31.2,46.5,862.1,-11.3,-6.0,46.5,100.0,3321.0,3319.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500709,2026-08-19T05:55:20.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.8,1.0,229.9,230.9,230.8,0.8,0.6,0.6,866.9,-0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1500771,2026-08-19T05:55:51.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.8,1.0,245.7,246.0,246.0,0.8,0.6,0.6,866.9,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1500833,2026-08-19T05:56:22.628852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,1.8,1.0,242.6,241.8,242.9,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1500864,2026-08-19T05:56:37.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,0.9,9.3,0.0,1.1,2.0,246.1,245.4,246.5,39.3,35.6,39.1,862.8,-20.5,50.15,0.0,-26.4,46.5,863.7,-29.8,-30.2,46.5,100.0,3325.0,3323.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500895,2026-08-19T05:56:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.3,0.1,1.8,1.0,245.7,244.5,246.0,0.8,0.6,0.6,866.9,0.3,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1500926,2026-08-19T05:57:08.618580+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,3.2,4.8,2.0,21.6,0.0,1.1,1.0,231.0,229.1,232.3,26.7,21.9,26.2,860.1,1.4,50.01,0.0,-4.6,46.5,862.1,-20.2,-19.2,46.5,100.0,3323.0,3322.0,26.0,24.9,25.3,20000.0,856.4,0,0
1500988,2026-08-19T05:57:39.618867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.7,1.6,14.4,0.0,1.1,1.0,242.3,240.7,243.9,31.4,26.7,31.3,861.1,-13.5,50.04,0.0,-18.2,46.5,862.7,-27.9,-25.5,46.5,100.0,3323.0,3322.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501019,2026-08-19T05:57:55.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.4,0.0,0.1,1.8,1.0,236.5,234.6,238.1,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1501050,2026-08-19T05:58:10.629579+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,4.0,5.7,2.9,27.9,0.0,1.1,2.0,232.7,229.8,233.8,25.2,19.5,24.7,860.2,-0.2,49.98,0.0,-7.4,46.9,863.1,-28.1,-27.9,46.9,100.0,3325.0,3323.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501081,2026-08-19T05:58:26.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,1.8,1.0,237.6,236.2,239.0,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1501143,2026-08-19T05:58:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.4,0.0,0.1,1.8,1.0,228.0,225.0,228.7,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1501174,2026-08-19T05:59:12.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.8,1.7,18.5,0.0,1.1,2.0,244.9,244.3,245.6,36.5,32.7,36.3,862.4,-22.1,50.13,0.0,-24.2,46.9,860.7,-3.6,0.6,46.9,100.0,3313.0,3311.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501205,2026-08-19T05:59:28.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,1.8,1.0,234.6,233.6,235.2,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1501236,2026-08-19T05:59:43.618952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.7,4.1,0.0,1.1,1.0,248.7,247.8,249.0,36.2,32.9,36.4,862.4,-24.3,50.13,0.0,-24.8,46.9,863.1,-28.4,-28.4,46.9,100.0,3323.0,3322.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501298,2026-08-19T06:00:14.630160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.9,14.2,0.0,1.1,2.0,244.6,244.3,245.3,38.0,34.6,37.7,862.6,-29.0,50.09,0.0,-21.7,46.9,861.7,-14.8,-12.6,46.9,100.0,3322.0,3320.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501329,2026-08-19T06:00:30.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.2,0.1,1.9,1.0,236.0,235.4,237.0,0.8,0.6,0.6,866.9,0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1501360,2026-08-19T06:00:45.628926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.1,1.5,13.1,0.0,1.1,1.0,241.6,240.7,242.9,31.3,28.5,31.6,861.9,-16.9,50.15,0.0,-18.1,46.9,863.4,-30.0,-30.6,46.9,100.0,3324.0,3323.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501391,2026-08-19T06:01:01.630007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,245.3,244.7,245.4,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1501453,2026-08-19T06:01:32.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,1.9,1.0,248.8,248.0,249.4,0.8,0.6,0.6,866.9,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1501484,2026-08-19T06:01:47.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.4,1.0,6.2,0.0,1.1,2.0,244.4,243.5,245.0,40.0,36.9,41.3,863.1,-27.0,50.11,0.0,-29.4,47.3,864.1,-33.2,-33.9,47.3,100.0,3327.0,3325.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501515,2026-08-19T06:02:03.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.9,1.0,245.1,244.5,245.4,0.8,0.6,0.6,866.9,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1501546,2026-08-19T06:02:18.629217+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,2.1,3.2,2.6,27.6,0.0,1.1,2.0,236.3,235.2,237.3,31.5,28.3,31.2,861.5,-9.0,50.05,0.0,-18.0,47.3,864.1,-36.6,-36.2,47.3,100.0,3328.0,3326.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501608,2026-08-19T06:02:49.619395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.6,2.4,0.0,1.1,2.0,243.1,242.3,243.4,49.6,46.0,49.4,864.0,-32.4,50.21,0.0,-34.1,47.3,863.4,-30.0,-28.7,47.3,100.0,3328.0,3326.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501639,2026-08-19T06:03:05.619848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.1,0.1,1.9,1.0,231.4,229.9,232.0,0.8,0.6,0.6,866.9,0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1501670,2026-08-19T06:03:20.629696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.7,11.5,0.0,1.1,2.0,246.9,246.2,247.3,54.1,50.9,54.1,864.1,-37.8,50.21,0.0,-37.8,47.3,863.4,-26.3,-23.7,47.3,100.0,3325.0,3323.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501701,2026-08-19T06:03:36.629697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.1,0.1,1.9,1.0,241.7,240.0,242.3,0.8,0.6,0.6,866.9,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1501763,2026-08-19T06:04:07.629675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,1.9,1.0,243.0,242.8,243.6,0.8,0.6,0.6,866.9,-0.2,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1501825,2026-08-19T06:04:38.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.9,1.0,244.4,244.4,244.7,0.8,0.6,0.6,866.9,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1501858,2026-08-19T06:04:54.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.1,13.6,0.0,1.2,1.0,218.0,218.4,218.6,23.9,22.4,22.3,858.6,14.9,49.86,0.0,13.6,47.7,860.7,1.3,1.0,47.7,100.0,3315.0,3314.0,26.1,24.9,25.3,20000.0,856.4,0,0
1501920,2026-08-19T06:05:25.618974+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.6,1.7,3.1,28.7,0.0,1.2,1.0,224.2,224.4,224.8,40.5,39.4,38.8,856.3,30.1,49.75,0.0,21.6,47.7,859.4,1.4,0.9,47.7,100.0,3310.0,3309.0,26.1,24.9,25.3,20000.0,856.4,0,0
1501951,2026-08-19T06:05:41.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.9,1.0,244.5,245.3,244.9,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1501982,2026-08-19T06:05:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,2.0,0.0,1.2,2.0,243.6,243.8,243.9,12.0,10.5,10.6,858.3,3.1,49.92,0.0,1.4,47.7,859.1,1.1,1.2,47.7,100.0,3309.0,3307.0,26.1,24.9,25.3,20000.0,856.4,0,0
1502013,2026-08-19T06:06:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.8,1.0,240.0,240.9,240.6,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1502075,2026-08-19T06:06:43.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,244.6,245.2,245.2,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1502110,2026-08-19T06:07:00.629451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.2,18.1,0.0,1.2,1.0,241.1,241.6,241.8,12.1,10.5,10.6,857.9,3.6,49.92,0.0,1.4,47.7,856.7,21.7,21.5,47.7,100.0,3303.0,3302.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502141,2026-08-19T06:07:16.619132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.8,1.0,229.6,230.3,230.3,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1502172,2026-08-19T06:07:31.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,10.6,0.0,1.2,2.0,244.8,245.1,245.2,12.0,10.5,10.6,857.6,3.5,49.92,0.0,1.4,47.7,857.1,14.1,13.1,47.7,100.0,3302.0,3300.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502234,2026-08-19T06:08:02.618582+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,1.6,1.5,20.1,0.0,1.2,2.0,229.4,229.4,230.0,12.1,10.5,10.6,857.5,3.9,49.92,0.0,9.9,47.7,856.0,24.0,23.9,47.7,100.0,3293.0,3291.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502265,2026-08-19T06:08:18.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.3,0.1,1.8,1.0,229.7,230.3,230.5,0.8,0.6,0.6,866.9,-0.3,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1502296,2026-08-19T06:08:33.628783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,1.7,0.0,1.2,2.0,244.3,244.4,244.7,12.0,11.0,10.6,857.2,3.6,49.92,0.0,1.6,47.7,858.1,1.9,1.2,47.7,100.0,3305.0,3303.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502396,2026-08-19T06:09:23.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.4,1.6,11.1,0.0,1.2,2.0,235.9,234.2,236.0,18.4,19.3,16.9,856.1,13.5,49.85,0.0,12.6,47.7,857.7,2.4,2.3,47.7,100.0,3304.0,3302.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502427,2026-08-19T06:09:39.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.4,0.1,0.1,1.9,1.0,240.5,238.1,240.8,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1502458,2026-08-19T06:09:54.618646+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,4.6,5.6,3.0,25.0,0.0,1.2,1.0,225.7,221.8,226.4,39.1,40.0,34.4,854.1,31.2,49.75,0.0,23.7,47.7,857.1,6.2,5.1,47.7,100.0,3301.0,3300.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502489,2026-08-19T06:10:10.618881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.5,0.0,0.1,1.9,1.0,242.8,240.6,243.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1502551,2026-08-19T06:10:41.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.3,0.0,0.1,1.9,1.0,242.8,240.8,243.7,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1502582,2026-08-19T06:10:56.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.4,0.2,11.5,0.0,1.1,3.0,243.0,241.7,243.4,67.4,63.0,68.4,863.9,-56.2,50.32,0.0,-50.1,47.7,863.7,-44.7,-44.6,47.7,100.0,3325.0,3322.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502613,2026-08-19T06:11:12.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,1.9,1.0,239.6,237.5,240.5,0.8,0.6,0.7,866.9,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1502648,2026-08-19T06:11:29.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.2,0.5,2.3,0.0,1.2,2.0,239.3,236.2,239.7,12.1,13.8,10.6,858.2,4.5,49.92,0.0,2.3,47.7,858.7,2.2,1.8,47.7,100.0,3307.0,3305.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502710,2026-08-19T06:12:00.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.7,2.7,0.0,1.2,1.0,238.2,236.8,238.7,12.2,12.7,10.6,857.7,4.7,49.92,0.0,2.0,47.7,858.4,2.0,1.8,47.7,100.0,3307.0,3306.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502741,2026-08-19T06:12:16.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,1.9,1.0,237.9,237.1,238.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1502772,2026-08-19T06:12:31.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.8,2.3,0.0,1.1,1.0,238.3,236.8,238.5,12.2,12.5,10.6,857.6,4.8,49.92,0.0,2.0,47.7,858.4,2.5,1.7,47.7,100.0,3304.0,3303.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502803,2026-08-19T06:12:47.629739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.9,1.0,237.9,237.0,238.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1502903,2026-08-19T06:13:37.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.9,1.0,238.0,237.0,238.4,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1502934,2026-08-19T06:13:52.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.0,1.9,0.0,1.1,1.0,238.3,236.8,238.4,12.1,12.5,10.6,857.4,3.9,49.92,0.0,2.0,47.7,858.4,2.0,1.7,47.7,100.0,3305.0,3304.0,25.9,24.8,25.1,20000.0,856.4,0,0
1502965,2026-08-19T06:14:08.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.5,0.2,0.1,1.9,1.0,237.9,237.0,238.5,0.9,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
