id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1509260,2026-08-19T07:06:35.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,1.9,18.7,0.0,1.4,2.0,246.3,245.4,246.6,39.6,36.2,39.4,858.6,-24.1,50.15,0.0,-26.5,46.8,856.7,-5.4,-0.1,46.8,100.0,3299.0,3297.0,25.6,24.2,24.6,20000.0,856.4,0,0
1509322,2026-08-19T07:07:06.619148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.9,0.8,11.3,0.0,1.4,2.0,247.5,246.7,248.1,37.9,34.0,37.7,858.9,-18.6,50.14,0.0,-25.9,46.8,859.7,-29.9,-29.9,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1509353,2026-08-19T07:07:22.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.0,1.0,247.2,246.6,247.6,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0
1509384,2026-08-19T07:07:37.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,1.5,19.4,0.0,1.4,2.0,244.8,243.9,245.1,40.9,37.8,40.7,859.6,-28.4,50.15,0.0,-19.1,46.8,858.1,-9.0,-4.3,46.8,100.0,3300.0,3298.0,25.6,24.2,24.6,20000.0,856.4,0,0
1509415,2026-08-19T07:07:53.629089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.1,0.1,2.0,1.0,234.1,233.7,235.1,0.8,0.6,0.6,866.9,-0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0
1509446,2026-08-19T07:08:08.619376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.1,1.1,15.7,0.0,1.4,2.0,242.5,240.6,243.7,37.0,32.9,36.9,860.3,-20.6,50.18,0.0,-22.4,46.8,861.4,-36.3,-35.9,46.8,100.0,3316.0,3314.0,25.6,24.2,24.6,20000.0,856.4,0,0
1509477,2026-08-19T07:08:24.619073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.0,1.0,243.9,242.7,244.0,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0
1509508,2026-08-19T07:08:39.618675+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,3.6,5.3,3.1,23.1,0.0,1.5,2.0,230.7,228.5,232.1,35.5,30.2,35.3,859.3,-18.5,50.06,0.0,-15.4,46.8,862.4,-41.6,-42.1,46.8,100.0,3321.0,3319.0,25.7,24.2,24.6,20000.0,856.4,0,0
1509539,2026-08-19T07:08:55.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,2.0,1.0,245.8,243.7,246.5,0.8,0.6,0.6,866.9,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0
1509570,2026-08-19T07:09:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,7.8,1.5,1.9,0.0,1.4,1.0,243.7,240.8,244.2,59.8,52.0,59.7,861.6,-43.8,50.22,0.0,-40.8,46.8,863.1,-45.7,-45.5,46.8,100.0,3321.0,3320.0,25.7,24.3,24.7,20000.0,856.4,0,0
1509603,2026-08-19T07:09:27.618571+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.4,0.0,0.1,2.0,1.0,231.1,222.8,231.6,0.8,0.6,0.7,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0
1509634,2026-08-19T07:09:42.619462+00:00,external_ems_2,bess_2,good,0.1066,normal,PCS phase voltage imbalance high: 7.2; PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 26.2,7.2,10.3,3.1,26.2,0.0,1.4,2.0,231.0,224.3,231.5,33.1,38.9,28.6,854.3,30.3,49.79,0.0,18.3,46.8,857.4,4.1,2.9,46.8,100.0,3303.0,3301.0,25.7,24.3,24.7,20000.0,856.4,0,0
1509665,2026-08-19T07:09:58.618593+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.4,0.0,0.1,2.0,1.0,244.7,235.9,244.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0
1509696,2026-08-19T07:10:13.618568+00:00,external_ems_2,bess_2,good,0.1052,normal,PCS phase voltage imbalance high: 9.1,9.1,6.8,0.8,2.9,0.0,1.4,1.0,243.7,234.8,243.9,12.1,17.6,10.8,855.6,7.1,49.91,0.0,3.5,46.8,856.4,4.2,3.6,46.8,100.0,3297.0,3296.0,25.7,24.3,24.7,20000.0,856.4,0,0
1509727,2026-08-19T07:10:29.618634+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,0.2,2.4,0.1,0.1,2.1,1.0,228.2,221.8,228.8,0.8,0.6,0.7,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1509758,2026-08-19T07:10:44.618573+00:00,external_ems_2,bess_2,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,6.7,0.7,13.5,0.0,1.4,2.0,243.9,235.2,243.4,14.2,19.7,13.0,854.7,8.9,49.89,0.0,3.6,46.8,854.0,22.4,21.3,46.8,100.0,3296.0,3294.0,25.7,24.3,24.7,20000.0,856.4,0,0
1509789,2026-08-19T07:11:00.618891+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,0.2,2.5,0.0,0.1,2.1,1.0,233.7,227.9,234.4,0.8,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1509851,2026-08-19T07:11:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.4,0.2,0.1,2.1,1.0,239.6,235.1,239.7,0.8,0.6,0.6,866.9,0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1509882,2026-08-19T07:11:46.619341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.8,0.8,11.3,0.0,1.4,1.0,233.1,230.9,233.1,20.7,22.9,19.1,854.2,14.9,49.83,0.0,14.2,46.8,853.4,26.2,26.3,46.8,100.0,3288.0,3287.0,25.7,24.3,24.7,20000.0,856.4,0,0
1509913,2026-08-19T07:12:02.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.1,1.0,232.1,230.9,232.9,0.8,0.6,0.7,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1509944,2026-08-19T07:12:17.618828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.8,1.4,15.7,0.0,1.5,2.0,232.1,230.8,232.8,22.5,23.5,20.7,854.3,17.9,49.87,0.0,11.9,46.8,855.7,2.2,2.1,46.8,100.0,3296.0,3294.0,25.7,24.2,24.7,20000.0,856.4,0,0
1509975,2026-08-19T07:12:33.619457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.1,1.0,240.8,240.1,241.3,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1510006,2026-08-19T07:12:48.618585+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,2.0,4.2,2.6,23.6,0.0,1.5,1.0,225.1,223.7,225.7,42.6,42.9,38.7,852.1,33.6,49.74,0.0,19.0,46.8,854.7,10.0,8.8,46.8,100.0,3290.0,3289.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510037,2026-08-19T07:13:04.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,2.1,1.0,244.7,244.3,245.0,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1510068,2026-08-19T07:13:19.618575+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,1.2,3.4,2.9,27.3,0.0,1.5,2.0,256.8,256.0,257.2,46.2,43.0,46.4,859.2,-28.7,50.22,0.0,-35.6,46.8,862.1,-56.0,-55.4,46.8,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510104,2026-08-19T07:13:37.619116+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,2.1,4.2,3.3,28.5,0.0,1.5,1.0,223.9,222.6,224.7,35.7,37.0,32.8,853.4,31.0,49.78,0.0,16.5,46.8,856.7,2.5,2.1,46.8,100.0,3298.0,3300.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510135,2026-08-19T07:13:53.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,2.0,1.0,234.5,233.8,235.0,0.8,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1510166,2026-08-19T07:14:08.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.7,12.2,0.0,1.5,1.0,241.8,240.7,242.2,12.1,12.7,10.6,855.1,4.6,49.92,0.0,2.3,46.8,854.4,16.8,13.0,46.8,100.0,3296.0,3295.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510197,2026-08-19T07:14:24.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,2.0,1.0,225.0,223.8,225.6,0.8,0.6,0.7,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1510228,2026-08-19T07:14:39.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,1.2,19.2,0.0,1.5,2.0,245.3,244.5,245.6,12.1,12.6,10.7,854.6,4.6,49.89,0.0,2.5,46.8,853.4,23.8,23.9,46.8,100.0,3289.0,3287.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510259,2026-08-19T07:14:55.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,2.0,1.0,237.9,237.0,238.1,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1510290,2026-08-19T07:15:10.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.2,8.2,0.0,1.5,1.0,244.1,243.2,244.5,12.0,12.5,10.6,854.6,4.6,49.92,0.0,2.3,46.8,854.4,12.8,12.1,46.8,100.0,3289.0,3288.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510321,2026-08-19T07:15:26.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,2.0,1.0,243.1,242.4,243.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1510383,2026-08-19T07:15:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.0,1.0,241.7,240.3,242.3,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1510414,2026-08-19T07:16:12.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,1.8,12.0,0.0,1.5,2.0,240.3,238.9,241.0,50.3,46.9,51.4,860.9,-34.9,50.22,0.0,-32.0,46.8,862.7,-46.9,-47.2,46.8,100.0,3322.0,3320.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510445,2026-08-19T07:16:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,2.1,1.0,244.5,244.1,244.9,0.8,0.6,0.7,866.9,0.0,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510476,2026-08-19T07:16:43.629769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,2.6,14.7,0.0,1.5,2.0,232.9,232.7,233.5,38.5,37.1,38.3,859.8,-24.9,50.08,0.0,-17.8,46.8,862.4,-39.6,-38.6,46.8,100.0,3314.0,3312.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510507,2026-08-19T07:16:59.630457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,245.7,245.8,246.0,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510538,2026-08-19T07:17:14.619662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,2.0,0.0,1.5,2.0,243.5,243.7,243.7,58.6,58.9,58.7,863.1,-45.6,50.27,0.0,-42.0,47.2,864.1,-47.6,-47.6,47.2,100.0,3326.0,3324.0,25.7,24.2,24.7,20000.0,856.4,0,0
1510569,2026-08-19T07:17:30.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.2,0.1,2.1,1.0,238.3,238.2,238.6,0.9,0.6,0.7,866.9,-0.2,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510600,2026-08-19T07:17:45.619834+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,0.2,2.6,22.3,0.0,1.6,2.0,241.3,241.5,241.9,41.1,40.9,41.0,861.1,-20.6,50.12,0.0,-26.3,47.2,863.7,-42.9,-42.8,47.2,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0
1510631,2026-08-19T07:18:01.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.1,0.1,2.1,1.0,242.4,242.4,242.6,0.9,0.6,0.6,866.9,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510662,2026-08-19T07:18:16.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.3,12.3,0.0,1.6,2.0,243.3,243.5,243.9,51.5,51.9,51.7,863.0,-34.2,50.23,0.0,-36.4,47.2,861.7,-21.9,-21.4,47.2,100.0,3321.0,3319.0,25.8,24.2,24.7,20000.0,856.4,0,0
1510693,2026-08-19T07:18:32.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,231.5,232.2,232.2,0.8,0.6,0.6,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510724,2026-08-19T07:18:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.0,2.8,0.0,1.6,2.0,246.9,247.0,247.2,50.2,50.6,50.1,863.1,-35.1,50.22,0.0,-35.9,47.2,863.1,-32.3,-31.7,47.2,100.0,3319.0,3317.0,25.8,24.2,24.7,20000.0,856.4,0,0
1510755,2026-08-19T07:19:03.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.1,1.0,243.8,244.0,244.2,0.8,0.6,0.6,866.9,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510786,2026-08-19T07:19:18.619085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,6.6,0.0,1.6,2.0,242.6,242.6,242.9,49.6,49.9,49.5,863.2,-33.7,50.16,0.0,-24.7,47.5,864.1,-40.3,-40.3,47.5,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0
1510817,2026-08-19T07:19:34.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,237.5,238.1,238.3,0.8,0.6,0.7,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510848,2026-08-19T07:19:49.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.1,2.2,0.0,1.6,2.0,241.2,241.2,241.9,41.0,41.3,41.3,862.3,-27.3,50.21,0.0,-28.3,47.5,862.4,-25.1,-24.9,47.5,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0
1510910,2026-08-19T07:20:20.629834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,2.6,12.6,0.0,1.6,2.0,235.7,236.0,236.6,47.8,47.4,47.9,862.8,-36.5,50.16,0.0,-27.5,47.5,865.4,-49.1,-49.0,47.5,100.0,3331.0,3329.0,25.8,24.2,24.7,20000.0,856.4,0,0
1510941,2026-08-19T07:20:36.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,244.4,244.5,244.7,0.8,0.6,0.6,866.9,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1510972,2026-08-19T07:20:51.619193+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.8,0.6,2.6,26.6,0.0,1.6,2.0,231.7,232.0,232.5,38.9,38.3,38.4,862.1,-13.0,50.1,0.0,-20.8,47.5,864.7,-39.6,-39.3,47.5,100.0,3326.0,3324.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511003,2026-08-19T07:21:07.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.1,1.0,245.0,245.4,245.6,0.8,0.6,0.6,866.9,0.2,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1511034,2026-08-19T07:21:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.7,4.8,0.0,1.6,2.0,244.3,244.4,244.9,59.3,59.7,59.4,865.0,-42.1,50.27,0.0,-42.2,47.9,865.7,-46.9,-46.7,47.9,100.0,3333.0,3331.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511065,2026-08-19T07:21:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,236.1,236.6,236.8,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1511096,2026-08-19T07:21:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,2.0,17.8,0.0,1.6,2.0,241.5,241.7,242.2,35.1,34.9,35.1,862.4,-18.6,50.11,0.0,-24.8,47.9,864.4,-36.4,-36.5,47.9,100.0,3329.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511127,2026-08-19T07:22:09.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.1,1.0,238.5,239.1,239.2,0.8,0.6,0.6,866.8,-0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1511158,2026-08-19T07:22:24.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.5,19.4,0.0,1.6,2.0,243.3,243.5,243.9,40.8,40.8,40.6,863.2,-28.4,50.16,0.0,-28.3,47.9,861.7,-9.0,-4.3,47.9,100.0,3316.0,3314.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511189,2026-08-19T07:22:40.629920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.2,0.1,2.1,1.0,231.5,232.6,232.3,0.8,0.6,0.6,866.9,0.2,50.02,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1511220,2026-08-19T07:22:55.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,1.7,0.0,1.6,2.0,249.1,249.0,249.4,35.9,36.3,35.8,862.7,-25.1,50.14,0.0,-25.0,47.9,862.7,-23.4,-24.9,47.9,100.0,3319.0,3317.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511251,2026-08-19T07:23:11.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.1,1.0,246.5,246.9,247.1,0.8,0.6,0.6,866.9,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1511282,2026-08-19T07:23:26.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.2,7.9,0.0,1.6,2.0,235.9,236.2,236.7,27.5,27.5,27.3,861.3,-16.6,50.04,0.0,-11.5,47.9,861.1,-8.7,-2.1,47.9,100.0,3311.0,3309.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511313,2026-08-19T07:23:42.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,242.5,243.1,243.3,0.8,0.6,0.6,866.9,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511344,2026-08-19T07:23:57.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.4,8.3,0.0,1.6,2.0,238.4,238.6,238.9,27.3,27.0,27.1,861.7,-9.8,50.06,0.0,-14.4,47.9,862.1,-18.1,-17.7,47.9,100.0,3320.0,3318.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511375,2026-08-19T07:24:13.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.1,1.0,244.1,244.3,244.4,0.8,0.6,0.6,866.8,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511437,2026-08-19T07:24:44.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.1,1.0,249.0,249.5,249.5,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511468,2026-08-19T07:24:59.630883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,11.9,0.0,1.6,1.0,245.6,245.7,246.3,39.4,39.9,39.4,863.0,-19.2,50.15,0.0,-27.5,48.3,863.7,-31.1,-31.3,48.3,100.0,3325.0,3324.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511499,2026-08-19T07:25:15.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,235.7,236.0,236.1,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511530,2026-08-19T07:25:30.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,14.1,0.0,1.6,2.0,244.6,244.9,245.1,42.3,42.4,42.1,863.3,-30.4,50.17,0.0,-29.7,48.3,862.1,-16.3,-12.6,48.3,100.0,3320.0,3318.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511561,2026-08-19T07:25:46.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,231.9,232.4,232.5,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511592,2026-08-19T07:26:01.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.6,9.5,0.0,1.6,2.0,246.1,246.0,246.5,40.3,40.2,40.6,863.1,-21.6,50.15,0.0,-30.2,48.3,863.7,-31.1,-29.6,48.3,100.0,3329.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511623,2026-08-19T07:26:17.630202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,2.1,1.0,241.6,241.5,241.8,0.8,0.6,0.6,866.9,0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511654,2026-08-19T07:26:32.619411+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.3,0.3,1.4,21.0,0.0,1.6,2.0,243.9,244.0,244.2,55.1,55.1,54.8,865.1,-43.3,50.25,0.0,-39.3,48.3,863.7,-22.3,-24.0,48.3,100.0,3332.0,3330.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511685,2026-08-19T07:26:48.629948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,233.4,233.8,234.0,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511716,2026-08-19T07:27:03.619449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.0,6.0,0.0,1.6,2.0,243.7,243.9,244.0,64.4,64.6,64.3,866.1,-51.2,50.3,0.0,-46.4,48.7,866.1,-45.2,-44.6,48.7,100.0,3336.0,3334.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511747,2026-08-19T07:27:19.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,244.7,245.1,245.1,0.8,0.6,0.6,866.8,0.0,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511780,2026-08-19T07:27:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.9,4.8,0.0,1.5,2.0,222.6,222.6,223.1,29.2,27.2,27.8,857.8,24.0,49.79,0.0,20.3,48.7,858.7,19.2,16.8,48.7,100.0,3302.0,3300.0,25.8,24.3,24.7,20000.0,856.4,0,0
1511811,2026-08-19T07:27:51.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,241.2,241.3,241.5,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511842,2026-08-19T07:28:06.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.8,19.1,0.0,1.5,2.0,229.7,229.9,230.1,25.4,23.5,23.4,857.6,20.4,49.84,0.0,9.8,48.7,859.4,1.3,1.1,48.7,100.0,3311.0,3309.0,25.8,24.3,24.7,20000.0,856.4,0,0
1511873,2026-08-19T07:28:22.629375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,240.5,241.3,241.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1511904,2026-08-19T07:28:37.618575+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.6,2.4,3.6,27.5,0.0,1.6,1.0,225.1,225.3,225.7,38.6,36.5,36.2,855.5,28.8,49.76,0.0,20.8,48.7,859.1,1.3,1.0,48.7,100.0,3308.0,3307.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511966,2026-08-19T07:29:08.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,8.2,0.0,1.6,1.0,242.7,243.3,243.4,12.1,10.5,10.6,857.9,3.5,49.92,0.0,1.4,48.7,857.7,11.7,11.4,48.7,100.0,3307.0,3306.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511997,2026-08-19T07:29:24.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,2.1,1.0,236.0,236.7,236.5,0.9,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512028,2026-08-19T07:29:39.629487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,0.8,4.2,0.0,1.6,2.0,246.4,247.0,247.3,35.0,35.0,34.8,860.9,-25.0,50.08,0.0,-23.0,48.7,861.7,-20.8,-19.8,48.7,100.0,3323.0,3314.0,25.8,24.2,24.7,20000.0,856.4,0,0
1512059,2026-08-19T07:29:55.629104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.1,1.0,238.5,239.1,239.1,0.8,0.6,0.6,866.8,0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512090,2026-08-19T07:30:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,2.9,0.0,1.6,1.0,243.8,243.9,244.2,38.2,38.4,38.0,862.6,-21.8,50.15,0.0,-26.5,48.7,862.4,-24.7,-24.3,48.7,100.0,3323.0,3322.0,25.8,24.2,24.7,20000.0,856.4,0,0
1512121,2026-08-19T07:30:26.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.1,1.0,231.0,231.8,232.0,0.8,0.6,0.6,866.8,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512152,2026-08-19T07:30:41.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.5,11.1,0.0,1.6,3.0,248.8,248.7,249.2,36.3,36.5,36.0,862.6,-19.2,50.14,0.0,-25.3,48.7,861.1,-8.1,-2.3,48.7,100.0,3322.0,3319.0,25.8,24.2,24.7,20000.0,856.4,0,0
1512183,2026-08-19T07:30:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.1,1.0,245.4,245.9,245.9,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512214,2026-08-19T07:31:12.629211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,1.9,13.2,0.0,1.6,2.0,236.3,236.7,237.3,27.5,27.5,27.4,861.5,-13.5,50.04,0.0,-10.7,48.7,863.4,-26.7,-27.9,48.7,100.0,3324.0,3322.0,25.8,24.2,24.7,20000.0,856.4,0,0
1512245,2026-08-19T07:31:28.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,2.1,1.0,244.7,245.1,245.2,0.8,0.6,0.6,866.9,-0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512276,2026-08-19T07:31:43.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,12.3,0.0,1.6,3.0,229.6,230.0,230.0,26.2,25.4,25.5,860.6,-2.6,49.98,0.0,-5.1,48.7,862.1,-14.9,-12.4,48.7,100.0,3322.0,3319.0,25.8,24.2,24.7,20000.0,856.4,0,0
1512307,2026-08-19T07:31:59.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,248.1,248.5,248.7,0.8,0.6,0.6,866.9,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512338,2026-08-19T07:32:14.619284+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.5,13.4,0.0,1.6,2.0,239.2,239.6,240.1,30.9,30.9,30.7,862.2,-17.5,50.1,0.0,-20.7,49.1,863.7,-30.9,-30.6,49.1,100.0,3326.0,3324.0,25.8,24.2,24.7,20000.0,856.4,0,0
1512369,2026-08-19T07:32:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.1,1.0,245.4,245.8,245.9,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512400,2026-08-19T07:32:45.618606+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.6,1.0,3.2,26.0,0.0,1.5,2.0,235.7,236.1,236.3,29.8,28.9,28.8,861.2,-9.3,50.02,0.0,-13.0,49.1,864.4,-35.3,-35.4,49.1,100.0,3328.0,3326.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512431,2026-08-19T07:33:01.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.1,1.0,244.6,244.8,244.9,0.8,0.6,0.6,866.8,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512493,2026-08-19T07:33:32.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,224.8,224.9,225.2,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512524,2026-08-19T07:33:47.628763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.2,3.9,0.0,1.5,1.0,241.3,241.6,241.9,14.5,12.6,12.9,858.2,6.4,49.87,0.0,1.8,49.1,858.4,10.3,9.8,49.1,100.0,3310.0,3309.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512555,2026-08-19T07:34:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,237.5,237.6,237.8,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1512586,2026-08-19T07:34:18.628949+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.5,1.6,1.9,26.0,0.0,1.5,2.0,240.4,240.9,240.9,12.1,10.5,10.7,858.3,3.0,49.92,0.0,1.4,49.1,856.4,29.0,27.5,49.1,100.0,3302.0,3300.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512617,2026-08-19T07:34:34.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,229.2,229.9,230.0,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1512648,2026-08-19T07:34:49.629689+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.6,1.5,1.5,20.6,0.0,1.5,2.0,243.4,243.9,244.0,12.0,10.5,10.6,857.9,3.9,49.92,0.0,1.4,49.1,856.4,24.5,23.0,49.1,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512679,2026-08-19T07:35:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.1,1.0,255.7,255.8,255.9,0.8,0.6,0.6,866.8,0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1512714,2026-08-19T07:35:22.628891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.5,2.0,17.5,0.0,1.5,1.0,223.6,223.7,224.1,33.6,31.2,30.1,855.7,27.4,49.81,0.0,19.9,49.1,857.7,9.9,8.3,49.1,100.0,3302.0,3301.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512745,2026-08-19T07:35:38.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,241.0,241.2,241.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1512776,2026-08-19T07:35:53.628879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.1,16.6,0.0,1.5,1.0,235.6,235.7,236.0,23.5,22.0,21.9,856.3,18.0,49.83,0.0,7.8,49.1,858.4,1.4,1.0,49.1,100.0,3306.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512807,2026-08-19T07:36:09.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,240.1,240.9,240.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1512838,2026-08-19T07:36:24.629676+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.5,2.9,3.3,27.5,0.0,1.5,2.0,227.0,227.2,227.5,38.2,36.3,35.3,855.1,28.8,49.78,0.0,17.9,49.1,858.4,1.3,0.9,49.1,100.0,3306.0,3304.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512869,2026-08-19T07:36:40.619206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.1,1.0,243.3,243.5,243.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1512900,2026-08-19T07:36:55.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.1,3.4,0.0,1.5,1.0,242.4,242.5,243.0,12.1,11.2,10.6,857.3,3.8,49.92,0.0,1.7,49.1,857.4,7.2,7.4,49.1,100.0,3304.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512935,2026-08-19T07:37:13.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,220.5,220.8,221.4,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1512966,2026-08-19T07:37:28.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.9,4.0,0.0,1.5,2.0,241.0,240.1,241.4,18.8,18.9,17.4,856.2,12.1,49.87,0.0,5.5,49.1,857.1,8.1,8.2,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513028,2026-08-19T07:37:59.618772+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,3.0,3.2,1.9,22.2,0.0,1.5,1.0,241.1,238.5,241.5,12.1,13.9,10.7,856.9,5.3,49.91,0.0,2.6,49.1,855.0,27.5,27.9,49.1,100.0,3295.0,3294.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513059,2026-08-19T07:38:15.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.7,0.0,0.1,2.1,1.0,226.0,222.3,226.5,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513090,2026-08-19T07:38:30.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,1.3,17.3,0.0,1.5,1.0,245.6,243.2,246.0,15.9,17.3,14.2,856.7,5.4,49.89,0.0,2.6,49.1,855.4,22.7,23.0,49.1,100.0,3300.0,3299.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513121,2026-08-19T07:38:46.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.0,0.1,2.1,1.0,240.3,237.4,240.3,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513152,2026-08-19T07:39:01.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,2.0,16.7,0.0,1.5,1.0,253.7,253.1,254.3,24.3,20.4,24.1,858.7,-10.8,50.06,0.0,-17.9,49.1,856.7,5.9,5.5,49.1,100.0,3299.0,3298.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513183,2026-08-19T07:39:17.628816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.0,0.1,2.1,1.0,231.7,228.5,232.8,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513214,2026-08-19T07:39:32.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,0.9,11.1,0.0,1.5,1.0,243.1,240.4,243.7,12.1,14.0,10.6,856.6,6.0,49.91,0.0,4.5,49.1,855.7,17.1,17.6,49.1,100.0,3296.0,3295.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513245,2026-08-19T07:39:48.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.1,2.1,1.0,242.2,239.4,242.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513276,2026-08-19T07:40:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,2.1,12.4,0.0,1.5,2.0,232.4,229.8,233.3,19.9,21.7,18.4,855.3,15.8,49.88,0.0,12.1,49.1,857.4,3.4,1.8,49.1,100.0,3301.0,3299.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513307,2026-08-19T07:40:19.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,2.1,1.0,241.0,240.0,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513338,2026-08-19T07:40:34.618591+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,2.2,4.9,3.4,31.7,0.0,1.5,1.0,225.9,224.3,226.5,44.0,45.4,40.5,853.7,33.9,49.75,0.0,21.3,49.1,857.1,2.2,2.3,49.1,100.0,3300.0,3299.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513369,2026-08-19T07:40:50.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.1,1.0,243.9,243.3,244.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513400,2026-08-19T07:41:05.629726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,6.6,0.3,3.6,0.0,1.5,2.0,255.4,254.6,255.9,45.7,42.0,48.6,861.0,-30.6,50.21,0.0,-34.7,49.1,860.7,-27.0,-28.2,49.1,100.0,3319.0,3317.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513431,2026-08-19T07:41:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.3,0.1,2.1,1.0,235.5,234.3,236.4,0.8,0.6,0.6,866.9,0.3,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513462,2026-08-19T07:41:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,1.5,13.5,0.0,1.5,1.0,241.5,240.1,242.2,31.9,28.9,32.2,859.9,-9.1,50.04,0.0,-18.8,49.1,861.4,-22.6,-22.9,49.1,100.0,3317.0,3316.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513493,2026-08-19T07:41:52.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.1,1.0,242.8,241.9,243.8,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513555,2026-08-19T07:42:23.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.1,0.1,2.1,1.0,231.5,231.0,232.7,0.8,0.6,0.6,866.9,0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513586,2026-08-19T07:42:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.4,6.9,0.0,1.5,2.0,247.0,246.1,247.2,44.7,41.5,44.9,862.5,-28.4,50.17,0.0,-30.8,49.1,862.1,-21.5,-22.7,49.1,100.0,3319.0,3317.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513617,2026-08-19T07:42:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,245.6,245.0,245.8,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513648,2026-08-19T07:43:09.628774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.2,3.6,0.0,1.5,2.0,245.0,244.2,245.3,48.4,45.0,48.3,863.3,-31.4,50.2,0.0,-29.6,49.1,863.1,-27.8,-27.4,49.1,100.0,3314.0,3312.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513679,2026-08-19T07:43:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,2.1,1.0,244.0,242.9,244.5,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513710,2026-08-19T07:43:40.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,0.7,13.0,0.0,1.5,2.0,243.2,241.7,243.8,49.3,46.0,50.3,863.4,-39.6,50.24,0.0,-30.6,49.1,862.7,-26.6,-24.9,49.1,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513741,2026-08-19T07:43:56.619757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.4,0.1,0.1,2.1,1.0,231.2,231.1,235.7,0.8,0.6,0.6,866.9,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513774,2026-08-19T07:44:12.618575+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,2.2,3.8,3.1,29.3,0.0,1.5,1.0,225.2,223.6,225.8,37.9,38.8,35.0,856.0,32.1,49.76,0.0,23.2,49.1,859.1,2.8,2.1,49.1,100.0,3309.0,3308.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513805,2026-08-19T07:44:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.2,0.1,2.1,1.0,243.8,243.1,244.3,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513836,2026-08-19T07:44:43.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.3,7.0,0.0,1.5,2.0,237.4,236.4,237.8,15.5,16.0,14.1,857.4,9.4,49.89,0.0,4.9,49.1,858.7,2.4,1.9,49.1,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513867,2026-08-19T07:44:59.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,2.1,1.0,226.7,225.7,227.7,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513898,2026-08-19T07:45:14.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.6,12.6,0.0,1.5,2.0,229.8,229.6,230.2,30.0,29.8,27.8,855.5,24.5,49.78,0.0,16.1,49.1,857.1,11.9,11.6,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513929,2026-08-19T07:45:30.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,231.9,232.3,232.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1513960,2026-08-19T07:45:45.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.6,8.1,0.0,1.6,2.0,242.1,242.8,242.8,12.1,10.5,10.6,857.3,3.9,49.92,0.0,1.4,49.1,856.7,12.0,11.0,49.1,100.0,3301.0,3299.0,25.8,24.2,24.7,20000.0,856.4,0,0
1513991,2026-08-19T07:46:01.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.1,1.0,235.7,236.2,236.5,0.8,0.6,0.6,866.8,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1514026,2026-08-19T07:46:18.618581+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,1.8,1.7,23.4,0.0,1.6,2.0,243.4,243.7,243.8,12.3,10.5,10.8,857.7,3.5,49.89,0.0,1.4,49.1,856.0,26.9,26.9,49.1,100.0,3296.0,3294.0,25.8,24.2,24.7,20000.0,856.4,0,0
1514088,2026-08-19T07:46:49.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,12.3,0.0,1.6,2.0,240.2,240.6,240.8,12.1,10.5,10.6,857.4,3.1,49.92,0.0,1.4,49.1,856.7,15.4,13.7,49.1,100.0,3300.0,3298.0,25.8,24.2,24.7,20000.0,856.4,0,0
1514119,2026-08-19T07:47:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.1,1.0,231.1,231.9,231.8,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1514150,2026-08-19T07:47:20.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.4,19.5,0.0,1.6,2.0,243.0,243.5,243.7,12.1,10.5,10.6,857.1,3.1,49.92,0.0,1.6,49.1,855.7,22.6,22.3,49.1,100.0,3293.0,3291.0,25.8,24.2,24.7,20000.0,856.4,0,0
1514181,2026-08-19T07:47:36.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,241.0,241.8,241.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1514212,2026-08-19T07:47:51.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,1.9,14.8,0.0,1.6,1.0,224.1,224.4,224.7,40.8,39.1,37.9,855.8,16.1,49.79,0.0,21.9,49.1,857.7,1.3,0.9,49.1,100.0,3303.0,3302.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514247,2026-08-19T07:48:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.1,1.0,247.2,247.3,247.3,0.8,0.6,0.6,866.9,-0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1514280,2026-08-19T07:48:25.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.5,8.2,0.0,1.6,1.0,217.8,218.1,218.4,22.4,21.1,21.1,857.2,9.6,49.86,0.0,6.0,49.1,858.7,1.4,1.1,49.1,100.0,3308.0,3307.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514311,2026-08-19T07:48:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.2,0.1,2.1,1.0,239.1,240.0,240.0,0.8,0.6,0.6,866.9,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1514342,2026-08-19T07:48:56.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,2.1,15.8,0.0,1.6,1.0,228.1,228.1,228.5,34.9,32.7,31.7,855.0,28.0,49.79,0.0,17.4,49.1,857.1,12.2,10.6,49.1,100.0,3302.0,3301.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514373,2026-08-19T07:49:12.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.1,1.0,232.1,232.6,232.7,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514404,2026-08-19T07:49:27.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,8.7,0.0,1.7,2.0,242.0,242.5,242.6,12.1,10.5,10.6,857.0,3.8,49.92,0.0,1.4,49.1,856.7,12.5,11.1,49.1,100.0,3299.0,3297.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514435,2026-08-19T07:49:43.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,224.4,224.8,225.1,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514466,2026-08-19T07:49:58.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.1,9.8,0.0,1.7,2.0,238.7,239.1,239.2,16.5,14.5,14.9,856.1,9.8,49.89,0.0,2.7,49.1,856.0,19.6,17.8,49.1,100.0,3300.0,3298.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514497,2026-08-19T07:50:14.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,257.6,257.8,258.0,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514530,2026-08-19T07:50:30.628873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.3,5.5,0.0,1.7,2.0,244.6,244.9,245.3,41.3,41.5,41.1,859.8,-10.6,50.05,0.0,-15.1,49.1,860.1,-16.1,-15.1,49.1,100.0,3316.0,3314.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514561,2026-08-19T07:50:46.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,237.6,238.2,238.1,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514623,2026-08-19T07:51:17.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.1,1.0,243.9,244.6,244.5,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514654,2026-08-19T07:51:32.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,17.9,0.0,1.7,1.0,238.8,238.9,239.2,24.9,24.5,24.5,861.1,-6.1,50.08,0.0,-12.5,49.1,861.7,-24.0,-24.1,49.1,100.0,3318.0,3317.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514685,2026-08-19T07:51:48.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.1,1.0,244.7,245.1,245.1,0.8,0.6,0.6,866.8,-0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514717,2026-08-19T07:52:04.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.1,1.0,249.9,250.2,250.3,0.8,0.6,0.6,866.9,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514748,2026-08-19T07:52:19.619502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.4,8.4,0.0,1.7,2.0,246.9,246.9,247.4,30.8,31.1,30.7,861.3,-15.0,50.1,0.0,-21.0,49.1,861.7,-23.4,-23.9,49.1,100.0,3318.0,3316.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514779,2026-08-19T07:52:35.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.2,0.1,2.1,1.0,237.8,238.6,238.8,0.8,0.6,0.6,866.9,0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514810,2026-08-19T07:52:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.4,4.2,0.0,1.7,1.0,247.5,248.2,248.4,25.6,25.3,25.3,860.0,-13.8,50.03,0.0,-15.6,49.1,861.4,-18.0,-14.0,49.1,100.0,3317.0,3316.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514841,2026-08-19T07:53:06.619214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.1,1.0,237.6,238.1,238.2,0.8,0.6,0.6,866.8,-0.2,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514872,2026-08-19T07:53:21.629288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,4.1,0.0,1.7,2.0,245.9,245.9,246.4,30.2,30.4,29.9,860.9,-16.9,50.1,0.0,-20.2,49.1,861.1,-12.8,-12.3,49.1,100.0,3319.0,3317.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514903,2026-08-19T07:53:37.618977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.1,1.0,228.1,228.5,228.6,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514934,2026-08-19T07:53:52.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.9,8.1,0.0,1.6,2.0,245.6,245.5,246.0,48.1,48.2,48.0,863.3,-33.2,50.21,0.0,-35.2,49.5,862.4,-25.1,-23.9,49.5,100.0,3326.0,3324.0,25.7,24.1,24.6,20000.0,856.4,0,0
1514965,2026-08-19T07:54:08.628889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,232.2,233.0,232.9,0.8,0.6,0.6,866.9,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1514996,2026-08-19T07:54:23.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.2,1.6,12.0,0.0,1.7,2.0,246.2,246.0,247.0,31.4,31.2,31.3,862.1,-18.9,50.14,0.0,-19.5,49.5,863.7,-30.9,-30.9,49.5,100.0,3323.0,3321.0,25.8,24.1,24.6,20000.0,856.4,0,0
1515027,2026-08-19T07:54:39.619319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,245.5,245.9,245.8,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515058,2026-08-19T07:54:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,13.1,0.0,1.6,2.0,231.9,232.2,232.7,37.6,36.5,37.2,862.4,-14.6,50.08,0.0,-16.4,49.5,863.7,-27.7,-28.2,49.5,100.0,3322.0,3320.0,25.8,24.2,24.6,20000.0,856.4,0,0
1515089,2026-08-19T07:55:10.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.1,1.0,246.8,246.5,247.2,0.8,0.6,0.6,866.9,-0.2,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515151,2026-08-19T07:55:41.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.2,0.1,2.1,1.0,242.0,240.8,242.4,0.8,0.6,0.6,866.9,0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
