id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1515182,2026-08-19T07:55:56.618661+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,3.6,4.7,3.1,21.9,0.0,1.6,2.0,234.8,232.3,235.9,42.2,37.6,42.3,863.6,-27.5,50.13,0.0,-27.7,49.9,866.7,-49.4,-49.2,49.9,100.0,3337.0,3335.0,25.8,24.2,24.6,20000.0,856.4,0,0
1515213,2026-08-19T07:56:12.630311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,2.1,1.0,245.5,244.3,246.1,0.8,0.6,0.6,866.9,0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515244,2026-08-19T07:56:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.6,0.7,15.0,0.0,1.6,2.0,242.3,241.1,243.0,62.6,58.1,62.7,866.1,-44.8,50.28,0.0,-43.5,49.9,865.4,-29.8,-33.6,49.9,100.0,3329.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0
1515275,2026-08-19T07:56:43.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.3,0.1,0.1,2.1,1.0,235.0,233.2,236.4,0.8,0.6,0.6,866.8,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515306,2026-08-19T07:56:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.7,1.3,19.6,0.0,1.6,2.0,244.1,242.2,245.1,57.3,53.2,58.9,865.7,-43.9,50.25,0.0,-41.6,49.9,864.4,-24.3,-24.0,49.9,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0
1515337,2026-08-19T07:57:14.619363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.4,0.0,0.1,2.1,1.0,241.7,239.1,242.7,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515368,2026-08-19T07:57:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,1.0,6.3,0.0,1.5,2.0,243.4,242.1,244.1,39.7,35.5,39.4,864.1,-22.6,50.15,0.0,-26.2,49.9,865.1,-28.9,-29.9,49.9,100.0,3334.0,3332.0,25.8,24.3,24.7,20000.0,856.4,0,0
1515399,2026-08-19T07:57:45.629759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.4,0.0,0.1,2.1,1.0,231.2,228.5,232.1,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515430,2026-08-19T07:58:00.628941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.8,12.8,0.0,1.5,2.0,246.3,245.4,246.6,39.4,35.8,39.2,863.9,-21.6,50.15,0.0,-27.2,50.3,862.1,-8.8,-2.6,50.3,100.0,3326.0,3324.0,25.8,24.3,24.7,20000.0,856.4,0,0
1515461,2026-08-19T07:58:16.619299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.3,0.1,2.1,1.0,245.9,245.3,246.1,0.8,0.6,0.6,866.9,0.3,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515492,2026-08-19T07:58:31.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,1.7,11.4,0.0,1.5,2.0,246.2,245.8,246.8,43.1,40.0,43.6,863.7,-24.9,50.15,0.0,-24.0,50.3,865.4,-36.3,-36.4,50.3,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0
1515523,2026-08-19T07:58:47.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.2,0.1,2.1,1.0,243.6,243.0,243.9,0.8,0.6,0.6,866.9,0.2,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1515554,2026-08-19T07:59:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.6,2.5,13.4,0.0,1.5,2.0,231.7,230.5,232.7,38.8,35.5,39.1,863.2,-23.5,50.09,0.0,-18.3,50.3,865.7,-36.9,-37.8,50.3,100.0,3335.0,3333.0,25.8,24.3,24.7,20000.0,856.4,0,0
1515585,2026-08-19T07:59:18.618898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.2,1.0,243.2,242.3,243.5,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1515616,2026-08-19T07:59:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.3,1.4,15.3,0.0,1.5,2.0,244.6,243.9,245.1,54.0,51.3,55.6,865.7,-32.4,50.24,0.0,-41.7,50.3,867.1,-47.7,-47.4,50.3,100.0,3338.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0
1515678,2026-08-19T08:00:04.619495+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,2.0,3.0,2.7,20.5,0.0,1.6,2.0,239.5,238.2,240.2,44.9,41.9,44.7,864.4,-26.7,50.15,0.0,-27.5,50.7,867.1,-47.2,-47.0,50.7,100.0,3338.0,3336.0,25.9,24.3,24.7,20000.0,856.4,0,0
1515709,2026-08-19T08:00:20.629502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.2,0.1,2.2,1.0,245.3,244.6,245.8,0.8,0.6,0.6,866.9,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1515740,2026-08-19T08:00:35.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.8,1.1,0.0,1.6,3.0,244.2,243.5,244.6,59.3,56.0,58.9,866.3,-48.6,50.26,0.0,-41.5,50.7,867.1,-47.5,-47.0,50.7,100.0,3339.0,3336.0,25.9,24.3,24.8,20000.0,856.4,0,0
1515771,2026-08-19T08:00:51.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.2,0.1,2.2,1.0,234.0,233.0,235.1,0.8,0.6,0.6,866.9,0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1515802,2026-08-19T08:01:06.637048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.4,0.4,0.0,1.6,2.0,243.6,242.8,243.9,58.9,55.5,58.8,866.3,-42.7,50.27,0.0,-41.6,50.7,866.7,-43.1,-43.7,50.7,100.0,3338.0,3336.0,25.9,24.3,24.8,20000.0,856.4,0,0
1515833,2026-08-19T08:01:22.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,2.2,1.0,241.4,240.0,242.0,0.8,0.6,0.6,866.9,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1515864,2026-08-19T08:01:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.7,0.7,15.7,0.0,1.5,3.0,242.5,241.7,242.9,49.8,46.5,51.2,864.8,-32.6,50.22,0.0,-29.0,50.7,864.1,-16.9,-15.3,50.7,100.0,3334.0,3331.0,25.9,24.4,24.8,20000.0,856.4,0,0
1515895,2026-08-19T08:01:53.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,2.2,1.0,239.1,238.0,239.8,0.8,0.6,0.6,866.9,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1515926,2026-08-19T08:02:08.630005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,2.1,20.0,0.0,1.5,2.0,245.6,244.9,246.1,59.6,56.5,59.6,866.5,-45.3,50.23,0.0,-35.8,51.1,864.4,-25.3,-22.8,51.1,100.0,3334.0,3332.0,25.9,24.4,24.8,20000.0,856.4,0,0
1515957,2026-08-19T08:02:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.1,2.2,1.0,242.1,241.6,242.5,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1515988,2026-08-19T08:02:39.618566+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,2.2,3.2,3.0,24.2,0.0,1.5,2.0,232.4,231.2,233.4,38.3,35.1,38.0,864.1,-20.1,50.09,0.0,-16.7,51.1,867.1,-44.3,-44.4,51.1,100.0,3337.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0
1516019,2026-08-19T08:02:55.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,2.2,1.0,244.5,243.6,244.8,0.8,0.6,0.7,866.9,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1516050,2026-08-19T08:03:10.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.3,8.9,0.0,1.5,2.0,239.8,239.2,240.0,52.3,51.0,53.0,865.8,-36.7,50.23,0.0,-39.5,51.1,867.1,-45.6,-46.1,51.1,100.0,3338.0,3336.0,25.9,24.4,24.8,20000.0,856.4,0,0
1516081,2026-08-19T08:03:26.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,2.1,1.0,243.4,243.8,243.8,0.9,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1516112,2026-08-19T08:03:41.618569+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.8,0.6,3.4,25.7,0.0,1.5,2.0,229.8,230.1,230.6,37.2,36.6,36.7,864.0,-20.8,50.09,0.0,-19.1,51.1,867.4,-46.5,-46.4,51.1,100.0,3339.0,3337.0,25.9,24.4,24.8,20000.0,856.4,0,0
1516143,2026-08-19T08:03:57.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.1,1.0,242.0,242.0,242.6,0.8,0.6,0.7,866.9,0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1516205,2026-08-19T08:04:28.628925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,242.4,242.0,242.8,0.8,0.6,0.7,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1516236,2026-08-19T08:04:43.629664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.3,8.9,0.0,1.6,2.0,242.8,242.4,243.0,58.8,56.8,58.8,866.7,-43.1,50.27,0.0,-41.3,51.5,866.4,-34.2,-35.1,51.5,100.0,3339.0,3337.0,26.0,24.4,24.9,20000.0,856.4,0,0
1516267,2026-08-19T08:04:59.629406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.4,0.1,0.1,2.1,1.0,230.2,229.0,231.2,0.8,0.6,0.6,866.9,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1516298,2026-08-19T08:05:14.629891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.6,0.3,3.5,0.0,1.6,2.0,245.6,244.2,246.3,58.8,54.6,59.2,866.7,-40.4,50.26,0.0,-41.4,51.5,866.4,-36.9,-35.5,51.5,100.0,3338.0,3336.0,26.0,24.4,24.9,20000.0,856.4,0,0
1516329,2026-08-19T08:05:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,2.1,1.0,245.4,244.2,245.9,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1516360,2026-08-19T08:05:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.5,1.7,17.5,0.0,1.5,2.0,243.4,242.0,244.2,59.2,55.0,59.5,866.8,-42.5,50.26,0.0,-40.9,51.9,865.1,-25.0,-23.7,51.9,100.0,3328.0,3326.0,26.0,24.5,24.9,20000.0,856.4,0,0
1516391,2026-08-19T08:06:01.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.1,2.1,1.0,239.4,237.6,240.8,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0
1516422,2026-08-19T08:06:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,5.2,1.9,6.2,0.0,1.5,2.0,242.8,240.1,244.0,50.8,46.6,51.8,865.9,-40.5,50.19,0.0,-28.5,51.9,867.8,-46.7,-46.8,51.9,100.0,3340.0,3338.0,26.0,24.5,24.9,20000.0,856.4,0,0
1516453,2026-08-19T08:06:32.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.1,2.2,1.0,242.5,241.3,243.2,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.6,20000.0,855.9,0,0
1516484,2026-08-19T08:06:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.8,1.5,10.6,0.0,1.6,2.0,234.3,231.6,235.8,46.5,42.1,46.9,865.2,-29.2,50.15,0.0,-22.2,51.9,866.7,-39.8,-39.1,51.9,100.0,3336.0,3334.0,26.1,24.5,24.9,20000.0,856.4,0,0
1516515,2026-08-19T08:07:03.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,2.2,1.0,246.2,245.1,246.7,0.8,0.6,0.6,866.9,-0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1516546,2026-08-19T08:07:18.619297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.5,1.0,5.0,0.0,1.6,3.0,239.5,237.1,240.6,46.5,42.2,46.7,866.8,-40.4,50.18,0.0,-30.9,51.9,867.8,-45.4,-46.3,51.9,100.0,3340.0,3337.0,26.1,24.5,24.9,20000.0,856.4,0,0
1516577,2026-08-19T08:07:34.629433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.1,0.1,2.2,1.0,242.5,241.6,242.9,0.8,0.6,0.6,866.9,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1516608,2026-08-19T08:07:49.629540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.7,2.5,11.3,0.0,1.6,3.0,243.2,241.6,244.1,47.2,43.9,47.6,864.9,-29.1,50.14,0.0,-29.5,52.3,867.4,-40.4,-40.1,52.3,100.0,3340.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0
1516639,2026-08-19T08:08:05.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.2,1.0,241.9,240.9,242.2,0.8,0.6,0.7,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1516670,2026-08-19T08:08:20.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.6,2.2,0.0,1.6,3.0,244.1,243.3,244.4,57.6,54.1,57.3,866.8,-44.3,50.25,0.0,-40.0,52.3,867.4,-46.5,-46.4,52.3,100.0,3340.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0
1516732,2026-08-19T08:08:51.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.1,6.1,0.0,1.6,2.0,242.7,241.9,243.2,56.1,53.0,56.4,866.8,-36.1,50.25,0.0,-39.0,52.3,865.7,-30.0,-27.8,52.3,100.0,3338.0,3336.0,26.1,24.5,25.0,20000.0,856.4,0,0
1516763,2026-08-19T08:09:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.2,1.0,234.1,232.9,234.9,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1516794,2026-08-19T08:09:22.619257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.1,2.4,0.0,1.6,2.0,246.8,246.1,247.1,44.2,41.2,43.9,865.5,-28.4,50.17,0.0,-30.3,52.3,865.4,-26.0,-25.1,52.3,100.0,3329.0,3327.0,26.1,24.5,25.0,20000.0,856.4,0,0
1516825,2026-08-19T08:09:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.2,1.0,245.2,244.7,245.6,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1516856,2026-08-19T08:09:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.9,0.3,1.1,0.0,1.6,3.0,240.0,238.4,241.0,47.0,43.4,47.3,865.4,-27.8,50.16,0.0,-23.5,52.7,865.7,-26.7,-27.5,52.7,100.0,3339.0,3336.0,26.1,24.5,25.0,20000.0,856.4,0,0
1516887,2026-08-19T08:10:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.4,0.1,2.2,1.0,242.2,240.8,242.9,0.8,0.6,0.6,866.9,-0.4,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1516918,2026-08-19T08:10:24.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,1.8,18.0,0.0,1.6,3.0,239.3,237.7,240.1,47.2,43.8,47.5,866.0,-29.0,50.19,0.0,-30.2,52.7,867.8,-47.0,-46.9,52.7,100.0,3342.0,3339.0,26.1,24.5,25.0,20000.0,856.4,0,0
1516949,2026-08-19T08:10:40.619508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.2,1.0,242.4,242.0,242.8,0.8,0.6,0.6,866.9,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1516980,2026-08-19T08:10:55.629918+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,2.1,3.8,3.2,32.6,0.0,1.6,2.0,229.6,228.5,230.6,29.1,25.3,28.4,863.2,-3.0,50.0,0.0,-10.1,52.7,866.4,-35.6,-35.5,52.7,100.0,3336.0,3334.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517011,2026-08-19T08:11:11.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.1,2.1,1.0,249.3,248.9,249.8,0.8,0.6,0.6,866.9,-0.1,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517042,2026-08-19T08:11:26.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,5.6,0.0,1.6,3.0,245.4,244.5,245.6,34.4,31.0,34.1,864.5,-20.5,50.12,0.0,-22.8,52.7,865.1,-26.1,-26.2,52.7,100.0,3332.0,3329.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517073,2026-08-19T08:11:42.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,245.2,244.6,245.5,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517104,2026-08-19T08:11:57.618650+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,2.1,4.9,2.4,23.4,0.0,1.6,2.0,231.3,230.0,232.1,25.6,20.7,25.1,862.3,-3.3,49.97,0.0,-6.4,52.7,864.7,-26.7,-25.0,52.7,100.0,3333.0,3331.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517135,2026-08-19T08:12:13.618975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.1,1.0,248.1,247.7,248.2,0.8,0.6,0.6,866.9,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517166,2026-08-19T08:12:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.6,7.4,0.0,1.6,2.0,247.1,246.5,247.5,29.6,26.6,29.2,863.7,-14.9,50.09,0.0,-19.0,53.1,863.1,-7.5,-6.7,53.1,100.0,3325.0,3323.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517197,2026-08-19T08:12:44.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,225.0,224.4,225.1,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517259,2026-08-19T08:13:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.1,1.0,241.6,242.1,242.4,0.8,0.6,0.6,866.9,0.2,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517290,2026-08-19T08:13:30.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.1,9.4,0.0,1.6,2.0,242.5,242.8,243.0,43.5,43.7,43.4,864.0,-18.6,50.18,0.0,-29.7,53.1,865.1,-28.0,-27.4,53.1,100.0,3330.0,3328.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517321,2026-08-19T08:13:46.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.2,0.1,2.1,1.0,232.9,234.0,233.6,0.8,0.6,0.6,866.9,-0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517352,2026-08-19T08:14:01.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.7,18.4,0.0,1.6,2.0,245.1,245.2,245.7,41.0,41.4,41.1,865.1,-31.0,50.16,0.0,-28.7,53.1,863.4,-12.6,-4.2,53.1,100.0,3328.0,3326.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517383,2026-08-19T08:14:17.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.1,2.1,1.0,239.4,239.8,239.8,0.8,0.6,0.6,866.9,-0.2,50.12,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517414,2026-08-19T08:14:32.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.1,9.8,0.0,1.6,2.0,243.1,242.9,243.5,48.3,48.1,48.9,865.7,-37.9,50.25,0.0,-31.4,53.1,867.8,-47.7,-47.6,53.1,100.0,3339.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517445,2026-08-19T08:14:48.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.1,1.0,243.6,243.7,243.9,0.8,0.6,0.6,866.8,-0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517476,2026-08-19T08:15:03.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.6,19.6,0.0,1.6,2.0,226.9,227.1,227.4,24.5,23.2,23.7,862.5,-7.1,49.96,0.0,-0.8,53.1,865.1,-26.7,-26.2,53.1,100.0,3322.0,3320.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517507,2026-08-19T08:15:19.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.1,1.0,248.5,248.8,248.8,0.8,0.6,0.6,866.9,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517538,2026-08-19T08:15:34.619159+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.1,1.4,14.9,0.0,1.6,2.0,241.5,242.3,242.6,29.0,29.1,29.0,863.7,-12.8,50.03,0.0,-19.4,53.5,865.1,-27.7,-27.6,53.5,100.0,3331.0,3329.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517569,2026-08-19T08:15:50.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.1,1.0,243.3,243.7,243.8,0.8,0.6,0.6,866.8,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1517600,2026-08-19T08:16:05.629313+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.6,0.6,2.6,26.6,0.0,1.7,2.0,237.5,237.7,238.1,28.1,27.5,27.5,862.8,-2.4,50.01,0.0,-12.3,53.5,865.4,-29.0,-29.3,53.5,100.0,3333.0,3331.0,26.1,24.4,24.9,20000.0,856.4,0,0
1517631,2026-08-19T08:16:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.2,1.0,241.1,241.9,242.0,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.5,20000.0,855.9,0,0
1517662,2026-08-19T08:16:36.628904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,17.9,0.0,1.7,2.0,244.5,244.7,244.9,58.2,58.4,58.0,866.8,-43.5,50.27,0.0,-41.6,53.5,865.4,-25.6,-25.6,53.5,100.0,3329.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0
1517693,2026-08-19T08:16:52.619014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.2,1.0,233.4,233.8,234.1,0.8,0.6,0.6,866.8,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.5,20000.0,855.9,0,0
1517724,2026-08-19T08:17:07.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.0,6.0,0.0,1.6,2.0,244.1,243.9,244.2,59.2,59.4,59.1,867.1,-42.6,50.24,0.0,-42.7,53.5,867.1,-36.6,-39.3,53.5,100.0,3339.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517786,2026-08-19T08:17:38.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,4.9,0.0,1.6,3.0,242.3,242.3,242.8,61.6,62.2,62.0,867.6,-44.9,50.29,0.0,-44.1,53.5,868.4,-49.8,-49.8,53.5,100.0,3342.0,3339.0,26.1,24.5,25.0,20000.0,856.4,0,0
1517817,2026-08-19T08:17:54.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.2,1.0,239.8,240.1,240.1,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0
1517848,2026-08-19T08:18:09.619472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.3,3.4,0.0,1.7,3.0,241.2,241.2,241.9,50.8,50.6,51.1,866.5,-37.8,50.21,0.0,-32.0,53.9,867.8,-41.2,-40.3,53.9,100.0,3338.0,3335.0,26.2,24.5,25.0,20000.0,856.4,0,0
1517879,2026-08-19T08:18:25.618901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.2,1.0,244.6,245.0,245.0,0.8,0.6,0.6,866.8,0.0,50.34,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0
1517910,2026-08-19T08:18:40.618578+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.1,0.4,2.9,20.5,0.0,1.7,3.0,235.0,235.5,236.1,45.2,44.8,44.8,865.9,-29.3,50.14,0.0,-25.6,53.9,868.8,-49.8,-49.9,53.9,100.0,3345.0,3342.0,26.2,24.5,25.0,20000.0,856.4,0,0
1517941,2026-08-19T08:18:56.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.2,1.0,244.5,244.9,245.1,0.8,0.6,0.6,866.8,-0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0
1517972,2026-08-19T08:19:11.618860+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.8,0.4,3.2,27.2,0.0,1.7,2.0,231.7,231.9,232.5,41.8,41.6,42.0,865.6,-22.0,50.11,0.0,-22.0,53.9,868.8,-49.2,-49.2,53.9,100.0,3343.0,3341.0,26.2,24.5,25.0,20000.0,856.4,0,0
1518003,2026-08-19T08:19:27.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.2,1.0,244.3,244.3,244.6,0.8,0.6,0.6,866.8,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0
1518034,2026-08-19T08:19:42.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.7,5.5,0.0,1.6,3.0,244.6,244.7,245.2,60.3,60.7,60.4,867.4,-49.3,50.24,0.0,-43.0,54.3,868.1,-43.8,-43.5,54.3,100.0,3345.0,3342.0,26.2,24.6,25.0,20000.0,856.4,0,0
1518065,2026-08-19T08:19:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.2,1.0,237.9,237.8,237.9,0.8,0.6,0.6,866.8,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0
1518096,2026-08-19T08:20:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.1,0.0,1.6,3.0,243.5,243.8,243.9,53.8,54.0,54.5,867.3,-40.0,50.25,0.0,-40.4,54.3,867.8,-40.1,-39.7,54.3,100.0,3345.0,3342.0,26.2,24.6,25.0,20000.0,856.4,0,0
1518127,2026-08-19T08:20:29.619712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,241.3,241.4,241.6,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0
1518158,2026-08-19T08:20:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,12.9,0.0,1.6,3.0,243.2,243.4,243.5,60.7,61.0,60.6,868.1,-48.9,50.28,0.0,-43.5,54.3,867.4,-36.0,-35.7,54.3,100.0,3345.0,3342.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518189,2026-08-19T08:21:00.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.2,1.0,235.6,235.8,236.2,0.8,0.6,0.6,866.8,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.5,20000.0,855.9,0,0
1518220,2026-08-19T08:21:15.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,7.3,0.0,1.6,3.0,244.7,244.6,245.1,48.8,49.2,48.6,866.9,-32.7,50.22,0.0,-35.3,54.3,866.4,-25.4,-25.6,54.3,100.0,3340.0,3337.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518251,2026-08-19T08:21:31.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,242.3,242.7,242.7,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518313,2026-08-19T08:22:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.1,1.0,242.6,243.5,243.6,0.8,0.6,0.6,866.8,-0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518344,2026-08-19T08:22:17.619627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,0.7,1.5,0.0,1.6,2.0,238.9,239.3,239.9,38.8,38.9,38.4,865.7,-28.6,50.14,0.0,-19.7,54.7,866.4,-30.1,-30.2,54.7,100.0,3336.0,3334.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518375,2026-08-19T08:22:33.629315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.1,1.0,247.0,247.4,247.5,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518406,2026-08-19T08:22:48.618734+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.8,0.9,3.2,28.4,0.0,1.6,3.0,230.8,231.0,231.6,28.3,27.4,27.4,863.5,-5.4,50.01,0.0,-8.3,54.7,866.7,-33.8,-33.6,54.7,100.0,3338.0,3335.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518437,2026-08-19T08:23:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,249.4,249.6,249.8,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518468,2026-08-19T08:23:19.619266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.5,7.3,0.0,1.6,2.0,246.0,246.1,246.6,41.5,41.9,42.1,864.9,-31.4,50.12,0.0,-29.2,54.7,865.4,-24.1,-24.1,54.7,100.0,3334.0,3332.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518499,2026-08-19T08:23:35.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.1,1.0,235.2,235.8,236.2,0.8,0.6,0.6,866.8,-0.1,50.15,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518530,2026-08-19T08:23:50.618650+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.7,0.4,2.1,29.4,0.0,1.6,3.0,236.1,236.2,236.8,36.6,36.2,36.5,865.0,-9.0,50.11,0.0,-23.8,54.7,867.1,-38.4,-38.2,54.7,100.0,3340.0,3337.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518561,2026-08-19T08:24:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,240.1,240.2,240.5,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518592,2026-08-19T08:24:21.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,1.6,11.4,0.0,1.6,3.0,239.4,239.8,240.3,37.2,36.5,37.0,865.5,-23.2,50.12,0.0,-25.1,55.1,867.1,-34.6,-34.6,55.1,100.0,3340.0,3337.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518623,2026-08-19T08:24:37.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.1,1.0,230.5,230.7,231.3,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518654,2026-08-19T08:24:52.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.4,17.0,0.0,1.6,3.0,244.0,244.1,244.7,34.8,34.1,34.6,865.5,-22.6,50.13,0.0,-23.9,55.1,864.1,-5.6,0.0,55.1,100.0,3325.0,3322.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518685,2026-08-19T08:25:08.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.1,1.0,227.8,227.5,228.5,0.8,0.6,0.6,866.8,0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518716,2026-08-19T08:25:23.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.1,3.4,0.0,1.6,3.0,249.6,249.1,250.0,35.7,32.7,35.6,865.2,-22.7,50.13,0.0,-24.0,55.1,865.1,-19.3,-19.1,55.1,100.0,3328.0,3325.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518747,2026-08-19T08:25:39.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.2,0.1,2.1,1.0,248.0,247.0,248.6,0.8,0.6,0.6,866.8,-0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518778,2026-08-19T08:25:54.629973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.7,0.2,1.9,0.0,1.6,2.0,235.5,233.6,237.2,26.7,22.0,26.7,863.9,-6.2,50.11,0.0,-11.8,55.1,864.1,-8.1,-3.1,55.1,100.0,3331.0,3329.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518840,2026-08-19T08:26:25.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.2,1.2,10.5,0.0,1.7,3.0,238.3,236.4,239.9,30.1,26.0,30.2,864.9,-18.6,50.08,0.0,-16.0,55.1,866.1,-29.1,-29.0,55.1,100.0,3336.0,3333.0,26.3,24.6,25.1,20000.0,856.4,0,0
1518871,2026-08-19T08:26:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.1,1.0,244.8,243.8,245.4,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1518902,2026-08-19T08:26:56.628690+00:00,external_ems_2,bess_2,good,0.1036,normal,PCS phase voltage imbalance high: 5.6; PCS DC current and BMS current mismatch: 26.4,5.6,5.1,2.9,26.4,0.0,1.6,3.0,225.9,220.7,226.3,25.1,20.1,25.2,862.8,-0.2,49.95,0.0,-4.0,55.1,865.7,-26.6,-26.9,55.1,100.0,3336.0,3333.0,26.2,24.6,25.1,20000.0,856.4,0,0
1518933,2026-08-19T08:27:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.2,0.1,2.2,1.0,247.9,247.0,248.4,0.8,0.6,0.6,866.8,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1518964,2026-08-19T08:27:27.629831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,0.2,3.8,0.0,1.7,3.0,247.3,246.1,248.0,38.8,34.6,38.7,865.3,-22.9,50.12,0.0,-25.8,55.1,865.1,-19.1,-18.6,55.1,100.0,3336.0,3333.0,26.3,24.6,25.1,20000.0,856.4,0,0
1518995,2026-08-19T08:27:43.618903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.1,0.1,2.2,1.0,228.2,226.3,229.2,0.8,0.6,0.6,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519026,2026-08-19T08:27:58.619514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.1,0.5,4.9,0.0,1.6,3.0,242.3,240.9,243.6,29.5,25.4,29.4,863.9,-8.2,50.05,0.0,-17.6,55.5,864.4,-13.1,-11.2,55.5,100.0,3331.0,3328.0,26.2,24.6,25.1,20000.0,856.4,0,0
1519057,2026-08-19T08:28:14.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.1,0.1,2.2,1.0,241.2,239.9,242.2,0.8,0.6,0.6,866.8,0.1,50.15,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519088,2026-08-19T08:28:29.619061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.3,0.2,0.0,1.7,4.0,244.6,244.0,245.2,50.9,47.5,50.8,866.7,-33.0,50.21,0.0,-34.2,55.5,866.4,-33.2,-32.6,55.5,100.0,3341.0,3337.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519119,2026-08-19T08:28:45.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.1,0.1,2.2,1.0,229.9,228.8,230.9,0.8,0.6,0.6,866.8,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519150,2026-08-19T08:29:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,1.5,18.2,0.0,1.7,3.0,245.4,244.8,245.8,57.7,54.1,57.5,867.6,-40.0,50.25,0.0,-40.6,55.5,866.1,-21.8,-22.2,55.5,100.0,3332.0,3329.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519181,2026-08-19T08:29:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.2,1.0,242.1,241.6,242.4,0.8,0.6,0.6,866.9,0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519212,2026-08-19T08:29:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,0.2,1.6,0.0,1.6,4.0,243.7,242.8,244.1,61.5,58.2,61.8,868.3,-42.6,50.28,0.0,-43.0,55.5,868.1,-41.0,-39.6,55.5,100.0,3340.0,3336.0,26.3,24.7,25.1,20000.0,856.4,0,0
1519243,2026-08-19T08:29:47.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,244.3,243.8,244.4,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519274,2026-08-19T08:30:02.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.0,0.1,1.2,0.0,1.6,3.0,235.6,234.4,237.0,31.9,28.9,31.8,864.8,-8.4,50.05,0.0,-12.5,55.9,864.7,-9.6,-5.6,55.9,100.0,3333.0,3330.0,26.3,24.7,25.1,20000.0,856.4,0,0
1519305,2026-08-19T08:30:18.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.1,0.1,2.2,1.0,239.0,238.6,240.1,0.8,0.6,0.6,866.8,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519367,2026-08-19T08:30:49.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.2,1.0,246.6,246.2,247.0,0.8,0.6,0.6,866.8,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519400,2026-08-19T08:31:05.618585+00:00,external_ems_2,bess_2,good,0.2309,normal,PCS DC current and BMS current mismatch: 34.4,2.0,3.6,3.1,34.4,0.0,1.6,3.0,231.3,230.2,232.2,29.4,25.8,28.8,864.0,1.9,50.01,0.0,-10.0,55.9,867.1,-32.5,-33.0,55.9,100.0,3338.0,3335.0,26.3,24.7,25.1,20000.0,856.4,0,0
1519431,2026-08-19T08:31:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.2,1.0,244.9,244.3,245.1,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519462,2026-08-19T08:31:36.630001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.4,9.5,0.0,1.6,3.0,244.5,243.7,244.8,39.3,35.9,39.0,866.1,-27.1,50.15,0.0,-26.3,55.9,865.7,-17.6,-18.8,55.9,100.0,3338.0,3335.0,26.3,24.7,25.1,20000.0,856.4,0,0
1519493,2026-08-19T08:31:52.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.1,0.1,2.2,1.0,236.4,235.2,237.4,0.8,0.6,0.6,866.8,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519524,2026-08-19T08:32:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,0.1,2.6,0.0,1.7,3.0,248.8,247.2,249.2,42.8,39.8,43.9,866.2,-28.6,50.12,0.0,-27.5,55.9,866.1,-26.0,-23.9,55.9,100.0,3339.0,3336.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519555,2026-08-19T08:32:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.3,0.0,0.1,2.2,1.0,239.6,238.3,240.6,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519586,2026-08-19T08:32:38.618581+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.1,3.5,2.4,28.8,0.0,1.7,3.0,244.5,243.7,244.8,47.3,43.8,47.3,866.8,-37.1,50.19,0.0,-31.6,55.9,864.4,-8.3,-0.9,55.9,100.0,3331.0,3328.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519617,2026-08-19T08:32:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,2.2,1.0,227.6,224.8,227.8,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519648,2026-08-19T08:33:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,9.1,0.0,1.7,3.0,249.4,249.2,249.9,37.0,36.0,36.8,865.8,-21.9,50.13,0.0,-25.1,55.9,866.7,-31.0,-31.1,55.9,100.0,3336.0,3333.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519679,2026-08-19T08:33:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.2,1.0,247.1,247.0,247.3,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519710,2026-08-19T08:33:40.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.9,12.1,0.0,1.7,4.0,241.4,241.4,242.1,51.9,51.9,52.2,867.2,-36.2,50.19,0.0,-29.1,56.2,869.1,-48.3,-48.3,56.2,100.0,3346.0,3342.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519741,2026-08-19T08:33:56.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.2,1.0,239.9,239.7,240.0,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519772,2026-08-19T08:34:11.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,1.4,8.3,0.0,1.7,3.0,237.7,238.1,238.7,37.0,36.9,37.0,866.4,-23.6,50.13,0.0,-22.0,56.2,867.8,-31.9,-33.3,56.2,100.0,3343.0,3340.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519803,2026-08-19T08:34:27.619410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,243.5,243.8,243.7,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519839,2026-08-19T08:34:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.2,1.0,244.0,244.3,244.2,0.8,0.6,0.6,866.8,-0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519901,2026-08-19T08:35:16.629611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.2,1.0,242.8,243.2,243.1,0.8,0.6,0.6,866.8,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519932,2026-08-19T08:35:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.5,6.8,0.0,1.6,3.0,243.9,244.2,244.6,38.5,38.9,38.4,866.9,-22.2,50.15,0.0,-26.7,56.6,867.4,-29.0,-29.1,56.6,100.0,3342.0,3339.0,26.3,24.7,25.1,20000.0,856.4,0,0
1519963,2026-08-19T08:35:47.618875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,236.2,236.5,236.5,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1519994,2026-08-19T08:36:02.629373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.9,5.1,0.0,1.6,4.0,243.9,244.0,244.5,41.8,41.8,42.3,866.9,-25.6,50.16,0.0,-29.8,56.6,867.8,-30.7,-30.0,56.6,100.0,3346.0,3342.0,26.3,24.7,25.1,20000.0,856.4,0,0
1520025,2026-08-19T08:36:18.629413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,239.3,239.6,239.9,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1520056,2026-08-19T08:36:33.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.1,14.3,0.0,1.6,4.0,243.9,244.2,244.5,40.4,40.7,40.2,867.2,-29.1,50.16,0.0,-28.5,56.6,866.1,-14.8,-8.6,56.6,100.0,3339.0,3335.0,26.3,24.7,25.1,20000.0,856.4,0,0
1520087,2026-08-19T08:36:49.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,2.2,1.0,228.8,229.6,229.3,0.8,0.6,0.6,866.8,-0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1520118,2026-08-19T08:37:04.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.5,4.3,0.0,1.6,3.0,246.6,247.0,247.3,35.5,35.7,35.4,866.6,-19.9,50.13,0.0,-25.1,56.6,866.1,-15.6,-14.3,56.6,100.0,3337.0,3334.0,26.3,24.7,25.1,20000.0,856.4,0,0
1520149,2026-08-19T08:37:20.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.2,1.0,245.7,246.0,246.1,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1520180,2026-08-19T08:37:35.629589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,17.3,0.0,1.7,4.0,243.3,243.3,243.7,36.1,36.6,36.1,866.6,-21.1,50.13,0.0,-24.9,56.6,864.7,-3.8,1.1,56.6,100.0,3328.0,3324.0,26.3,24.6,25.1,20000.0,856.4,0,0
1520211,2026-08-19T08:37:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.2,1.0,244.8,245.3,245.3,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1520242,2026-08-19T08:38:06.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,3.9,0.0,1.7,4.0,240.7,240.5,241.0,54.9,54.7,55.3,868.1,-36.7,50.24,0.0,-35.0,57.0,869.1,-40.6,-40.8,57.0,100.0,3351.0,3347.0,26.3,24.6,25.1,20000.0,856.4,0,0
1520273,2026-08-19T08:38:22.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.3,1.0,244.6,245.1,245.0,0.8,0.6,0.6,866.8,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1520304,2026-08-19T08:38:37.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.5,16.3,0.0,1.6,4.0,232.9,233.1,233.6,43.1,42.6,43.0,866.9,-25.5,50.12,0.0,-24.6,57.0,869.4,-41.8,-41.8,57.0,100.0,3348.0,3344.0,26.3,24.7,25.1,20000.0,856.4,0,0
1520335,2026-08-19T08:38:53.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.3,1.0,246.4,246.6,246.8,0.8,0.6,0.6,866.8,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1520366,2026-08-19T08:39:08.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,5.3,0.0,1.6,4.0,243.3,243.3,243.7,61.9,62.5,62.1,869.6,-45.5,50.29,0.0,-44.2,57.0,869.4,-40.2,-39.6,57.0,100.0,3348.0,3344.0,26.3,24.7,25.1,20000.0,856.4,0,0
1520428,2026-08-19T08:39:39.629221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.1,14.9,0.0,1.6,4.0,243.1,242.9,243.6,48.3,48.3,48.8,868.3,-32.4,50.2,0.0,-35.6,57.0,870.4,-47.3,-47.5,57.0,100.0,3352.0,3348.0,26.3,24.7,25.2,20000.0,856.4,0,0
1520459,2026-08-19T08:39:55.630162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.3,1.0,240.2,240.4,240.5,0.8,0.6,0.6,866.8,0.1,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1520490,2026-08-19T08:40:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.4,5.1,0.0,1.6,5.0,241.7,241.7,242.2,54.7,54.7,55.4,869.4,-43.8,50.26,0.0,-41.7,57.4,870.8,-48.9,-49.0,57.4,100.0,3354.0,3349.0,26.3,24.7,25.2,20000.0,856.4,0,0
1520521,2026-08-19T08:40:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.3,1.0,242.6,242.8,243.0,0.8,0.6,0.6,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1520552,2026-08-19T08:40:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.5,12.1,0.0,1.6,5.0,243.8,243.8,244.4,61.2,61.6,61.3,870.3,-41.4,50.28,0.0,-43.6,57.4,868.8,-29.3,-26.7,57.4,100.0,3353.0,3348.0,26.3,24.7,25.2,20000.0,856.4,0,0
1520583,2026-08-19T08:40:57.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.3,1.0,236.6,237.0,237.2,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1520614,2026-08-19T08:41:12.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.8,5.3,0.0,1.7,5.0,242.9,243.0,243.3,62.2,62.5,62.3,870.6,-43.5,50.29,0.0,-44.6,57.4,871.4,-48.8,-49.5,57.4,100.0,3356.0,3351.0,26.4,24.7,25.2,20000.0,856.4,0,0
1520645,2026-08-19T08:41:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.3,0.1,2.2,1.0,242.3,242.5,242.5,0.8,0.6,0.6,866.9,0.3,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1520676,2026-08-19T08:41:43.619040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.5,4.6,0.0,1.6,6.0,236.8,236.9,237.6,44.3,44.1,44.6,868.6,-21.3,50.18,0.0,-24.8,57.8,869.1,-25.9,-26.5,57.8,100.0,3352.0,3346.0,26.4,24.8,25.2,20000.0,856.4,0,0
1520707,2026-08-19T08:41:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,244.6,244.8,245.2,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1520738,2026-08-19T08:42:14.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,2.2,10.0,0.0,1.6,5.0,241.1,241.6,241.9,44.9,44.4,44.7,868.9,-35.7,50.15,0.0,-30.8,57.8,871.1,-45.7,-45.4,57.8,100.0,3356.0,3351.0,26.4,24.8,25.2,20000.0,856.4,0,0
1520769,2026-08-19T08:42:30.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.2,1.0,242.3,242.4,242.5,0.8,0.6,0.6,866.8,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1520800,2026-08-19T08:42:45.618579+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.1,0.8,3.1,21.4,0.0,1.6,6.0,233.8,234.3,234.9,43.1,42.3,42.9,868.3,-23.2,50.11,0.0,-24.4,57.8,871.4,-44.6,-44.8,57.8,100.0,3357.0,3351.0,26.4,24.8,25.2,20000.0,856.4,0,0
1520831,2026-08-19T08:43:01.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.2,1.0,244.1,244.4,244.4,0.8,0.6,0.6,866.8,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1520862,2026-08-19T08:43:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,6.2,0.0,1.6,6.0,242.6,242.5,243.0,61.0,59.8,60.9,871.2,-43.0,50.28,0.0,-43.3,57.8,872.1,-49.2,-49.4,57.8,100.0,3359.0,3353.0,26.4,24.8,25.2,20000.0,856.4,0,0
1520893,2026-08-19T08:43:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.2,1.0,242.5,242.0,243.0,0.8,0.6,0.6,866.8,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1520955,2026-08-19T08:44:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.2,0.1,2.2,1.0,243.2,241.0,243.9,0.8,0.6,0.6,866.8,0.2,50.33,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1520986,2026-08-19T08:44:18.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,8.0,0.4,5.3,0.0,1.6,5.0,244.4,241.2,245.2,62.0,54.0,62.0,871.2,-42.1,50.27,0.0,-42.1,58.2,870.8,-36.8,-35.2,58.2,100.0,3354.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521017,2026-08-19T08:44:34.629891+00:00,external_ems_1,bess_1,good,0.118,normal,PCS phase voltage imbalance high: 9.6,9.6,0.2,2.3,0.2,0.1,2.2,1.0,232.2,224.2,233.8,0.8,0.6,0.6,866.8,0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
