id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1521048,2026-08-19T08:44:49.629313+00:00,external_ems_2,bess_2,good,0.0717,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 10.9,6.7,10.9,1.1,19.5,0.0,1.6,5.0,246.5,240.8,247.5,57.3,48.3,59.2,870.9,-41.3,50.22,0.0,-38.5,58.2,869.8,-21.8,-23.2,58.2,100.0,3348.0,3343.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521079,2026-08-19T08:45:05.618574+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.6,0.1,0.1,2.2,1.0,244.7,238.8,246.2,0.8,0.6,0.6,866.8,0.1,50.18,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1521110,2026-08-19T08:45:20.618579+00:00,external_ems_2,bess_2,good,0.2066,normal,PCS phase voltage imbalance high: 6.4; PCS phase current imbalance high: 16.6,6.4,16.6,0.5,3.2,0.0,1.6,6.0,243.8,238.1,244.5,47.6,38.2,54.8,870.6,-35.9,50.22,0.0,-36.7,58.2,871.1,-39.1,-39.5,58.2,100.0,3356.0,3350.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521141,2026-08-19T08:45:36.629218+00:00,external_ems_1,bess_1,good,0.1565,normal,PCS phase voltage imbalance high: 11.1,11.1,0.2,2.3,0.1,0.1,2.2,1.0,237.6,227.9,239.0,0.8,0.6,0.6,866.8,0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1521172,2026-08-19T08:45:51.618593+00:00,external_ems_2,bess_2,good,0.0313,normal,PCS phase voltage imbalance high: 5.3; PCS phase current imbalance high: 8.2; PCS DC current and BMS current mismatch: 21.9,5.3,8.2,1.9,21.9,0.0,1.6,6.0,246.6,241.9,247.2,35.6,27.4,35.2,868.6,-23.0,50.09,0.0,-16.8,58.6,866.7,-1.1,2.1,58.6,100.0,3347.0,3341.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521203,2026-08-19T08:46:07.618559+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.4,0.0,0.1,2.2,1.0,242.7,236.2,244.4,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1521234,2026-08-19T08:46:22.618564+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 10.0,6.3,10.0,2.3,12.8,0.0,1.6,5.0,243.7,238.3,244.6,44.2,35.3,45.3,869.1,-29.0,50.21,0.0,-26.7,58.6,871.4,-41.8,-42.1,58.6,100.0,3357.0,3352.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521265,2026-08-19T08:46:38.630326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.0,0.1,2.2,1.0,243.0,239.1,243.5,0.8,0.6,0.6,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1521296,2026-08-19T08:46:53.629365+00:00,external_ems_2,bess_2,good,0.1388,normal,PCS phase voltage imbalance high: 6.5; PCS DC current and BMS current mismatch: 28.5,6.5,7.9,2.5,28.5,0.0,1.6,6.0,233.6,228.5,235.0,36.3,28.9,36.8,868.3,-8.1,50.06,0.0,-15.1,58.6,870.8,-36.6,-35.4,58.6,100.0,3355.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521327,2026-08-19T08:47:09.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.6,0.1,0.1,2.2,1.0,246.5,244.0,246.8,0.8,0.6,0.6,866.8,0.1,50.25,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1521358,2026-08-19T08:47:24.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,7.2,0.5,1.0,0.0,1.6,6.0,243.3,240.3,244.1,40.2,33.6,40.8,869.6,-29.5,50.15,0.0,-27.2,58.6,870.1,-28.5,-29.1,58.6,100.0,3354.0,3348.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521389,2026-08-19T08:47:40.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.2,0.1,2.3,1.0,243.1,240.2,244.6,0.8,0.6,0.6,866.9,-0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521420,2026-08-19T08:47:55.618565+00:00,external_ems_2,bess_2,good,0.2437,normal,PCS DC current and BMS current mismatch: 35.2,5.0,6.6,2.8,35.2,0.0,1.6,6.0,234.2,230.1,235.1,29.3,22.8,29.4,867.6,3.0,50.03,0.0,-15.3,58.6,870.4,-32.2,-32.2,58.6,100.0,3355.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521482,2026-08-19T08:48:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.2,1.6,18.6,0.0,1.6,6.0,244.0,241.5,244.6,65.1,57.9,65.1,872.0,-45.3,50.29,0.0,-44.5,59.0,870.4,-26.7,-26.4,59.0,100.0,3355.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521513,2026-08-19T08:48:42.618569+00:00,external_ems_1,bess_1,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,0.2,2.4,0.0,0.1,2.3,1.0,223.8,214.9,223.6,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521544,2026-08-19T08:48:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,6.6,0.3,7.4,0.0,1.7,5.0,249.5,247.6,249.8,35.7,29.1,35.0,868.8,-23.1,50.1,0.0,-22.9,59.0,869.1,-15.7,-16.7,59.0,100.0,3345.0,3340.0,26.5,24.8,25.3,20000.0,856.4,0,0
1521575,2026-08-19T08:49:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.4,0.1,0.1,2.3,1.0,244.6,242.2,244.9,0.8,0.6,0.6,866.9,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521606,2026-08-19T08:49:28.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,6.5,0.8,13.6,0.0,1.6,5.0,244.7,242.4,245.1,33.8,27.3,33.6,869.0,-10.9,50.1,0.0,-21.1,59.0,869.8,-24.5,-24.4,59.0,100.0,3342.0,3337.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521637,2026-08-19T08:49:44.619059+00:00,external_ems_1,bess_1,good,0.0641,normal,PCS phase voltage imbalance high: 7.5,7.5,0.2,2.3,0.1,0.1,2.3,1.0,235.3,228.7,236.2,0.8,0.6,0.6,866.8,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521668,2026-08-19T08:49:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,6.9,0.8,14.9,0.0,1.6,6.0,246.6,243.9,247.8,30.7,23.9,30.8,868.2,-16.7,50.06,0.0,-16.4,59.0,867.4,-1.8,0.5,59.0,100.0,3339.0,3333.0,26.4,24.8,25.3,20000.0,856.4,0,0
1521699,2026-08-19T08:50:15.629509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.2,0.1,2.3,1.0,247.2,245.2,247.3,0.8,0.6,0.6,866.9,-0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521730,2026-08-19T08:50:30.618579+00:00,external_ems_2,bess_2,good,0.1111,normal,PCS phase voltage imbalance high: 8.2; PCS DC current and BMS current mismatch: 26.6,8.2,5.8,2.7,26.6,0.0,1.6,5.0,230.6,223.1,231.3,24.7,18.9,24.7,866.7,2.9,49.96,0.0,1.6,59.0,869.4,-23.7,-24.1,59.0,100.0,3350.0,3345.0,26.4,24.8,25.2,20000.0,856.4,0,0
1521761,2026-08-19T08:50:46.629212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,2.3,1.0,250.8,249.1,250.5,0.8,0.6,0.6,866.9,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521792,2026-08-19T08:51:01.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,6.7,0.2,4.6,0.0,1.6,6.0,240.6,237.2,241.6,25.3,18.6,25.3,867.9,-9.2,50.06,0.0,-15.5,59.0,868.1,-13.8,-13.0,59.0,100.0,3343.0,3337.0,26.4,24.8,25.2,20000.0,856.4,0,0
1521823,2026-08-19T08:51:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.0,0.1,2.3,1.0,245.8,243.5,245.8,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521854,2026-08-19T08:51:32.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,5.2,0.6,5.4,0.0,1.7,6.0,237.6,235.9,238.5,24.8,19.6,24.5,868.5,-18.1,50.03,0.0,-8.5,59.0,869.1,-23.5,-23.1,59.0,100.0,3350.0,3344.0,26.4,24.7,25.2,20000.0,856.4,0,0
1521885,2026-08-19T08:51:48.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.3,1.0,244.2,243.2,244.2,0.8,0.6,0.6,866.9,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1521916,2026-08-19T08:52:03.630336+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.0,1.8,2.5,22.8,0.0,1.7,6.0,242.2,241.6,242.6,24.8,23.0,24.5,866.9,-1.9,49.99,0.0,-10.5,59.0,869.4,-24.7,-24.5,59.0,100.0,3348.0,3342.0,26.4,24.7,25.2,20000.0,856.4,0,0
1521947,2026-08-19T08:52:19.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,2.3,1.0,247.4,247.4,247.6,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1522009,2026-08-19T08:52:50.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.2,1.0,229.5,230.3,230.2,0.8,0.6,0.6,866.8,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1522040,2026-08-19T08:53:05.619309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.2,4.5,0.0,1.7,5.0,249.9,249.9,250.5,33.2,33.6,32.9,869.0,-21.9,50.12,0.0,-22.9,59.4,868.8,-17.4,-16.8,59.4,100.0,3351.0,3346.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522071,2026-08-19T08:53:21.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.2,1.0,240.4,241.0,240.8,0.8,0.6,0.6,866.9,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1522102,2026-08-19T08:53:36.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,18.2,0.0,1.7,6.0,246.4,246.5,246.8,34.7,34.3,34.1,869.3,-21.0,50.13,0.0,-23.9,59.4,867.4,-2.8,2.0,59.4,100.0,3345.0,3339.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522133,2026-08-19T08:53:52.629823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.2,1.0,230.5,231.4,231.3,0.8,0.6,0.6,866.8,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0
1522164,2026-08-19T08:54:07.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.3,1.6,8.9,0.0,1.7,6.0,244.1,244.3,245.2,28.2,28.0,28.3,868.5,-18.0,50.13,0.0,-16.1,59.4,870.1,-26.9,-27.4,59.4,100.0,3352.0,3346.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522195,2026-08-19T08:54:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.3,0.1,2.3,1.0,245.5,245.8,246.0,0.8,0.6,0.7,866.9,0.3,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1522226,2026-08-19T08:54:38.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.6,6.7,0.0,1.7,6.0,239.0,239.7,239.7,32.0,31.9,31.7,868.5,-22.1,50.06,0.0,-13.2,59.4,869.1,-15.4,-16.5,59.4,100.0,3349.0,3343.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522257,2026-08-19T08:54:54.619175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.3,1.0,248.2,248.5,248.8,0.8,0.6,0.6,866.9,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1522288,2026-08-19T08:55:09.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.3,0.3,0.0,1.7,6.0,238.4,238.5,239.1,29.1,28.9,29.0,869.5,-22.4,50.06,0.0,-26.3,59.4,869.8,-22.1,-23.0,59.4,100.0,3351.0,3345.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522319,2026-08-19T08:55:25.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.3,1.0,244.6,245.1,245.0,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1522350,2026-08-19T08:55:40.630233+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.0,3.2,21.9,0.0,1.7,6.0,230.0,230.4,230.2,27.0,26.0,26.3,867.6,-8.3,49.98,0.0,-7.4,59.4,870.8,-30.2,-30.2,59.4,100.0,3355.0,3349.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522381,2026-08-19T08:55:56.630662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.3,1.0,248.8,249.0,249.0,0.8,0.6,0.6,866.8,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1522412,2026-08-19T08:56:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,3.8,0.0,1.7,6.0,245.7,245.7,246.1,38.2,38.5,38.1,870.0,-26.3,50.15,0.0,-26.6,59.8,870.8,-30.1,-30.2,59.8,100.0,3355.0,3349.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522443,2026-08-19T08:56:27.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.3,1.0,232.0,232.4,232.5,0.8,0.6,0.6,866.9,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1522474,2026-08-19T08:56:42.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,3.2,0.0,1.7,5.0,246.4,246.5,246.7,36.7,36.9,36.5,870.0,-20.8,50.14,0.0,-25.5,59.8,870.4,-24.0,-26.6,59.8,100.0,3355.0,3350.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522536,2026-08-19T08:57:13.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.7,8.6,0.0,1.7,5.0,246.0,245.8,246.4,38.4,38.6,39.2,870.4,-19.7,50.11,0.0,-26.6,59.8,871.1,-28.3,-27.8,59.8,100.0,3357.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522567,2026-08-19T08:57:29.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,239.2,239.7,239.9,0.8,0.6,0.6,866.8,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1522598,2026-08-19T08:57:44.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.5,15.8,0.0,1.7,5.0,245.3,245.5,245.9,39.6,39.6,39.2,870.6,-24.6,50.16,0.0,-27.6,59.8,869.1,-8.8,-1.9,59.8,100.0,3350.0,3345.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522629,2026-08-19T08:58:00.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,234.3,234.8,235.0,0.8,0.6,0.6,866.8,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1522660,2026-08-19T08:58:15.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.6,6.1,0.0,1.7,6.0,245.8,246.2,246.5,36.2,36.4,35.9,870.5,-22.1,50.14,0.0,-25.5,59.8,871.1,-28.2,-28.4,59.8,100.0,3357.0,3351.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522691,2026-08-19T08:58:31.629562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,2.3,1.0,245.3,245.8,245.8,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1522722,2026-08-19T08:58:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.0,2.2,0.0,1.7,6.0,231.3,231.7,231.9,26.4,25.5,25.7,869.1,-11.2,50.02,0.0,-7.5,59.8,869.1,-9.0,-3.7,59.8,100.0,3346.0,3340.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522753,2026-08-19T08:59:02.629422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.3,1.0,249.8,249.9,250.1,0.8,0.6,0.6,866.8,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1522784,2026-08-19T08:59:17.618636+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.6,0.5,2.2,21.9,0.0,1.7,5.0,236.0,236.3,236.6,28.2,27.7,27.7,869.2,-7.1,50.05,0.0,-17.6,60.2,871.4,-29.0,-28.9,60.2,100.0,3357.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522815,2026-08-19T08:59:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.3,1.0,245.2,245.5,245.7,0.8,0.6,0.6,866.8,-0.1,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1522846,2026-08-19T08:59:48.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,2.4,14.5,0.0,1.7,4.0,234.3,234.6,235.1,29.3,28.3,28.5,869.0,-17.7,50.01,0.0,-12.8,60.2,871.4,-32.2,-31.5,60.2,100.0,3357.0,3353.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522877,2026-08-19T09:00:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.3,1.0,243.6,244.1,244.1,0.8,0.6,0.6,866.8,0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1522908,2026-08-19T09:00:19.628998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,0.9,0.0,1.7,4.0,245.5,245.5,246.0,57.9,57.1,57.6,872.8,-42.3,50.26,0.0,-40.1,60.2,873.1,-43.2,-43.1,60.2,100.0,3363.0,3359.0,26.4,24.7,25.2,20000.0,856.4,0,0
1522939,2026-08-19T09:00:35.619121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.2,0.1,2.3,1.0,229.7,229.8,230.6,0.8,0.6,0.6,866.8,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1522970,2026-08-19T09:00:50.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.0,7.6,0.0,1.7,4.0,244.3,244.5,245.5,29.7,28.6,29.8,870.1,-19.0,50.05,0.0,-19.3,60.2,870.1,-11.4,-6.9,60.2,100.0,3356.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523001,2026-08-19T09:01:06.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,2.2,1.0,240.8,240.0,241.6,0.8,0.6,0.6,866.8,0.0,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1523063,2026-08-19T09:01:37.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.0,0.1,2.2,1.0,236.8,235.4,238.1,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1523094,2026-08-19T09:01:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.1,1.8,19.4,0.0,1.7,4.0,244.8,243.3,245.4,40.4,36.3,40.4,871.2,-27.6,50.15,0.0,-27.0,60.2,869.4,-8.2,-2.8,60.2,100.0,3346.0,3342.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523125,2026-08-19T09:02:08.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.3,0.1,2.2,1.0,241.1,239.7,242.2,0.8,0.6,0.6,866.8,0.3,50.05,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0
1523156,2026-08-19T09:02:23.629442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.3,0.8,9.9,0.0,1.7,4.0,247.1,245.7,247.6,35.5,31.2,35.3,870.6,-16.5,50.11,0.0,-16.0,60.5,871.4,-26.4,-25.8,60.5,100.0,3356.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523187,2026-08-19T09:02:39.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.2,0.1,2.3,1.0,246.1,244.9,246.4,0.8,0.6,0.6,866.8,-0.2,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523218,2026-08-19T09:02:54.618796+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,4.9,4.3,2.9,22.1,0.0,1.7,4.0,228.2,224.0,228.9,23.4,19.3,23.6,868.2,-3.1,49.98,0.0,-1.9,60.5,871.1,-25.2,-25.8,60.5,100.0,3346.0,3342.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523249,2026-08-19T09:03:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.3,1.0,249.5,248.5,249.9,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523280,2026-08-19T09:03:25.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.5,2.0,13.7,0.0,1.7,4.0,239.4,237.1,240.6,30.0,25.5,30.0,869.8,-14.8,50.08,0.0,-21.9,60.5,871.8,-28.5,-28.3,60.5,100.0,3357.0,3353.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523311,2026-08-19T09:03:41.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.1,0.1,2.3,1.0,242.3,240.7,243.2,0.8,0.6,0.6,866.8,0.1,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523342,2026-08-19T09:03:56.618578+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,2.6,4.1,2.5,27.0,0.0,1.7,3.0,235.2,233.8,236.4,29.1,25.0,28.9,869.6,-5.7,50.04,0.0,-13.9,60.5,872.1,-32.7,-32.7,60.5,100.0,3359.0,3356.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523373,2026-08-19T09:04:12.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.3,1.0,245.4,244.8,245.8,0.8,0.6,0.6,866.8,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523404,2026-08-19T09:04:27.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.7,11.9,0.0,1.7,3.0,244.2,243.5,244.6,63.0,59.6,62.9,873.8,-45.7,50.29,0.0,-44.1,60.5,873.1,-33.8,-33.7,60.5,100.0,3367.0,3364.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523435,2026-08-19T09:04:43.628738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.3,1.0,234.3,233.2,235.1,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523466,2026-08-19T09:04:58.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.9,0.0,12.7,0.0,1.7,3.0,244.4,243.5,245.1,44.9,41.6,45.5,872.1,-34.8,50.18,0.0,-32.0,60.9,872.1,-22.1,-21.6,60.9,100.0,3356.0,3353.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523497,2026-08-19T09:05:14.629670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,245.7,245.4,246.1,0.8,0.6,0.6,866.8,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523528,2026-08-19T09:05:29.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.3,5.6,0.0,1.6,3.0,244.5,243.8,245.1,37.0,33.9,36.9,871.5,-18.6,50.13,0.0,-24.5,60.9,871.8,-24.2,-24.6,60.9,100.0,3357.0,3354.0,26.4,24.8,25.2,20000.0,856.4,0,0
1523590,2026-08-19T09:06:00.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,1.3,15.9,0.0,1.7,3.0,248.3,247.6,248.6,36.1,33.3,35.8,871.4,-25.1,50.13,0.0,-23.9,60.9,870.1,-9.2,-3.5,60.9,100.0,3352.0,3349.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523621,2026-08-19T09:06:16.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.3,1.0,244.7,244.2,244.9,0.8,0.6,0.6,866.8,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523652,2026-08-19T09:06:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.8,1.4,11.4,0.0,1.7,2.0,242.9,241.3,243.6,30.3,27.5,30.3,870.7,-14.7,50.06,0.0,-12.5,60.9,872.1,-26.1,-26.2,60.9,100.0,3356.0,3354.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523683,2026-08-19T09:06:47.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.3,1.0,250.8,250.2,250.6,0.8,0.6,0.6,866.8,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523714,2026-08-19T09:07:02.629092+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.6,4.5,3.0,20.2,0.0,1.7,2.0,226.3,224.6,227.2,24.1,20.1,24.6,868.8,-7.8,49.96,0.0,-2.7,60.9,871.8,-28.0,-28.1,60.9,100.0,3357.0,3355.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523745,2026-08-19T09:07:18.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.3,1.0,249.3,248.7,249.4,0.8,0.6,0.6,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523776,2026-08-19T09:07:33.630387+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.2,4.2,1.6,22.4,0.0,1.7,3.0,246.7,245.8,247.0,39.1,36.2,40.4,871.8,-15.6,50.16,0.0,-30.9,60.9,873.4,-38.0,-38.8,60.9,100.0,3364.0,3361.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523807,2026-08-19T09:07:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.2,0.1,2.3,1.0,235.5,234.6,236.7,0.8,0.6,0.6,866.9,0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523838,2026-08-19T09:08:04.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.4,1.3,2.7,0.0,1.7,2.0,240.6,239.7,241.6,47.6,44.2,47.4,872.1,-35.9,50.17,0.0,-30.8,61.3,873.4,-33.2,-35.3,61.3,100.0,3367.0,3365.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523869,2026-08-19T09:08:20.618977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.3,0.0,0.1,2.3,1.0,241.0,239.2,241.5,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523900,2026-08-19T09:08:35.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,1.4,16.9,0.0,1.7,3.0,242.5,241.7,242.8,62.1,58.6,62.1,874.2,-44.4,50.28,0.0,-43.6,61.3,872.8,-27.5,-27.0,61.3,100.0,3366.0,3363.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523931,2026-08-19T09:08:51.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.1,0.1,2.3,1.0,232.1,231.3,232.8,0.8,0.6,0.6,866.8,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1523962,2026-08-19T09:09:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,7.5,0.0,1.7,2.0,244.0,243.8,244.3,45.0,43.8,44.8,872.9,-27.7,50.19,0.0,-31.4,61.3,873.8,-35.2,-35.5,61.3,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0
1523993,2026-08-19T09:09:22.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,2.3,1.0,244.3,244.5,244.6,0.8,0.6,0.6,866.9,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524024,2026-08-19T09:09:37.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.4,6.4,0.0,1.7,2.0,243.1,242.9,243.7,43.1,43.0,43.2,873.5,-25.4,50.23,0.0,-28.0,61.3,872.1,-19.0,-19.3,61.3,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524055,2026-08-19T09:09:53.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.3,1.0,234.5,235.1,235.3,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524117,2026-08-19T09:10:24.619294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.3,0.1,2.3,1.0,242.7,243.0,242.8,0.8,0.6,0.6,866.8,-0.3,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524148,2026-08-19T09:10:39.619323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.2,5.3,0.0,1.7,2.0,232.1,232.4,232.7,40.0,39.5,39.7,872.2,-33.6,50.1,0.0,-22.5,61.7,874.4,-38.9,-39.0,61.7,100.0,3366.0,3364.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524179,2026-08-19T09:10:55.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.3,0.1,2.3,1.0,245.3,245.7,245.7,0.8,0.6,0.6,866.8,-0.3,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524210,2026-08-19T09:11:10.628843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.2,9.5,0.0,1.7,2.0,240.9,240.7,241.1,55.2,55.2,55.4,874.2,-39.9,50.26,0.0,-40.2,61.7,875.4,-49.4,-49.4,61.7,100.0,3367.0,3365.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524241,2026-08-19T09:11:26.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,2.3,1.0,242.1,242.2,242.2,0.8,0.6,0.6,866.8,0.0,50.36,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524272,2026-08-19T09:11:41.619373+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.6,0.5,2.3,27.9,0.4,1.7,2.0,239.8,239.6,240.2,45.7,45.5,46.0,873.1,-18.9,50.16,0.0,-29.7,62.1,875.4,-46.8,-46.5,61.7,100.0,3373.0,3371.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524303,2026-08-19T09:11:57.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.3,1.0,244.7,245.1,244.9,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524334,2026-08-19T09:12:12.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,2.5,15.2,0.0,1.7,2.0,243.4,244.2,244.4,38.6,38.6,38.5,871.9,-21.7,50.09,0.0,-23.7,62.1,874.4,-36.9,-36.9,62.1,100.0,3369.0,3367.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524365,2026-08-19T09:12:28.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.3,1.0,239.9,240.2,240.1,0.8,0.6,0.6,866.8,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524396,2026-08-19T09:12:43.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,10.8,0.0,1.7,2.0,242.2,242.4,242.6,66.7,67.0,66.7,875.4,-51.7,50.32,0.0,-48.3,62.1,875.1,-40.9,-40.8,62.1,100.0,3373.0,3371.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524427,2026-08-19T09:12:59.619535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,236.4,236.9,237.1,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524458,2026-08-19T09:13:14.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,7.2,0.0,1.8,1.0,242.5,242.6,242.9,68.4,68.6,68.3,875.5,-50.4,50.33,0.0,-49.5,62.1,875.1,-43.2,-42.1,62.1,100.0,3373.0,3372.0,26.5,24.7,25.2,20000.0,856.4,0,0
1524489,2026-08-19T09:13:30.629953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.3,1.0,241.1,241.1,241.3,0.8,0.6,0.6,866.8,0.1,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524520,2026-08-19T09:13:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.1,7.8,0.0,1.8,3.0,239.8,239.7,240.3,59.9,59.8,60.1,875.2,-38.2,50.26,0.0,-39.4,62.5,874.1,-30.4,-31.1,62.5,100.0,3362.0,3359.0,26.5,24.7,25.2,20000.0,856.4,0,0
1524551,2026-08-19T09:14:01.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.3,1.0,238.8,238.9,239.0,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0
1524582,2026-08-19T09:14:16.629147+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.0,17.5,0.0,1.7,1.0,234.7,234.9,235.3,28.4,28.0,28.1,872.4,-8.8,50.09,0.0,-16.3,62.5,873.4,-26.3,-26.6,62.5,100.0,3363.0,3362.0,26.5,24.8,25.2,20000.0,856.4,0,0
1524644,2026-08-19T09:14:47.626530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.4,8.0,0.0,1.8,3.0,225.4,225.3,225.9,22.8,21.0,21.9,869.0,-5.0,49.93,0.0,2.1,62.5,871.4,-13.0,-13.2,62.5,100.0,3359.0,3356.0,26.5,24.7,25.2,20000.0,856.4,0,0
1524675,2026-08-19T09:15:03.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.3,1.0,249.2,249.5,249.8,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1524706,2026-08-19T09:15:18.619773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,4.8,0.0,1.8,1.0,246.9,247.0,247.4,39.4,40.0,39.3,872.4,-21.2,50.12,0.0,-27.7,62.5,872.4,-26.0,-25.6,62.5,100.0,3358.0,3357.0,26.5,24.7,25.2,20000.0,856.4,0,0
1524737,2026-08-19T09:15:34.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.3,1.0,242.9,243.2,243.2,0.8,0.6,0.6,866.8,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1524768,2026-08-19T09:15:49.629965+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.6,0.3,2.8,20.4,0.0,1.7,2.0,240.2,240.4,240.8,48.7,48.7,49.0,873.0,-31.2,50.18,0.0,-34.1,62.9,875.8,-51.6,-51.7,62.9,100.0,3371.0,3369.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524799,2026-08-19T09:16:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.3,1.0,244.9,245.2,245.0,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1524830,2026-08-19T09:16:20.629130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.4,7.0,0.0,1.7,2.0,245.0,245.4,245.5,59.6,59.7,59.3,874.5,-45.2,50.28,0.0,-43.4,62.9,874.1,-38.2,-38.1,62.9,100.0,3366.0,3364.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524861,2026-08-19T09:16:36.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.3,1.0,235.5,236.2,236.3,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1524892,2026-08-19T09:16:51.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,13.5,0.0,1.7,2.0,244.1,244.1,244.6,48.1,48.5,48.7,873.7,-31.4,50.22,0.0,-36.3,62.9,872.8,-17.9,-19.0,62.9,100.0,3358.0,3356.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524923,2026-08-19T09:17:07.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.3,1.0,245.5,245.7,245.7,0.8,0.6,0.6,866.8,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1524954,2026-08-19T09:17:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,4.0,0.0,1.7,2.0,245.6,245.8,245.9,50.1,50.3,49.8,873.7,-36.9,50.22,0.0,-35.8,62.9,873.8,-32.9,-33.2,62.9,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0
1524985,2026-08-19T09:17:38.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.3,0.1,2.3,1.0,243.9,244.0,244.2,0.8,0.6,0.6,866.8,0.3,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525016,2026-08-19T09:17:53.619222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,0.0,0.8,0.0,1.7,2.0,237.2,237.5,238.1,40.3,40.2,40.2,872.8,-23.6,50.12,0.0,-23.2,63.3,872.8,-22.8,-22.4,63.3,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0
1525047,2026-08-19T09:18:09.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.3,1.0,235.9,236.6,236.5,0.8,0.6,0.6,866.8,-0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525078,2026-08-19T09:18:24.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.4,14.1,0.0,1.7,2.0,241.6,242.0,242.3,37.6,37.7,37.9,872.4,-21.6,50.13,0.0,-23.7,63.3,873.8,-35.7,-35.7,63.3,100.0,3365.0,3363.0,26.4,24.7,25.2,20000.0,856.4,0,0
1525109,2026-08-19T09:18:40.619393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.3,0.1,2.3,1.0,245.4,245.9,245.8,0.8,0.6,0.6,866.8,-0.3,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525171,2026-08-19T09:19:11.629386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.1,2.3,1.0,247.1,247.6,247.8,0.8,0.6,0.6,866.8,-0.2,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525202,2026-08-19T09:19:26.618988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.3,2.9,0.0,1.7,2.0,246.7,246.5,247.1,37.4,37.0,37.5,872.1,-24.7,50.14,0.0,-25.7,63.3,872.4,-21.8,-20.5,63.3,100.0,3361.0,3359.0,26.4,24.7,25.2,20000.0,856.4,0,0
1525233,2026-08-19T09:19:42.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.3,1.0,232.5,232.6,233.3,0.8,0.6,0.6,866.8,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525264,2026-08-19T09:19:57.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,0.5,2.6,0.0,1.7,1.0,240.0,240.0,241.0,27.4,25.4,27.1,870.6,-14.0,50.05,0.0,-17.3,63.3,871.1,-11.4,-7.5,63.3,100.0,3360.0,3359.0,26.4,24.7,25.2,20000.0,856.4,0,0
1525295,2026-08-19T09:20:13.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.3,1.0,241.6,240.7,242.3,0.8,0.6,0.6,866.8,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525326,2026-08-19T09:20:28.619613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.1,0.5,5.1,0.0,1.7,2.0,244.2,243.2,244.8,45.0,41.0,45.1,872.6,-26.3,50.18,0.0,-30.6,63.3,872.1,-21.2,-22.2,63.3,100.0,3356.0,3354.0,26.4,24.7,25.1,20000.0,856.4,0,0
1525357,2026-08-19T09:20:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.3,0.2,0.1,2.3,1.0,227.3,224.9,228.8,0.8,0.6,0.6,866.8,0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525388,2026-08-19T09:20:59.630486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.5,1.2,16.5,0.0,1.7,1.0,248.6,247.3,249.0,39.3,34.8,39.0,872.0,-23.4,50.15,0.0,-26.4,63.7,870.8,-6.9,-2.8,63.7,100.0,3350.0,3349.0,26.4,24.7,25.1,20000.0,856.4,0,0
1525419,2026-08-19T09:21:15.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,2.3,1.0,246.6,245.6,247.2,0.8,0.6,0.6,866.8,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525450,2026-08-19T09:21:30.618569+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,4.0,4.5,1.7,20.3,0.0,1.8,1.0,241.2,238.6,242.6,36.5,32.0,36.5,871.7,-15.4,50.1,0.0,-19.3,63.7,873.4,-35.7,-36.4,63.7,100.0,3363.0,3362.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525481,2026-08-19T09:21:46.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.2,0.1,2.3,1.0,244.3,243.3,244.9,0.8,0.6,0.6,866.8,-0.2,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525512,2026-08-19T09:22:01.628940+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,4.0,4.8,2.2,23.2,0.0,1.8,1.0,233.6,231.1,235.1,31.6,26.8,31.6,870.9,-9.7,50.04,0.0,-12.8,63.7,873.1,-32.9,-32.7,63.7,100.0,3362.0,3361.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525543,2026-08-19T09:22:17.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,2.3,1.0,248.3,247.0,248.4,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525574,2026-08-19T09:22:32.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.7,1.9,18.8,0.0,1.7,1.0,240.3,238.2,242.0,33.0,28.7,33.4,871.5,-14.6,50.08,0.0,-20.3,63.7,873.4,-33.4,-33.4,63.7,100.0,3362.0,3361.0,26.4,24.7,25.1,20000.0,856.4,0,0
1525605,2026-08-19T09:22:48.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,2.3,1.0,243.3,242.4,243.8,0.8,0.6,0.6,866.8,-0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525636,2026-08-19T09:23:03.619006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.0,3.3,19.3,0.0,1.7,1.0,233.8,232.2,234.9,30.4,26.4,30.3,870.5,-17.3,50.03,0.0,-14.3,63.7,873.8,-36.6,-37.1,63.7,100.0,3363.0,3362.0,26.4,24.7,25.1,20000.0,856.4,0,0
1525698,2026-08-19T09:23:34.630650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.6,9.9,0.0,1.8,2.0,243.7,243.1,244.2,44.9,41.4,44.8,872.7,-28.5,50.18,0.0,-30.7,63.7,872.1,-18.6,-18.7,63.7,100.0,3360.0,3358.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525729,2026-08-19T09:23:50.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.3,1.0,235.1,234.4,235.9,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1525764,2026-08-19T09:24:07.629179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.6,0.4,1.9,0.0,1.8,1.0,240.2,238.8,240.4,20.9,22.0,19.4,867.4,13.9,49.86,0.0,6.3,64.1,867.8,15.8,13.5,64.1,100.0,3345.0,3344.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525795,2026-08-19T09:24:23.619562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,2.3,1.0,243.4,242.6,243.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0
1525826,2026-08-19T09:24:38.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.5,2.1,1.7,20.4,0.0,1.8,2.0,240.7,239.5,241.0,12.4,12.9,10.8,867.8,4.5,49.92,0.0,2.4,64.1,866.1,24.9,24.9,64.1,100.0,3339.0,3337.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525857,2026-08-19T09:24:54.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.4,1.0,227.0,225.7,227.6,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1525888,2026-08-19T09:25:09.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.7,2.8,0.0,1.8,1.0,243.5,242.1,243.7,12.3,12.9,10.8,867.4,5.2,49.92,0.0,2.4,64.1,868.1,2.4,2.0,64.1,100.0,3344.0,3343.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525919,2026-08-19T09:25:25.630361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.4,1.0,241.3,240.5,241.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1525950,2026-08-19T09:25:40.618579+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,2.3,3.1,2.5,26.5,0.0,1.7,1.0,227.2,225.8,228.1,26.7,27.8,24.7,864.9,33.4,49.8,0.0,18.6,64.1,867.4,6.9,6.1,64.1,100.0,3339.0,3338.0,26.3,24.6,25.1,20000.0,856.4,0,0
1525981,2026-08-19T09:25:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.4,1.0,248.7,248.2,248.9,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526012,2026-08-19T09:26:11.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.8,5.6,0.0,1.7,2.0,245.4,244.6,245.7,39.6,36.2,39.5,871.3,-24.8,50.15,0.0,-26.8,64.1,872.1,-30.4,-30.2,64.1,100.0,3359.0,3357.0,26.3,24.6,25.1,20000.0,856.4,0,0
1526043,2026-08-19T09:26:27.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.1,0.1,2.4,1.0,243.3,242.1,244.3,0.8,0.6,0.6,866.8,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526074,2026-08-19T09:26:42.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,2.5,10.6,0.0,1.7,2.0,242.1,240.7,242.8,30.4,27.5,30.7,869.9,-20.1,50.04,0.0,-16.6,64.1,872.4,-30.7,-30.4,64.1,100.0,3359.0,3357.0,26.3,24.6,25.1,20000.0,856.4,0,0
1526105,2026-08-19T09:26:58.619277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.2,0.1,2.4,1.0,247.3,246.3,247.6,0.8,0.6,0.6,866.8,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526136,2026-08-19T09:27:13.629484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.9,5.7,0.0,1.8,2.0,245.0,244.4,245.6,50.9,47.6,51.0,872.9,-34.3,50.22,0.0,-35.0,64.1,873.8,-40.0,-40.2,64.1,100.0,3364.0,3362.0,26.3,24.5,25.1,20000.0,856.4,0,0
1526167,2026-08-19T09:27:29.629358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.4,1.0,233.8,232.9,234.8,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526231,2026-08-19T09:28:01.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.4,1.0,243.2,243.2,243.8,0.8,0.6,0.6,866.8,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526262,2026-08-19T09:28:16.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.2,7.4,0.0,1.8,2.0,239.9,239.7,240.2,12.3,10.6,10.8,867.6,3.8,49.88,0.0,10.6,64.1,867.4,11.2,9.0,64.1,100.0,3339.0,3337.0,26.3,24.5,25.1,20000.0,856.4,0,0
1526293,2026-08-19T09:28:32.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.4,1.0,229.7,229.9,230.3,0.8,0.6,0.6,866.8,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526324,2026-08-19T09:28:47.629711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.2,2.8,0.0,1.8,1.0,235.1,234.9,235.5,20.2,19.0,18.6,865.9,21.4,49.92,0.0,9.7,64.1,865.7,24.2,24.3,64.1,100.0,3337.0,3336.0,26.3,24.5,25.0,20000.0,856.4,0,0
1526355,2026-08-19T09:29:03.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,232.8,233.2,233.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526386,2026-08-19T09:29:18.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,2.1,16.8,0.0,1.8,1.0,230.2,229.7,230.9,25.8,25.1,23.9,865.7,19.1,49.86,0.0,12.4,64.1,867.8,2.3,1.6,64.1,100.0,3342.0,3341.0,26.3,24.5,25.0,20000.0,856.4,0,0
1526417,2026-08-19T09:29:34.619141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.4,1.0,250.6,249.4,250.8,0.8,0.6,0.6,866.8,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1526448,2026-08-19T09:29:49.618672+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,4.4,3.2,2.9,23.6,0.0,1.8,1.0,231.0,227.1,231.5,23.0,19.8,23.0,868.2,-0.6,49.95,0.0,-1.9,64.1,871.1,-24.2,-24.2,64.1,100.0,3354.0,3353.0,26.3,24.5,25.0,20000.0,856.4,0,0
1526479,2026-08-19T09:30:05.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.3,1.0,245.7,244.6,246.1,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1526510,2026-08-19T09:30:20.630603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.0,1.0,8.6,0.0,1.8,1.0,246.7,245.4,247.1,33.9,29.9,33.8,870.8,-18.4,50.11,0.0,-22.1,64.1,871.8,-27.0,-26.7,64.1,100.0,3356.0,3355.0,26.3,24.5,25.0,20000.0,856.4,0,0
1526541,2026-08-19T09:30:36.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.0,0.1,2.3,1.0,232.8,230.9,233.7,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1526572,2026-08-19T09:30:51.629733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.9,2.4,10.5,0.0,1.8,1.0,244.4,243.1,245.2,22.5,17.6,22.3,868.7,-10.0,49.98,0.0,-8.8,64.1,871.1,-20.5,-20.0,64.1,100.0,3354.0,3353.0,26.3,24.5,25.0,20000.0,856.4,0,0
1526603,2026-08-19T09:31:07.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,2.3,1.0,239.3,237.8,239.9,0.8,0.6,0.6,866.8,0.0,50.03,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1526634,2026-08-19T09:31:22.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.0,1.2,11.9,0.0,1.9,2.0,246.8,245.7,247.3,27.9,23.9,27.7,870.3,-11.9,50.07,0.0,-17.1,64.1,869.1,0.0,1.9,64.1,100.0,3346.0,3344.0,26.3,24.4,25.0,20000.0,856.4,0,0
1526665,2026-08-19T09:31:38.618584+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,0.2,2.6,0.2,0.1,2.3,1.0,228.5,223.4,229.0,0.8,0.6,0.6,866.8,0.2,49.95,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1526696,2026-08-19T09:31:53.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,0.5,6.1,0.0,1.9,2.0,250.5,249.9,251.0,27.7,23.7,27.8,870.3,-15.5,50.08,0.0,-17.7,64.1,869.8,-9.4,-6.5,64.1,100.0,3349.0,3347.0,26.3,24.4,25.0,20000.0,856.4,0,0
1526758,2026-08-19T09:32:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.9,1.3,11.4,0.0,1.9,1.0,235.0,233.7,235.6,22.7,18.8,22.3,869.8,-9.7,50.03,0.0,-6.8,64.1,871.1,-21.1,-21.2,64.1,100.0,3352.0,3351.0,26.3,24.4,25.0,20000.0,856.4,0,0
1526789,2026-08-19T09:32:40.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.1,2.3,1.0,242.4,241.6,243.2,0.8,0.6,0.6,866.8,0.1,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1526820,2026-08-19T09:32:55.629685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,0.3,1.2,0.0,1.9,2.0,246.7,246.0,246.9,31.5,28.4,31.4,869.8,-7.8,50.1,0.0,-10.1,64.1,870.1,-9.0,-4.8,64.1,100.0,3355.0,3353.0,26.3,24.4,25.0,20000.0,856.4,0,0
