id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1526851,2026-08-19T09:33:11.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.1,2.3,1.0,245.5,245.1,245.9,0.8,0.6,0.6,866.9,-0.2,50.14,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1526882,2026-08-19T09:33:26.629782+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,3.2,3.0,3.1,29.4,0.0,1.9,2.0,229.3,226.7,229.9,22.2,19.2,21.6,868.3,6.9,49.93,0.0,1.0,64.5,871.4,-22.5,-23.3,64.5,100.0,3356.0,3354.0,26.3,24.4,25.0,20000.0,856.4,0,0
1526913,2026-08-19T09:33:42.630747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.3,1.0,249.6,249.3,250.6,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1526944,2026-08-19T09:33:57.618559+00:00,external_ems_2,bess_2,good,0.2325,normal,PCS DC current and BMS current mismatch: 34.5,1.5,3.5,3.2,34.5,0.0,1.9,1.0,236.1,235.3,236.8,28.2,24.7,27.9,869.6,-1.3,49.99,0.0,-11.0,64.5,872.8,-35.8,-35.9,64.5,100.0,3360.0,3359.0,26.3,24.4,24.9,20000.0,856.4,0,0
1526975,2026-08-19T09:34:13.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.1,2.3,1.0,243.4,242.8,243.7,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1527006,2026-08-19T09:34:28.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.4,0.1,0.0,1.9,2.0,244.4,243.9,244.9,54.6,51.5,54.6,873.4,-38.6,50.24,0.0,-36.9,64.5,873.8,-38.5,-38.7,64.5,100.0,3365.0,3363.0,26.3,24.4,25.0,20000.0,856.4,0,0
1527037,2026-08-19T09:34:44.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,2.3,1.0,236.1,235.0,237.2,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1527068,2026-08-19T09:34:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,1.2,10.1,0.0,1.9,2.0,243.7,242.5,244.3,43.7,40.3,44.7,872.6,-27.9,50.14,0.0,-31.1,64.5,873.8,-38.0,-37.8,64.5,100.0,3364.0,3362.0,26.3,24.4,25.0,20000.0,856.4,0,0
1527099,2026-08-19T09:35:15.629328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,2.3,1.0,245.5,244.5,246.1,0.8,0.6,0.6,866.8,-0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1527130,2026-08-19T09:35:30.618742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.0,15.2,0.0,1.9,1.0,243.5,242.7,243.8,50.0,46.6,50.0,873.1,-34.2,50.21,0.0,-35.2,64.5,872.1,-19.0,-20.1,64.5,100.0,3360.0,3359.0,26.3,24.4,25.0,20000.0,856.4,0,0
1527161,2026-08-19T09:35:46.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,2.3,1.0,226.6,225.7,227.5,0.8,0.6,0.6,866.9,-0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1527192,2026-08-19T09:36:01.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,7.2,0.0,1.9,2.0,246.1,245.3,246.4,47.5,44.1,47.3,873.0,-32.1,50.2,0.0,-32.8,64.8,872.4,-24.9,-25.3,64.8,100.0,3358.0,3356.0,26.3,24.4,25.0,20000.0,856.4,0,0
1527223,2026-08-19T09:36:17.629893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.3,1.0,242.7,241.4,243.5,0.8,0.6,0.6,866.8,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1527285,2026-08-19T09:36:48.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.3,1.0,238.4,237.3,239.2,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0
1527316,2026-08-19T09:37:03.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,0.8,14.3,0.0,1.8,2.0,246.0,245.3,246.4,42.6,39.6,42.7,872.6,-20.1,50.17,0.0,-29.0,64.8,873.4,-34.4,-34.5,64.8,100.0,3364.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527347,2026-08-19T09:37:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.1,2.4,1.0,243.2,243.1,243.3,0.8,0.6,0.6,866.9,0.1,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527378,2026-08-19T09:37:34.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.6,8.6,0.0,1.8,3.0,236.4,236.0,236.8,39.8,38.9,40.1,871.8,-22.4,50.09,0.0,-14.7,64.8,873.4,-31.0,-32.0,64.8,100.0,3364.0,3361.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527409,2026-08-19T09:37:50.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,246.4,246.7,246.8,0.8,0.6,0.6,866.9,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527440,2026-08-19T09:38:05.629070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,2.4,17.0,0.0,1.8,2.0,235.7,236.1,236.6,33.4,33.6,33.3,871.7,-21.3,50.1,0.0,-23.5,64.8,874.1,-38.3,-38.3,64.8,100.0,3364.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527471,2026-08-19T09:38:21.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,246.1,246.3,246.5,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527502,2026-08-19T09:38:36.619164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,2.5,12.5,0.0,1.8,1.0,237.3,237.5,238.0,36.9,36.8,37.2,871.3,-22.4,50.08,0.0,-20.5,65.2,873.8,-34.9,-35.4,65.2,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527533,2026-08-19T09:38:52.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.2,0.1,2.4,1.0,244.5,244.9,245.0,0.9,0.6,0.6,866.8,-0.2,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527564,2026-08-19T09:39:07.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.0,5.8,0.0,1.8,2.0,244.6,244.7,244.9,52.2,52.5,52.2,873.8,-38.1,50.23,0.0,-37.2,65.2,873.8,-32.3,-32.1,65.2,100.0,3367.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527595,2026-08-19T09:39:23.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.4,1.0,231.0,231.6,231.7,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527626,2026-08-19T09:39:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,1.5,0.0,1.8,1.0,242.7,242.8,243.2,52.7,53.4,53.2,874.0,-34.0,50.24,0.0,-37.5,65.2,873.8,-32.5,-31.5,65.2,100.0,3367.0,3366.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527657,2026-08-19T09:39:54.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,2.4,1.0,229.2,229.5,229.6,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527688,2026-08-19T09:40:09.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,11.2,0.0,1.8,2.0,247.1,247.0,247.4,51.0,51.5,51.2,873.8,-39.2,50.21,0.0,-36.4,65.2,873.4,-28.0,-28.3,65.2,100.0,3367.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527719,2026-08-19T09:40:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.4,1.0,244.9,245.4,245.3,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527750,2026-08-19T09:40:40.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.8,11.7,0.0,1.8,2.0,243.8,244.2,244.5,27.7,27.2,27.5,871.6,-10.2,50.08,0.0,-18.0,65.6,869.8,1.5,3.9,65.6,100.0,3352.0,3350.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527812,2026-08-19T09:41:11.618585+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.4,1.7,1.2,22.2,0.0,1.8,2.0,244.3,244.2,245.6,24.4,22.7,24.3,871.2,-5.8,50.09,0.0,-14.1,65.6,872.4,-28.0,-27.9,65.6,100.0,3359.0,3357.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527843,2026-08-19T09:41:27.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.4,1.0,245.4,244.7,245.5,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1527874,2026-08-19T09:41:42.629928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.4,2.3,17.5,0.0,1.8,2.0,231.0,228.5,232.2,33.7,29.4,33.8,871.1,-14.5,50.05,0.0,-14.4,65.6,873.4,-32.0,-31.3,65.6,100.0,3364.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527905,2026-08-19T09:41:58.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,2.4,1.0,245.3,244.0,245.6,0.8,0.6,0.6,866.8,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1527936,2026-08-19T09:42:13.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,5.7,1.9,14.8,0.0,1.8,1.0,243.7,241.9,244.5,45.4,41.5,47.2,872.2,-24.7,50.14,0.0,-30.9,65.6,874.1,-39.5,-39.2,65.6,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0
1527967,2026-08-19T09:42:29.618999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.2,0.1,2.4,1.0,243.0,241.9,243.6,0.8,0.6,0.6,866.8,-0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1527998,2026-08-19T09:42:44.618824+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,3.9,4.8,2.4,20.8,0.0,1.8,2.0,235.6,233.0,236.9,34.4,29.9,34.7,871.4,-14.5,50.06,0.0,-17.8,65.6,873.8,-35.3,-35.5,65.6,100.0,3365.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528029,2026-08-19T09:43:00.629216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.6,0.0,0.1,2.4,1.0,244.4,242.3,245.4,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1528060,2026-08-19T09:43:15.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.5,0.1,7.7,0.0,1.8,2.0,244.0,242.6,244.5,49.7,45.2,49.6,873.5,-37.9,50.21,0.0,-34.0,65.6,873.4,-30.2,-32.1,65.6,100.0,3366.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528091,2026-08-19T09:43:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.3,0.1,0.1,2.4,1.0,241.5,239.1,242.8,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1528122,2026-08-19T09:43:46.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,5.9,0.4,1.3,0.0,1.8,1.0,245.1,243.2,246.0,42.7,38.6,44.5,873.0,-28.1,50.18,0.0,-30.6,66.0,873.4,-29.4,-32.2,66.0,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528153,2026-08-19T09:44:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.3,0.0,0.1,2.3,1.0,241.2,239.8,242.3,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1528184,2026-08-19T09:44:17.629244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.4,6.1,0.0,1.8,2.0,244.7,243.9,245.1,49.0,45.5,48.9,873.5,-33.8,50.2,0.0,-33.7,66.0,873.1,-27.7,-28.3,66.0,100.0,3365.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528215,2026-08-19T09:44:33.629849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.4,1.0,231.9,230.8,232.9,0.8,0.6,0.6,866.8,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528246,2026-08-19T09:44:48.618560+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,1.5,4.0,1.7,21.1,0.0,1.8,2.0,246.2,245.1,246.6,46.6,43.5,47.5,873.5,-35.8,50.21,0.0,-34.5,66.0,871.8,-14.7,-10.2,66.0,100.0,3360.0,3358.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528277,2026-08-19T09:45:04.629231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,245.4,245.0,245.8,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528339,2026-08-19T09:45:35.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.2,0.1,2.4,1.0,244.7,244.2,245.1,0.8,0.6,0.6,866.8,-0.2,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528370,2026-08-19T09:45:50.630868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.8,1.7,13.3,0.0,1.8,2.0,230.2,228.5,231.0,32.1,28.3,31.8,871.1,-9.2,50.03,0.0,-12.6,66.0,872.8,-22.5,-23.5,66.0,100.0,3359.0,3357.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528401,2026-08-19T09:46:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.4,1.0,244.5,243.1,245.0,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528432,2026-08-19T09:46:21.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,1.2,6.4,0.0,1.8,1.0,245.7,244.9,246.0,48.2,44.9,48.2,872.9,-31.2,50.17,0.0,-33.1,66.4,874.1,-37.6,-37.2,66.4,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528463,2026-08-19T09:46:37.629812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,243.7,243.2,244.0,0.8,0.6,0.6,866.8,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528494,2026-08-19T09:46:52.630977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,2.5,17.1,0.0,1.8,1.0,237.0,236.0,238.1,32.6,29.3,32.6,871.3,-19.3,50.07,0.0,-18.4,66.4,873.8,-36.4,-36.1,66.4,100.0,3365.0,3364.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528525,2026-08-19T09:47:08.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,246.6,246.1,246.9,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528556,2026-08-19T09:47:23.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,1.1,9.0,0.0,1.8,1.0,242.8,242.1,243.3,42.1,38.8,42.2,872.9,-23.8,50.17,0.0,-28.3,66.4,871.8,-14.8,-12.8,66.4,100.0,3361.0,3360.0,26.3,24.5,25.0,20000.0,856.4,0,0
1528587,2026-08-19T09:47:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.0,0.1,2.4,1.0,227.9,225.5,228.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528618,2026-08-19T09:47:54.634502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,0.3,6.0,0.0,1.9,1.0,248.8,247.8,249.4,20.6,17.0,20.4,870.4,-8.7,50.04,0.0,-13.5,66.4,870.1,-2.7,-1.3,66.4,100.0,3352.0,3351.0,26.3,24.4,25.0,20000.0,856.4,0,0
1528649,2026-08-19T09:48:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.4,1.0,236.1,235.0,236.5,0.8,0.6,0.6,866.8,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528680,2026-08-19T09:48:25.629224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.4,9.2,0.0,1.9,1.0,245.9,245.5,246.7,22.2,19.3,21.8,870.4,-4.5,50.04,0.0,-12.2,66.4,870.8,-13.7,-13.8,66.4,100.0,3353.0,3352.0,26.3,24.4,25.0,20000.0,856.4,0,0
1528711,2026-08-19T09:48:41.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.1,0.1,2.4,1.0,229.5,227.2,229.8,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528742,2026-08-19T09:48:56.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,1.0,8.7,0.0,1.9,2.0,242.8,241.6,243.1,21.8,18.5,21.7,870.1,-8.7,50.04,0.0,-6.4,66.4,869.1,0.0,3.4,66.4,100.0,3350.0,3348.0,26.3,24.4,24.9,20000.0,856.4,0,0
1528773,2026-08-19T09:49:12.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.4,1.0,246.2,246.2,246.6,0.8,0.6,0.6,866.8,0.0,50.09,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528804,2026-08-19T09:49:27.618568+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,1.2,1.6,2.5,23.6,0.0,1.9,1.0,228.0,226.9,228.1,21.9,20.7,20.3,868.3,7.6,49.88,0.0,6.7,66.4,870.8,-16.0,-16.1,66.4,100.0,3353.0,3352.0,26.3,24.4,24.9,20000.0,856.4,0,0
1528866,2026-08-19T09:49:58.618574+00:00,external_ems_2,bess_2,good,0.2598,normal,PCS DC current and BMS current mismatch: 36.2,1.2,2.1,3.1,36.2,0.0,1.9,1.0,228.3,227.1,228.3,25.0,22.9,23.2,868.0,18.5,49.9,0.0,4.6,66.4,871.1,-17.7,-17.8,66.4,100.0,3354.0,3353.0,26.3,24.4,24.9,20000.0,856.4,0,0
1528897,2026-08-19T09:50:14.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.4,1.0,247.8,248.8,248.8,0.8,0.6,0.6,866.8,0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528928,2026-08-19T09:50:29.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.2,1.7,0.0,1.9,2.0,248.9,249.2,249.3,23.8,23.6,23.6,870.3,-9.9,50.04,0.0,-14.8,66.4,870.1,-8.2,-5.9,66.4,100.0,3355.0,3353.0,26.3,24.4,24.9,20000.0,856.4,0,0
1528959,2026-08-19T09:50:45.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.4,1.0,226.2,226.4,226.8,0.8,0.6,0.6,866.8,0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1528990,2026-08-19T09:51:00.630073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.5,14.8,0.0,1.9,2.0,235.6,236.0,236.2,19.8,18.4,19.1,868.6,4.9,49.95,0.0,-5.6,66.8,870.1,-9.9,-5.7,66.8,100.0,3353.0,3351.0,26.3,24.4,24.9,20000.0,856.4,0,0
1529021,2026-08-19T09:51:16.619744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.4,1.0,239.6,240.2,240.1,0.8,0.6,0.6,866.8,-0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529052,2026-08-19T09:51:31.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,19.1,0.0,2.0,2.0,246.2,246.2,246.7,46.4,47.0,46.6,872.6,-31.7,50.2,0.0,-33.1,66.8,871.1,-12.6,-9.3,66.8,100.0,3352.0,3350.0,26.3,24.3,24.9,20000.0,856.4,0,0
1529083,2026-08-19T09:51:47.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.4,1.0,231.2,232.1,232.1,0.8,0.6,0.6,866.8,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529114,2026-08-19T09:52:02.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.0,6.6,0.0,1.9,2.0,247.5,247.6,248.0,34.8,35.5,35.0,871.8,-24.0,50.13,0.0,-24.8,66.8,872.8,-30.6,-31.1,66.8,100.0,3356.0,3354.0,26.2,24.3,24.9,20000.0,856.4,0,0
1529145,2026-08-19T09:52:18.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.4,1.0,244.9,244.9,245.2,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529176,2026-08-19T09:52:33.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,7.2,0.0,2.0,2.0,244.7,244.7,245.3,38.9,39.0,39.7,871.9,-28.0,50.14,0.0,-26.0,66.8,872.1,-20.8,-21.6,66.8,100.0,3361.0,3359.0,26.3,24.3,24.9,20000.0,856.4,0,0
1529207,2026-08-19T09:52:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,248.1,248.5,248.7,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529238,2026-08-19T09:53:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,0.3,3.2,0.0,1.9,2.0,239.2,239.6,240.1,28.6,28.5,28.4,871.5,-16.4,50.1,0.0,-16.5,66.8,871.8,-19.6,-18.2,66.8,100.0,3355.0,3353.0,26.3,24.4,24.9,20000.0,856.4,0,0
1529269,2026-08-19T09:53:20.619148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,244.7,244.9,245.1,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529300,2026-08-19T09:53:35.630492+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.8,1.0,2.9,22.8,0.0,2.0,1.0,228.5,228.9,229.3,29.0,28.0,28.1,870.5,-11.2,50.0,0.0,-8.3,66.8,873.4,-34.0,-33.8,66.8,100.0,3363.0,3362.0,26.3,24.3,24.9,20000.0,856.4,0,0
1529331,2026-08-19T09:53:51.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.4,1.0,245.0,245.2,245.2,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529393,2026-08-19T09:54:22.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,230.7,231.5,231.4,0.8,0.6,0.6,866.8,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529424,2026-08-19T09:54:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.6,10.5,0.0,1.9,2.0,243.9,243.9,244.5,44.3,45.0,44.6,873.0,-30.2,50.19,0.0,-31.2,67.2,872.4,-19.7,-18.9,67.2,100.0,3364.0,3362.0,26.2,24.3,24.9,20000.0,856.4,0,0
1529455,2026-08-19T09:54:53.628785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.4,1.0,228.2,229.2,229.2,0.8,0.6,0.6,866.8,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529486,2026-08-19T09:55:08.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,4.9,0.0,1.9,1.0,248.0,248.1,248.4,45.2,45.6,45.2,873.0,-30.1,50.19,0.0,-32.3,67.2,872.8,-25.2,-24.5,67.2,100.0,3362.0,3361.0,26.2,24.3,24.8,20000.0,856.4,0,0
1529517,2026-08-19T09:55:24.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,246.0,246.3,246.4,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529548,2026-08-19T09:55:39.629345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,6.4,0.0,1.9,2.0,242.6,242.7,243.1,40.1,39.9,40.8,873.3,-21.7,50.19,0.0,-26.9,67.2,871.8,-15.3,-8.4,67.2,100.0,3361.0,3359.0,26.2,24.3,24.9,20000.0,856.4,0,0
1529579,2026-08-19T09:55:55.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,235.6,235.9,236.2,0.8,0.6,0.6,866.8,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529610,2026-08-19T09:56:10.628929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.6,6.1,0.0,1.9,2.0,245.5,245.4,246.0,44.6,45.4,44.9,873.2,-29.6,50.15,0.0,-27.7,67.2,873.8,-35.7,-35.7,67.2,100.0,3365.0,3363.0,26.2,24.3,24.9,20000.0,856.4,0,0
1529641,2026-08-19T09:56:26.629709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,243.3,243.6,243.7,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529672,2026-08-19T09:56:41.628984+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,0.9,2.3,23.7,0.0,1.9,2.0,230.7,231.1,231.3,29.5,28.6,28.7,871.1,-9.1,50.04,0.0,-10.8,67.6,873.4,-32.8,-32.3,67.6,100.0,3362.0,3360.0,26.2,24.3,24.9,20000.0,856.4,0,0
1529703,2026-08-19T09:56:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.4,1.0,245.8,246.1,246.1,0.8,0.6,0.6,866.8,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529734,2026-08-19T09:57:12.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.0,1.5,15.8,0.0,1.9,1.0,241.5,241.7,242.2,36.3,36.3,36.3,872.3,-19.2,50.15,0.0,-27.5,67.6,873.8,-35.0,-35.1,67.6,100.0,3365.0,3364.0,26.2,24.3,24.8,20000.0,856.4,0,0
1529765,2026-08-19T09:57:28.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.4,1.0,245.1,245.3,245.4,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529796,2026-08-19T09:57:43.618586+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.6,0.6,2.8,26.3,0.0,1.9,1.0,236.8,237.1,237.4,30.1,29.5,29.6,871.3,-8.6,50.02,0.0,-15.3,67.6,874.1,-34.9,-34.8,67.6,100.0,3365.0,3364.0,26.2,24.3,24.8,20000.0,856.4,0,0
1529827,2026-08-19T09:57:59.619627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.4,1.0,246.3,246.5,246.7,0.8,0.6,0.6,866.8,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529858,2026-08-19T09:58:14.629056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.1,4.2,0.0,1.9,2.0,244.5,244.7,244.9,44.4,44.7,44.4,873.2,-30.3,50.19,0.0,-31.4,67.6,873.1,-26.1,-25.7,67.6,100.0,3362.0,3360.0,26.2,24.3,24.9,20000.0,856.4,0,0
1529920,2026-08-19T09:58:45.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,1.1,0.0,1.9,1.0,246.8,246.7,247.4,39.8,40.5,40.8,872.9,-22.1,50.13,0.0,-31.0,67.6,872.8,-21.0,-21.6,67.6,100.0,3364.0,3363.0,26.2,24.3,24.8,20000.0,856.4,0,0
1529951,2026-08-19T09:59:01.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.3,0.1,2.4,1.0,241.1,241.7,242.0,0.8,0.6,0.6,866.8,0.3,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1529982,2026-08-19T09:59:16.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,10.2,0.0,1.9,2.0,245.7,245.6,246.1,43.9,44.3,43.9,873.1,-31.1,50.19,0.0,-31.2,67.6,872.4,-20.9,-21.5,67.6,100.0,3364.0,3362.0,26.2,24.3,24.8,20000.0,856.4,0,0
1530013,2026-08-19T09:59:32.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.4,1.0,244.8,245.2,245.1,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1530044,2026-08-19T09:59:47.619637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.4,1.6,0.0,1.9,2.0,240.0,240.3,240.9,34.0,34.1,34.2,873.2,-17.1,50.16,0.0,-19.3,67.9,871.8,-15.5,-13.6,67.9,100.0,3357.0,3355.0,26.2,24.3,24.8,20000.0,856.4,0,0
1530075,2026-08-19T10:00:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,241.3,241.8,242.1,0.8,0.6,0.6,866.8,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1530106,2026-08-19T10:00:18.629273+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.6,15.4,0.0,1.8,2.0,244.8,244.7,245.2,46.0,45.7,46.1,873.2,-25.5,50.18,0.0,-30.0,67.9,874.8,-40.9,-41.0,67.9,100.0,3368.0,3366.0,26.2,24.4,24.8,20000.0,856.4,0,0
1530137,2026-08-19T10:00:34.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,2.4,1.0,243.1,243.2,243.5,0.8,0.6,0.6,866.8,-0.1,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1530168,2026-08-19T10:00:49.629670+00:00,external_ems_2,bess_2,good,0.1908,normal,PCS DC current and BMS current mismatch: 31.9,0.5,0.7,2.8,31.9,0.0,1.8,1.0,229.6,229.6,230.1,35.9,35.2,35.2,872.0,-11.7,50.08,0.0,-18.6,67.9,874.8,-43.6,-42.6,67.9,100.0,3367.0,3366.0,26.2,24.4,24.8,20000.0,856.4,0,0
1530199,2026-08-19T10:01:05.629952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.4,1.0,244.1,244.5,244.5,0.8,0.6,0.6,866.8,0.2,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1530230,2026-08-19T10:01:20.619322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,13.6,0.0,1.8,2.0,242.9,242.7,243.3,52.2,52.7,53.3,874.6,-31.4,50.25,0.0,-39.9,67.9,875.4,-45.0,-44.9,67.9,100.0,3370.0,3368.0,26.2,24.4,24.9,20000.0,856.4,0,0
1530261,2026-08-19T10:01:36.619300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.4,1.0,241.4,241.6,241.6,0.8,0.6,0.6,866.8,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1530292,2026-08-19T10:01:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.5,6.3,0.0,1.8,2.0,241.7,242.2,242.5,44.2,44.3,44.7,873.3,-29.3,50.13,0.0,-28.2,68.3,874.8,-35.6,-36.9,68.3,100.0,3371.0,3369.0,26.2,24.4,24.9,20000.0,856.4,0,0
1530323,2026-08-19T10:02:07.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.4,1.0,244.9,245.0,245.3,0.8,0.6,0.6,866.8,-0.2,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0
1530354,2026-08-19T10:02:22.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,1.2,0.0,1.8,2.0,244.7,244.9,245.2,56.0,56.6,56.2,874.7,-44.0,50.26,0.0,-40.0,68.3,875.4,-45.2,-45.1,68.3,100.0,3371.0,3369.0,26.2,24.4,24.9,20000.0,856.4,0,0
1530385,2026-08-19T10:02:38.629936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.3,1.0,232.5,232.9,233.2,0.8,0.6,0.6,866.8,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1530447,2026-08-19T10:03:09.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.3,1.0,242.9,243.4,243.2,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0
1530478,2026-08-19T10:03:24.628948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.8,9.1,0.0,1.9,2.0,242.0,241.8,242.5,54.9,55.6,55.3,874.6,-34.7,50.25,0.0,-33.1,68.3,875.4,-43.8,-43.9,68.3,100.0,3370.0,3368.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530509,2026-08-19T10:03:40.628798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,238.5,239.0,239.1,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1530540,2026-08-19T10:03:55.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.3,0.3,14.6,0.0,1.9,2.0,233.9,234.4,235.2,37.9,37.6,37.7,873.5,-14.2,50.15,0.0,-22.5,68.7,873.8,-28.8,-28.7,68.7,100.0,3361.0,3359.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530571,2026-08-19T10:04:11.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.4,1.0,244.3,244.6,244.8,0.8,0.6,0.6,866.8,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1530602,2026-08-19T10:04:26.618569+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.1,1.1,2.2,20.9,0.0,1.9,2.0,239.9,239.6,240.7,41.2,40.6,41.7,873.2,-21.7,50.15,0.0,-27.6,68.7,875.4,-42.6,-42.6,68.7,100.0,3370.0,3368.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530633,2026-08-19T10:04:42.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.4,1.0,244.3,244.5,244.8,0.8,0.6,0.6,866.8,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1530664,2026-08-19T10:04:57.628847+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.0,0.8,2.1,20.2,0.0,1.9,2.0,233.9,233.9,234.9,35.3,34.5,35.3,872.0,-12.1,50.06,0.0,-17.7,68.7,874.1,-32.3,-32.5,68.7,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530695,2026-08-19T10:05:13.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.4,1.0,244.3,243.9,244.4,0.8,0.6,0.6,866.8,-0.1,50.28,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1530726,2026-08-19T10:05:28.631125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,0.8,4.4,0.0,1.9,2.0,244.0,243.3,244.5,53.3,49.4,53.3,874.3,-36.8,50.23,0.0,-37.0,68.7,875.1,-41.2,-41.6,68.7,100.0,3369.0,3367.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530757,2026-08-19T10:05:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.3,0.1,0.1,2.4,1.0,241.0,238.8,242.2,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1530788,2026-08-19T10:05:59.618967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.3,2.1,19.2,0.0,1.9,2.0,243.7,241.1,244.8,42.3,38.0,42.3,872.7,-21.7,50.12,0.0,-26.2,69.1,874.8,-40.9,-40.4,69.1,100.0,3368.0,3366.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530819,2026-08-19T10:06:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.0,0.1,2.4,1.0,242.2,240.2,243.7,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1530850,2026-08-19T10:06:30.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.7,1.1,16.6,0.0,1.9,2.0,243.2,241.8,243.9,53.1,48.5,53.2,874.2,-37.9,50.23,0.0,-36.4,69.1,873.1,-21.3,-20.6,69.1,100.0,3360.0,3358.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530881,2026-08-19T10:06:46.619365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.3,0.1,0.1,2.4,1.0,231.3,228.7,232.6,0.8,0.6,0.6,866.8,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1530912,2026-08-19T10:07:01.630164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.6,0.8,4.0,0.0,1.9,1.0,244.5,242.2,245.8,43.4,39.4,44.0,873.0,-25.2,50.16,0.0,-31.4,69.1,873.8,-29.2,-27.4,69.1,100.0,3367.0,3366.0,26.3,24.4,24.9,20000.0,856.4,0,0
1530974,2026-08-19T10:07:32.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.5,1.7,18.5,0.0,1.9,2.0,243.8,242.3,244.3,51.8,47.3,51.8,874.1,-37.4,50.22,0.0,-35.5,69.1,872.4,-18.9,-17.0,69.1,100.0,3357.0,3355.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531005,2026-08-19T10:07:48.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,2.4,1.0,234.0,232.5,235.5,0.8,0.6,0.6,866.8,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1531036,2026-08-19T10:08:03.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.8,0.3,3.3,0.0,1.9,2.0,245.2,244.3,245.6,48.2,44.6,48.4,873.7,-29.9,50.2,0.0,-33.2,69.5,873.4,-26.6,-28.5,69.5,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531067,2026-08-19T10:08:19.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.4,1.0,244.1,243.7,244.6,0.8,0.6,0.6,866.8,0.2,50.25,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1531098,2026-08-19T10:08:34.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.2,2.0,18.4,0.0,1.9,2.0,238.5,237.3,239.7,36.3,33.3,36.5,872.4,-18.8,50.08,0.0,-17.7,69.5,874.4,-37.2,-37.2,69.5,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531129,2026-08-19T10:08:50.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.1,0.1,2.4,1.0,244.6,243.2,245.1,0.8,0.6,0.6,866.8,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0
1531160,2026-08-19T10:09:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.5,0.3,4.3,0.0,1.9,2.0,238.7,237.7,239.6,39.2,35.9,39.4,872.8,-22.3,50.13,0.0,-21.8,69.5,873.1,-26.6,-25.2,69.5,100.0,3358.0,3356.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531191,2026-08-19T10:09:21.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,244.4,243.8,244.6,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531222,2026-08-19T10:09:36.629430+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,2.4,3.5,3.2,32.6,0.0,1.9,2.0,231.6,230.2,232.6,29.6,26.1,29.3,870.9,-2.9,50.02,0.0,-11.9,69.5,874.1,-35.5,-35.4,69.5,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531253,2026-08-19T10:09:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,247.4,246.8,247.5,0.8,0.6,0.6,866.8,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531284,2026-08-19T10:10:07.629571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.6,5.4,0.0,1.9,1.0,245.6,244.8,246.0,47.2,43.7,46.8,873.5,-31.5,50.19,0.0,-32.4,69.5,874.1,-36.9,-36.6,69.5,100.0,3365.0,3364.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531315,2026-08-19T10:10:23.629890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.0,0.1,2.4,1.0,237.6,236.9,238.9,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531346,2026-08-19T10:10:38.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.6,0.9,3.2,0.0,1.9,2.0,239.4,238.4,240.5,35.1,31.8,35.4,872.2,-18.8,50.1,0.0,-21.1,69.9,873.1,-22.0,-23.0,69.9,100.0,3367.0,3357.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531377,2026-08-19T10:10:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,245.2,244.8,245.5,0.8,0.6,0.6,866.8,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531408,2026-08-19T10:11:09.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.2,1.4,11.1,0.0,1.9,2.0,246.3,245.2,247.2,35.6,32.4,35.6,872.4,-23.3,50.14,0.0,-25.3,69.9,873.8,-34.4,-34.1,69.9,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531439,2026-08-19T10:11:25.629360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.4,1.0,245.7,245.2,245.9,0.8,0.6,0.6,866.8,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531501,2026-08-19T10:11:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.4,1.0,230.7,229.9,232.0,0.8,0.6,0.6,866.8,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531532,2026-08-19T10:12:11.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,0.5,2.4,0.0,1.9,2.0,248.8,247.6,249.1,38.8,35.8,40.0,872.6,-23.3,50.17,0.0,-29.7,69.9,873.1,-25.7,-25.2,69.9,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531563,2026-08-19T10:12:27.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,2.4,1.0,245.6,244.9,246.0,0.8,0.6,0.6,866.8,-0.1,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531594,2026-08-19T10:12:42.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.3,1.3,14.6,0.0,1.9,2.0,244.5,243.7,245.0,46.8,43.5,46.8,873.4,-31.2,50.19,0.0,-31.9,69.9,872.1,-16.6,-13.9,69.9,100.0,3362.0,3360.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531625,2026-08-19T10:12:58.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.4,1.0,239.6,239.2,240.1,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0
1531656,2026-08-19T10:13:13.628941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,5.6,0.0,1.9,2.0,245.6,245.3,245.7,47.2,46.0,46.9,873.5,-32.2,50.2,0.0,-29.6,69.9,874.4,-37.8,-37.6,69.9,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531687,2026-08-19T10:13:29.629615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,243.4,243.8,243.6,0.8,0.6,0.6,866.8,0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1531718,2026-08-19T10:13:44.618657+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.8,1.1,2.3,24.5,0.0,1.9,1.0,231.6,231.5,232.3,30.7,29.6,30.2,871.5,-9.5,50.06,0.0,-13.0,70.3,873.8,-34.0,-33.6,70.3,100.0,3366.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531749,2026-08-19T10:14:00.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,246.8,246.9,247.2,0.8,0.6,0.6,866.8,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1531780,2026-08-19T10:14:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,1.8,18.8,0.0,1.9,2.0,239.6,239.8,240.4,38.2,37.3,38.6,872.6,-19.0,50.14,0.0,-30.1,70.3,874.4,-37.8,-37.8,70.3,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0
1531811,2026-08-19T10:14:31.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.5,1.0,240.3,239.8,240.8,0.8,0.6,0.6,866.8,0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1531842,2026-08-19T10:14:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.7,1.8,5.1,0.0,2.0,2.0,234.4,233.1,235.3,32.7,29.0,32.6,871.6,-19.5,50.06,0.0,-16.6,70.3,873.4,-24.6,-24.8,70.3,100.0,3367.0,3365.0,26.3,24.3,24.9,20000.0,856.4,0,0
1531873,2026-08-19T10:15:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.5,1.0,245.2,243.9,245.3,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1531904,2026-08-19T10:15:17.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,0.1,0.3,0.0,2.0,2.0,243.9,242.6,244.4,46.9,42.6,47.0,873.5,-26.6,50.19,0.0,-31.8,70.3,873.4,-26.9,-25.9,70.3,100.0,3365.0,3363.0,26.3,24.3,24.9,20000.0,856.4,0,0
1531935,2026-08-19T10:15:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.1,0.1,2.5,1.0,232.0,229.9,233.4,0.8,0.6,0.6,866.8,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1531966,2026-08-19T10:15:48.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,5.5,0.7,12.8,0.4,2.0,2.0,247.5,245.7,248.4,42.8,38.6,44.1,873.1,-31.8,50.17,0.0,-29.4,70.7,872.4,-19.0,-18.9,70.3,100.0,3362.0,3360.0,26.3,24.3,24.9,20000.0,856.4,0,0
1532028,2026-08-19T10:16:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.4,0.1,2.8,0.0,2.0,2.0,246.3,245.1,246.8,47.9,43.7,48.1,873.5,-27.8,50.2,0.0,-32.8,70.7,873.4,-25.0,-25.9,70.7,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532059,2026-08-19T10:16:35.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.0,0.1,2.5,1.0,235.2,233.0,236.3,0.8,0.6,0.6,866.8,0.0,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1532090,2026-08-19T10:16:50.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,5.1,0.1,11.4,0.0,2.0,1.0,243.7,241.8,244.6,41.1,36.7,41.8,872.7,-29.5,50.2,0.0,-24.8,70.7,872.8,-18.1,-18.6,70.7,100.0,3356.0,3355.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532121,2026-08-19T10:17:06.629275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.1,0.1,2.5,1.0,241.7,240.2,243.0,0.8,0.6,0.6,866.8,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1532152,2026-08-19T10:17:21.629631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.4,1.6,9.1,0.0,2.0,2.0,243.6,242.5,244.2,42.2,38.4,42.8,873.2,-30.1,50.16,0.0,-27.1,70.7,874.8,-39.2,-39.0,70.7,100.0,3366.0,3364.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532183,2026-08-19T10:17:37.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.3,0.1,2.4,1.0,243.1,242.5,243.3,0.8,0.6,0.6,866.8,-0.3,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0
1532214,2026-08-19T10:17:52.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.6,1.9,9.3,0.0,2.0,2.0,229.6,228.3,230.6,32.2,28.6,32.1,871.5,-15.7,50.05,0.0,-13.1,70.7,873.4,-25.0,-26.8,70.7,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532245,2026-08-19T10:18:08.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,246.6,246.0,246.7,0.8,0.6,0.6,866.8,-0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0
1532276,2026-08-19T10:18:23.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.9,1.4,11.6,0.0,2.0,1.0,245.4,244.6,245.6,45.3,42.5,46.4,873.4,-27.2,50.19,0.0,-34.7,71.1,874.8,-38.8,-39.1,71.1,100.0,3368.0,3367.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532307,2026-08-19T10:18:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.2,0.1,2.4,1.0,242.8,242.0,243.4,0.8,0.6,0.6,866.8,0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0
1532338,2026-08-19T10:18:54.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.5,2.5,19.4,0.0,2.0,2.0,237.3,236.1,238.3,36.2,32.9,36.4,872.3,-19.3,50.1,0.0,-22.5,71.1,874.8,-38.7,-39.0,71.1,100.0,3368.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532369,2026-08-19T10:19:10.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.4,1.0,241.2,239.8,241.9,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0
1532400,2026-08-19T10:19:25.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.1,9.3,0.0,2.0,2.0,244.7,243.8,245.1,49.8,46.4,49.7,873.9,-29.8,50.21,0.0,-34.3,71.1,872.8,-20.5,-19.1,71.1,100.0,3366.0,3364.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532431,2026-08-19T10:19:41.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,2.4,1.0,229.8,228.5,230.7,0.8,0.6,0.6,866.8,0.0,50.07,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0
1532462,2026-08-19T10:19:56.630203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.7,18.3,0.0,2.0,2.0,247.1,246.4,247.3,48.7,45.2,48.5,873.8,-33.7,50.21,0.0,-33.9,71.1,872.1,-15.4,-10.2,71.1,100.0,3364.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532493,2026-08-19T10:20:12.619103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.5,1.0,246.0,245.4,246.1,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1532555,2026-08-19T10:20:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.3,0.1,2.5,1.0,242.5,242.0,243.5,0.8,0.6,0.6,866.8,0.3,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1532586,2026-08-19T10:20:58.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.8,10.3,0.0,2.0,2.0,244.7,243.9,245.1,49.6,46.5,49.9,873.9,-33.9,50.18,0.0,-25.2,71.5,873.1,-23.6,-23.8,71.5,100.0,3362.0,3360.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532617,2026-08-19T10:21:14.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.3,0.1,2.5,1.0,242.6,242.1,242.9,0.8,0.6,0.6,866.8,-0.3,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
1532648,2026-08-19T10:21:29.618596+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.1,3.4,1.8,22.3,0.0,2.0,1.0,240.3,239.0,241.1,37.6,34.3,37.7,873.0,-16.7,50.13,0.0,-22.2,71.5,874.8,-39.0,-38.6,71.5,100.0,3367.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0
1532679,2026-08-19T10:21:45.649141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.5,1.0,242.6,242.0,242.9,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0
