id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1556208,2026-08-19T13:37:49.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.3,3.4,0.0,1.5,1.0,243.1,242.5,243.5,13.0,13.5,11.7,863.1,8.5,49.92,0.0,2.4,85.1,863.4,5.1,3.8,85.1,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556270,2026-08-19T13:38:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,1.3,14.3,0.0,1.5,2.0,241.9,241.3,242.6,19.9,20.7,18.4,862.4,12.6,49.86,0.0,10.7,85.1,861.1,26.9,27.3,85.1,100.0,3320.0,3318.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556301,2026-08-19T13:38:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.0,0.1,2.0,1.0,243.6,243.0,243.7,0.9,0.6,0.7,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1556332,2026-08-19T13:38:51.629581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.8,13.6,0.0,1.5,2.0,235.6,235.7,236.2,20.1,19.4,19.3,861.9,15.4,49.88,0.0,9.6,85.1,863.7,1.8,1.4,85.1,100.0,3327.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556363,2026-08-19T13:39:07.629004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,243.9,244.6,244.4,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1556394,2026-08-19T13:39:22.618589+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,3.2,2.5,25.5,0.0,1.5,1.0,228.0,228.1,228.5,38.6,36.4,35.4,860.6,30.8,49.76,0.0,20.9,85.1,863.1,5.3,5.4,85.1,100.0,3326.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556425,2026-08-19T13:39:38.619292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.1,2.0,1.0,246.7,247.5,247.2,0.9,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
1556456,2026-08-19T13:39:53.629633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,6.4,0.0,1.5,1.0,245.7,245.9,245.9,12.9,11.4,11.5,863.1,7.7,49.92,0.0,1.5,84.7,863.7,1.3,1.1,84.7,100.0,3327.0,3326.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556487,2026-08-19T13:40:09.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,229.1,229.2,229.5,0.8,0.6,0.7,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556518,2026-08-19T13:40:24.618590+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,2.3,2.0,21.7,0.0,1.5,2.0,235.0,235.2,235.5,26.9,24.9,24.6,861.7,23.1,49.8,0.0,13.3,84.7,863.7,1.4,1.2,84.7,100.0,3327.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556549,2026-08-19T13:40:40.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.1,2.1,1.0,248.2,248.7,248.4,0.9,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556580,2026-08-19T13:40:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.6,4.6,0.0,1.5,1.0,245.9,246.5,246.4,12.5,11.3,11.1,863.1,6.0,49.92,0.0,1.3,84.7,863.7,1.4,1.0,84.7,100.0,3327.0,3326.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556611,2026-08-19T13:41:11.628903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,2.1,1.0,228.3,228.5,228.7,0.9,0.6,0.7,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556642,2026-08-19T13:41:26.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,14.4,0.0,1.5,1.0,238.2,238.3,238.6,21.9,20.3,20.5,861.9,18.1,49.86,0.0,8.5,84.7,863.4,3.7,3.8,84.7,100.0,3326.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0
1556673,2026-08-19T13:41:42.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.0,0.1,2.1,1.0,234.8,235.1,235.5,0.9,0.6,0.7,866.9,0.0,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556704,2026-08-19T13:41:57.619107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.7,17.9,0.0,1.4,2.0,244.2,244.6,244.7,12.9,11.6,11.5,863.1,8.8,49.92,0.0,1.6,84.7,861.4,26.7,25.3,84.7,100.0,3314.0,3312.0,25.4,24.0,24.3,20000.0,856.4,0,0
1556735,2026-08-19T13:42:13.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,2.1,1.0,229.4,229.7,229.9,0.9,0.6,0.7,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556797,2026-08-19T13:42:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,2.1,1.0,245.2,245.9,245.7,0.8,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556828,2026-08-19T13:42:59.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,2.0,17.8,0.0,1.4,1.0,232.9,233.2,233.6,23.4,21.6,21.8,861.7,19.4,49.82,0.0,16.1,84.7,863.7,1.6,1.2,84.7,100.0,3326.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0
1556859,2026-08-19T13:43:15.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.1,0.1,2.1,1.0,239.4,240.0,240.1,0.9,0.6,0.7,866.9,-0.1,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556890,2026-08-19T13:43:30.629155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.3,16.6,0.0,1.4,1.0,233.9,233.9,234.5,26.1,24.2,24.1,861.8,23.2,49.85,0.0,12.3,84.7,863.1,6.6,6.1,84.7,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0
1556921,2026-08-19T13:43:46.629570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.1,0.1,2.1,1.0,244.5,245.3,244.9,0.9,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1556952,2026-08-19T13:44:01.618715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.5,16.7,0.0,1.4,2.0,237.4,237.4,238.0,21.1,19.5,19.5,862.2,18.3,49.84,0.0,6.6,84.7,863.7,1.6,1.4,84.7,100.0,3327.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0
1556983,2026-08-19T13:44:17.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.1,1.0,243.2,244.0,243.7,0.8,0.6,0.7,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1557014,2026-08-19T13:44:32.618575+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.8,2.9,2.8,28.4,0.0,1.4,1.0,231.7,232.1,232.5,37.2,35.4,34.3,860.6,30.5,49.77,0.0,18.1,84.7,863.4,2.1,1.2,84.7,100.0,3325.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557045,2026-08-19T13:44:48.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,242.6,243.1,243.4,0.8,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0
1557076,2026-08-19T13:45:03.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,0.6,0.0,1.4,2.0,246.6,247.2,247.1,12.5,11.3,11.1,863.0,5.7,49.92,0.0,1.7,84.7,863.1,5.1,8.6,84.7,100.0,3327.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557107,2026-08-19T13:45:19.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,2.1,1.0,228.4,228.6,228.8,0.9,0.6,0.7,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0
1557138,2026-08-19T13:45:34.619670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,3.6,0.0,1.4,1.0,246.3,246.1,246.6,14.7,12.9,13.1,862.1,9.8,49.86,0.0,4.4,84.7,862.4,13.4,13.9,84.7,100.0,3322.0,3321.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557169,2026-08-19T13:45:50.619087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,2.0,1.0,239.5,239.9,239.7,0.9,0.6,0.7,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1557200,2026-08-19T13:46:05.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.4,12.5,0.0,1.4,1.0,244.5,244.8,245.0,12.8,11.4,11.4,863.1,7.9,49.92,0.0,1.7,84.7,861.7,20.4,21.0,84.7,100.0,3321.0,3320.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557231,2026-08-19T13:46:21.619115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.1,2.0,1.0,227.8,228.0,228.2,0.9,0.6,0.7,866.9,0.0,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1557262,2026-08-19T13:46:36.618728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,4.9,0.0,1.4,1.0,249.0,249.6,249.5,12.7,11.5,11.5,863.0,7.6,49.89,0.0,1.8,84.7,862.4,12.5,11.8,84.7,100.0,3321.0,3320.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557324,2026-08-19T13:47:07.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.7,3.2,0.0,1.4,2.0,228.2,228.1,228.2,34.5,32.9,33.3,860.7,28.5,49.81,0.0,19.7,84.7,861.4,25.3,24.3,84.7,100.0,3317.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557355,2026-08-19T13:47:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.0,1.0,234.1,234.3,234.5,0.8,0.6,0.7,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1557386,2026-08-19T13:47:38.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.1,18.4,0.0,1.4,2.0,247.5,247.4,247.4,12.6,11.8,11.8,861.6,20.7,49.92,0.0,11.4,84.3,863.7,2.3,2.0,84.3,100.0,3326.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557417,2026-08-19T13:47:54.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,2.1,1.0,245.1,245.3,244.9,0.8,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557448,2026-08-19T13:48:09.618577+00:00,external_ems_2,bess_2,good,0.1619,normal,PCS DC current and BMS current mismatch: 30.1,0.5,1.5,3.2,30.1,0.0,1.4,2.0,227.6,227.3,227.8,38.2,38.1,36.7,860.2,32.5,49.78,0.0,22.1,84.3,863.4,2.4,2.1,84.3,100.0,3326.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557479,2026-08-19T13:48:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.1,1.0,249.2,249.1,248.6,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557510,2026-08-19T13:48:40.629804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.7,15.6,0.0,1.4,1.0,244.4,244.0,244.3,21.9,21.5,21.8,861.7,18.1,49.85,0.0,4.8,84.3,863.4,2.5,2.2,84.3,100.0,3325.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557541,2026-08-19T13:48:56.630345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.1,2.1,1.0,245.2,245.3,245.1,0.9,0.6,0.7,866.9,0.0,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557572,2026-08-19T13:49:11.618565+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.4,1.0,2.7,26.1,0.0,1.4,2.0,232.7,232.6,233.0,34.8,34.6,33.8,860.7,28.4,49.78,0.0,17.8,84.3,863.4,2.3,2.1,84.3,100.0,3326.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0
1557603,2026-08-19T13:49:27.619433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.0,0.1,2.1,1.0,238.6,238.6,238.9,0.9,0.6,0.7,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557634,2026-08-19T13:49:42.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,1.4,0.0,1.5,1.0,246.5,246.2,246.6,14.6,13.7,14.2,862.3,9.8,49.91,0.0,2.4,84.3,863.1,8.4,5.5,84.3,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,856.4,0,0
1557665,2026-08-19T13:49:58.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.1,1.0,234.6,234.9,235.1,0.8,0.6,0.7,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557696,2026-08-19T13:50:13.619826+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.0,1.8,20.5,0.0,1.5,2.0,245.6,245.4,245.4,12.4,11.4,11.5,862.9,7.5,49.92,0.0,2.3,84.3,861.1,28.0,26.4,84.3,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,856.4,0,0
1557727,2026-08-19T13:50:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.1,0.1,2.1,1.0,230.3,230.6,230.8,0.9,0.6,0.7,866.8,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557758,2026-08-19T13:50:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.3,5.7,0.0,1.5,1.0,247.9,247.8,247.8,13.5,12.7,12.7,862.8,9.7,49.92,0.0,2.5,84.3,863.1,4.0,3.8,84.3,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,856.4,0,0
1557789,2026-08-19T13:51:00.619001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,2.1,1.0,245.6,245.8,245.5,0.8,0.6,0.7,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557851,2026-08-19T13:51:31.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,2.1,1.0,238.5,238.9,238.9,0.8,0.6,0.7,866.9,0.0,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557882,2026-08-19T13:51:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,14.2,0.0,1.5,1.0,237.3,237.4,237.8,20.9,20.4,20.8,862.8,16.7,49.9,0.0,10.8,84.3,863.4,2.5,2.2,84.3,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,856.4,0,0
1557913,2026-08-19T13:52:02.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.1,0.1,2.1,1.0,244.4,244.7,244.4,0.9,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1557944,2026-08-19T13:52:17.618566+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.7,2.5,2.5,25.9,0.0,1.4,2.0,229.1,228.8,229.5,41.2,40.5,38.7,860.2,32.7,49.75,0.0,23.5,84.3,862.7,6.8,7.4,84.3,100.0,3321.0,3319.0,25.5,24.1,24.4,20000.0,856.4,0,0
1557975,2026-08-19T13:52:33.628787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.1,1.0,250.7,250.5,250.0,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1558006,2026-08-19T13:52:48.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.7,10.3,0.0,1.4,2.0,243.8,243.0,243.6,15.3,14.4,14.6,862.7,12.8,49.86,0.0,2.7,84.3,863.4,2.5,2.3,84.3,100.0,3326.0,3324.0,25.5,24.1,24.4,20000.0,856.4,0,0
1558037,2026-08-19T13:53:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.1,1.0,229.3,229.5,229.7,0.8,0.6,0.6,866.9,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0
1558068,2026-08-19T13:53:19.628661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.5,8.1,0.0,1.4,1.0,235.1,235.3,235.7,27.4,26.6,26.6,860.6,25.0,49.78,0.0,13.6,84.3,862.1,16.9,16.4,84.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,856.4,0,0
1558099,2026-08-19T13:53:35.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,233.9,234.2,234.4,0.8,0.6,0.7,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558130,2026-08-19T13:53:50.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,9.2,0.0,1.4,1.0,246.8,246.8,246.6,12.5,11.5,11.6,862.8,6.1,49.92,0.0,2.6,84.3,862.1,15.3,16.0,84.3,100.0,3325.0,3324.0,25.5,24.1,24.4,20000.0,856.4,0,0
1558161,2026-08-19T13:54:06.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,230.1,230.3,230.5,0.8,0.6,0.7,866.8,0.0,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558192,2026-08-19T13:54:21.619315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,1.6,17.3,0.0,1.4,2.0,250.2,250.1,250.1,12.8,11.6,11.7,862.7,8.3,49.89,0.0,2.6,83.9,861.1,25.6,26.0,83.9,100.0,3318.0,3316.0,25.5,24.1,24.4,20000.0,856.4,0,0
1558223,2026-08-19T13:54:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,233.5,233.4,233.9,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558254,2026-08-19T13:54:52.618922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.3,2.9,0.0,1.4,2.0,249.2,248.6,248.8,12.6,12.4,11.8,862.7,8.8,49.91,0.0,2.9,83.9,862.4,11.7,10.9,83.9,100.0,3322.0,3320.0,25.5,24.1,24.4,20000.0,856.4,0,0
1558285,2026-08-19T13:55:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,232.5,232.6,233.0,0.8,0.6,0.7,866.8,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558316,2026-08-19T13:55:23.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,0.2,3.4,0.0,1.4,1.0,231.2,230.4,231.8,29.7,30.2,28.6,860.9,25.9,49.85,0.0,17.5,83.9,861.1,22.5,24.0,83.9,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,856.4,0,0
1558378,2026-08-19T13:55:54.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.0,1.7,15.9,0.0,1.4,2.0,236.4,233.7,237.2,20.4,23.4,20.4,861.4,19.2,49.83,0.0,13.8,83.9,863.1,3.3,3.5,83.9,100.0,3323.0,3321.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558409,2026-08-19T13:56:10.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.3,2.4,0.0,0.1,2.0,1.0,244.8,242.1,244.2,0.9,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558440,2026-08-19T13:56:25.618577+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,4.4,5.1,2.5,21.0,0.0,1.4,2.0,236.0,232.2,236.6,29.0,32.0,26.9,860.6,25.9,49.8,0.0,15.6,83.9,863.1,4.9,3.6,83.9,100.0,3322.0,3320.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558471,2026-08-19T13:56:41.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.1,0.1,2.0,1.0,246.3,243.3,246.2,0.8,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558502,2026-08-19T13:56:56.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.4,0.1,4.1,0.0,1.4,1.0,248.5,245.5,247.9,12.5,15.1,11.7,862.5,9.5,49.91,0.0,3.5,83.9,862.4,5.4,8.7,83.9,100.0,3325.0,3324.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558533,2026-08-19T13:57:12.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.3,2.4,0.0,0.1,2.0,1.0,230.8,227.1,231.3,0.9,0.6,0.7,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558564,2026-08-19T13:57:27.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,4.8,1.8,16.9,0.0,1.4,1.0,236.6,232.9,237.0,26.9,29.9,25.1,860.9,26.3,49.82,0.0,11.1,83.9,862.7,9.4,9.4,83.9,100.0,3324.0,3323.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558595,2026-08-19T13:57:43.618721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.3,2.3,0.1,0.1,2.0,1.0,239.0,236.3,239.6,0.9,0.6,0.7,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558626,2026-08-19T13:57:58.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,0.8,6.1,0.0,1.4,1.0,243.9,241.8,243.8,13.0,15.5,12.2,862.5,10.0,49.89,0.0,11.1,83.9,861.7,16.1,16.7,83.9,100.0,3321.0,3320.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558657,2026-08-19T13:58:14.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.0,0.1,2.0,1.0,232.5,230.8,232.9,0.8,0.6,0.7,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558688,2026-08-19T13:58:29.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,1.7,19.5,0.0,1.4,2.0,249.2,247.7,248.6,12.3,13.5,11.5,862.4,7.9,49.91,0.0,3.1,83.9,860.7,27.4,27.1,83.9,100.0,3316.0,3314.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558719,2026-08-19T13:58:45.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,2.0,1.0,245.4,244.6,245.1,0.8,0.6,0.7,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558750,2026-08-19T13:59:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.7,1.4,12.1,0.0,1.4,2.0,235.3,234.1,235.8,17.6,19.0,17.3,861.7,15.6,49.84,0.0,15.6,83.9,863.1,3.5,3.4,83.9,100.0,3325.0,3323.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558781,2026-08-19T13:59:16.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.0,1.0,246.1,244.2,245.4,0.8,0.6,0.7,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558812,2026-08-19T13:59:31.629150+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.9,3.7,1.9,21.7,0.0,1.4,1.0,236.2,234.9,236.8,31.5,33.4,29.7,860.8,28.6,49.78,0.0,20.0,83.9,862.7,6.9,7.3,83.9,100.0,3321.0,3320.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558843,2026-08-19T13:59:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.2,0.1,2.0,1.0,244.9,243.7,244.4,0.8,0.6,0.7,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558905,2026-08-19T14:00:18.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.2,0.1,2.0,1.0,237.0,235.4,236.9,0.8,0.6,0.7,866.9,-0.2,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558936,2026-08-19T14:00:33.618931+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.8,4.0,3.2,26.1,0.0,1.4,1.0,232.1,230.6,232.4,34.6,36.8,32.8,859.9,29.5,49.75,0.0,20.6,83.9,863.1,3.4,3.4,83.9,100.0,3324.0,3323.0,25.5,24.1,24.5,20000.0,856.4,0,0
1558967,2026-08-19T14:00:49.629551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,2.0,1.0,247.6,246.4,247.1,0.8,0.6,0.7,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1558998,2026-08-19T14:01:04.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,1.0,12.8,0.0,1.4,2.0,247.7,246.2,247.1,12.6,13.8,11.6,862.4,9.4,49.91,0.0,3.2,83.6,861.4,22.2,22.3,83.6,100.0,3317.0,3315.0,25.5,24.1,24.5,20000.0,856.4,0,0
1559029,2026-08-19T14:01:20.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.1,0.1,2.0,1.0,228.8,227.6,229.3,0.8,0.6,0.6,866.9,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559060,2026-08-19T14:01:35.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.7,7.6,0.0,1.4,1.0,242.1,240.9,242.3,19.1,20.7,18.8,861.7,18.3,49.83,0.0,6.8,83.6,862.4,10.7,11.4,83.6,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,856.4,0,0
1559091,2026-08-19T14:01:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.1,0.1,2.0,1.0,247.7,246.4,247.2,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559122,2026-08-19T14:02:06.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.8,17.4,0.0,1.5,1.0,245.4,244.0,245.1,12.3,13.4,11.5,862.5,7.7,49.91,0.0,3.3,83.6,860.7,25.1,24.1,83.6,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,856.4,0,0
1559153,2026-08-19T14:02:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.0,1.0,235.6,234.8,236.3,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559184,2026-08-19T14:02:37.618747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.0,3.1,0.0,1.5,1.0,248.1,246.6,247.6,12.7,14.2,12.0,862.4,10.5,49.91,0.0,3.2,83.6,862.4,7.4,7.3,83.6,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,856.4,0,0
1559215,2026-08-19T14:02:53.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,244.7,243.8,244.5,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559246,2026-08-19T14:03:08.618569+00:00,external_ems_2,bess_2,good,0.2052,normal,PCS DC current and BMS current mismatch: 32.8,1.7,4.3,3.2,32.8,0.0,1.5,1.0,229.8,228.5,230.2,35.0,36.8,32.5,859.9,36.1,49.83,0.0,20.0,83.6,863.1,3.3,3.4,83.6,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,856.4,0,0
1559277,2026-08-19T14:03:24.619766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,249.6,249.1,249.3,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559308,2026-08-19T14:03:39.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,0.5,0.0,1.5,2.0,247.0,247.1,246.8,14.7,14.1,14.5,862.4,10.8,49.92,0.0,2.3,83.6,862.1,11.3,10.2,83.6,100.0,3321.0,3319.0,25.5,24.0,24.4,20000.0,856.4,0,0
1559339,2026-08-19T14:03:55.629931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,239.1,238.5,239.0,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559370,2026-08-19T14:04:10.630042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,6.5,0.0,1.5,1.0,246.0,245.6,245.5,12.9,12.3,12.2,862.5,9.1,49.92,0.0,2.4,83.6,863.4,2.6,2.1,83.6,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,856.4,0,0
1559432,2026-08-19T14:04:41.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,12.1,0.0,1.5,1.0,241.2,241.3,241.7,18.6,17.7,18.2,861.4,14.6,49.87,0.0,6.5,83.6,863.1,2.5,2.2,83.6,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,856.4,0,0
1559463,2026-08-19T14:04:57.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,234.9,235.1,235.5,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559494,2026-08-19T14:05:12.629921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.5,15.1,0.0,1.5,2.0,245.8,245.7,245.7,12.6,11.6,11.7,862.6,7.7,49.92,0.0,2.6,83.6,861.1,22.8,24.5,83.6,100.0,3316.0,3314.0,25.5,24.0,24.4,20000.0,856.4,0,0
1559525,2026-08-19T14:05:28.629391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.0,1.0,227.9,228.3,228.5,0.8,0.6,0.6,866.8,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0
1559556,2026-08-19T14:05:43.619002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.2,3.5,0.0,1.6,2.0,246.9,246.8,246.9,13.1,12.3,12.3,862.5,10.0,49.92,0.0,2.3,83.6,862.7,6.5,6.4,83.6,100.0,3321.0,3319.0,25.5,23.9,24.4,20000.0,856.4,0,0
1559587,2026-08-19T14:05:59.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,247.6,247.9,247.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1559618,2026-08-19T14:06:14.628885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.4,1.2,0.0,1.6,2.0,230.8,230.9,231.4,26.6,25.8,26.0,860.7,21.7,49.8,0.0,18.0,83.6,861.1,20.5,20.7,83.6,100.0,3314.0,3312.0,25.5,23.9,24.4,20000.0,856.4,0,0
1559649,2026-08-19T14:06:30.629853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.9,1.0,236.8,237.4,237.5,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1559680,2026-08-19T14:06:45.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.0,17.3,0.0,1.5,1.0,234.9,235.1,235.3,23.6,22.9,23.1,861.1,19.7,49.84,0.0,14.5,83.6,863.1,2.4,2.2,83.6,100.0,3324.0,3323.0,25.4,23.9,24.4,20000.0,856.4,0,0
1559711,2026-08-19T14:07:01.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,241.4,241.4,241.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1559742,2026-08-19T14:07:16.618607+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.4,1.1,3.1,28.8,0.4,1.5,1.0,225.7,225.8,226.1,41.6,42.1,41.0,860.0,30.9,49.76,0.0,21.7,83.6,863.1,2.1,1.7,83.2,100.0,3324.0,3323.0,25.4,23.9,24.4,20000.0,856.4,0,0
1559773,2026-08-19T14:07:32.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,244.2,244.2,244.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1559804,2026-08-19T14:07:47.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.2,0.0,1.5,2.0,243.5,243.2,243.5,12.2,11.1,11.3,862.5,4.7,49.92,0.0,2.3,83.2,863.1,2.5,1.9,83.2,100.0,3324.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0
1559835,2026-08-19T14:08:03.619403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,233.7,233.6,233.7,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1559866,2026-08-19T14:08:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.1,9.9,0.0,1.5,2.0,237.5,237.4,237.8,19.1,18.3,18.8,861.0,12.1,49.83,0.0,8.3,83.2,863.1,2.2,1.8,83.2,100.0,3325.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1559897,2026-08-19T14:08:34.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.9,1.0,231.9,232.1,232.3,0.8,0.6,0.6,866.9,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1559959,2026-08-19T14:09:05.629753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,2.0,1.0,225.7,226.0,226.2,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1559990,2026-08-19T14:09:20.618573+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.2,1.2,1.9,23.3,0.0,1.5,2.0,241.2,241.0,241.2,12.3,11.1,11.3,862.6,5.1,49.92,0.0,2.2,83.2,860.7,28.4,27.3,83.2,100.0,3315.0,3313.0,25.4,23.9,24.3,20000.0,856.4,0,0
1560021,2026-08-19T14:09:36.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.0,1.0,244.0,244.1,243.9,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560052,2026-08-19T14:09:51.628767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.6,0.0,1.5,1.0,243.6,243.4,243.6,12.2,11.1,11.2,862.5,4.7,49.92,0.0,2.2,83.2,863.1,2.1,2.1,83.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1560083,2026-08-19T14:10:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.1,2.0,1.0,242.3,242.3,242.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560114,2026-08-19T14:10:22.629581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.6,12.7,0.0,1.5,2.0,224.6,224.7,225.1,35.4,34.4,33.1,860.1,26.9,49.79,0.0,22.5,83.2,861.7,14.2,13.1,83.2,100.0,3321.0,3319.0,25.4,23.9,24.3,20000.0,856.4,0,0
1560145,2026-08-19T14:10:38.628980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.0,1.0,245.8,245.6,245.5,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560176,2026-08-19T14:10:53.629727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.4,18.9,0.0,1.5,2.0,230.8,231.0,231.3,25.1,24.4,24.5,861.0,21.3,49.84,0.0,10.0,83.2,863.4,2.4,1.6,83.2,100.0,3325.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1560207,2026-08-19T14:11:09.629619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,241.0,241.0,240.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560238,2026-08-19T14:11:24.628680+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,1.1,2.9,27.2,0.0,1.5,1.0,227.4,227.4,227.8,37.3,37.7,36.6,860.2,29.2,49.77,0.0,19.2,83.2,863.1,2.0,1.6,83.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1560270,2026-08-19T14:11:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.3,0.0,1.5,1.0,242.9,242.7,242.8,12.2,11.1,11.3,862.5,4.7,49.92,0.0,2.2,83.2,863.1,2.4,1.6,83.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1560301,2026-08-19T14:11:56.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,225.6,225.8,226.0,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560332,2026-08-19T14:12:11.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.4,19.8,0.0,1.4,1.0,242.2,242.0,242.1,12.2,11.1,11.3,862.5,5.1,49.92,0.0,2.2,83.2,861.1,24.9,23.5,83.2,100.0,3319.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560363,2026-08-19T14:12:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,224.8,225.1,225.2,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560394,2026-08-19T14:12:42.629250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,0.2,0.0,1.4,1.0,240.7,240.4,240.6,15.2,14.0,14.6,862.0,8.5,49.89,0.0,2.5,83.2,862.4,8.3,7.8,83.2,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560425,2026-08-19T14:12:58.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,233.9,234.2,234.2,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560487,2026-08-19T14:13:29.619068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,228.9,229.1,229.2,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560518,2026-08-19T14:13:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.4,0.0,1.4,1.0,244.0,243.8,244.0,12.1,11.1,11.3,862.5,4.6,49.92,0.0,2.2,83.2,863.1,2.2,2.1,83.2,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560549,2026-08-19T14:14:00.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,2.0,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560580,2026-08-19T14:14:15.618572+00:00,external_ems_2,bess_2,good,0.1619,normal,PCS DC current and BMS current mismatch: 30.1,0.6,2.0,2.8,30.1,0.0,1.4,1.0,225.3,225.4,225.9,41.3,42.0,40.0,860.3,32.8,49.75,0.0,25.1,83.2,863.1,2.7,1.8,83.2,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560611,2026-08-19T14:14:31.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,2.0,1.0,243.3,243.4,243.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560642,2026-08-19T14:14:46.618700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.1,0.0,1.4,2.0,243.3,243.0,243.2,12.2,11.1,11.3,862.5,4.5,49.92,0.0,2.3,82.8,863.1,2.4,1.8,82.8,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560673,2026-08-19T14:15:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,225.5,225.6,225.7,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560704,2026-08-19T14:15:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.0,0.4,0.0,1.4,2.0,232.6,232.5,232.7,24.7,24.1,24.2,861.1,20.7,49.84,0.0,9.6,82.8,861.1,20.3,21.8,82.8,100.0,3321.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560735,2026-08-19T14:15:33.630488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,230.0,230.2,230.1,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0
1560766,2026-08-19T14:15:48.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,1.6,0.0,1.4,1.0,241.6,241.3,241.6,12.2,11.1,11.3,862.6,4.7,49.92,0.0,2.2,82.8,862.7,3.1,4.2,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560797,2026-08-19T14:16:04.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,227.5,227.8,227.8,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1560828,2026-08-19T14:16:19.618786+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.5,1.2,1.8,22.9,0.0,1.4,2.0,241.3,240.8,240.9,12.3,11.1,11.3,862.5,4.7,49.92,0.0,2.2,82.8,860.7,27.6,27.5,82.8,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560859,2026-08-19T14:16:35.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,230.4,230.9,230.9,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1560890,2026-08-19T14:16:50.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.8,0.0,1.4,1.0,243.4,243.2,243.3,12.2,11.1,11.3,862.5,5.0,49.92,0.0,2.2,82.8,863.1,2.2,1.7,82.8,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1560921,2026-08-19T14:17:06.618803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.0,1.0,242.3,242.3,242.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1560952,2026-08-19T14:17:21.629338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,9.3,0.0,1.4,1.0,224.5,224.7,225.0,35.3,34.1,33.0,860.4,26.7,49.79,0.0,23.9,82.8,861.4,17.4,15.9,82.8,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561014,2026-08-19T14:17:52.629995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,17.0,0.0,1.4,1.0,230.8,230.6,230.8,22.8,22.2,22.2,861.3,19.4,49.85,0.0,8.4,82.8,863.1,2.4,1.6,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561045,2026-08-19T14:18:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.0,1.0,240.5,240.6,240.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561076,2026-08-19T14:18:23.618576+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,1.9,2.9,25.6,0.0,1.4,1.0,228.0,228.1,228.4,35.1,34.7,33.2,860.2,28.0,49.78,0.0,19.1,82.8,863.1,2.4,1.9,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561107,2026-08-19T14:18:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,243.2,243.4,243.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561138,2026-08-19T14:18:54.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.2,2.9,0.0,1.4,2.0,242.4,242.3,242.4,12.3,11.1,11.3,862.5,5.3,49.92,0.0,2.3,82.8,862.7,8.2,4.8,82.8,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561169,2026-08-19T14:19:10.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,224.7,224.9,225.2,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561200,2026-08-19T14:19:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,5.2,0.0,1.4,1.0,239.0,238.7,239.0,17.5,16.5,16.8,861.8,11.9,49.89,0.0,5.5,82.8,861.7,17.1,17.3,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561231,2026-08-19T14:19:41.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,2.0,1.0,230.1,230.5,230.5,0.8,0.6,0.6,866.7,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561262,2026-08-19T14:19:56.628948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,10.9,0.0,1.4,2.0,241.1,240.8,241.0,12.2,11.1,11.3,862.5,4.5,49.92,0.0,2.2,82.8,861.7,15.4,13.5,82.8,100.0,3322.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561293,2026-08-19T14:20:12.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,2.0,1.0,227.4,227.7,227.7,0.8,0.6,0.6,866.7,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561324,2026-08-19T14:20:27.629139+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,1.0,1.8,25.5,0.0,1.4,2.0,244.5,244.0,244.2,12.1,11.1,11.3,862.5,4.7,49.92,0.0,2.3,82.8,860.7,30.2,27.3,82.8,100.0,3317.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561355,2026-08-19T14:20:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,2.0,1.0,242.4,242.4,242.2,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561386,2026-08-19T14:20:58.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,2.2,0.0,1.4,1.0,232.4,232.7,233.1,12.2,11.1,11.3,862.5,4.5,49.92,0.0,9.7,82.8,863.1,2.3,1.8,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561417,2026-08-19T14:21:14.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,2.0,1.0,241.6,241.7,241.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561448,2026-08-19T14:21:29.618589+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.5,0.3,1.9,23.0,0.4,1.4,1.0,224.7,225.0,225.2,40.6,40.4,40.3,860.2,33.3,49.76,0.0,21.6,82.8,862.1,10.3,8.1,82.4,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561479,2026-08-19T14:21:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.2,0.1,2.0,1.0,244.9,244.7,244.7,0.8,0.6,0.6,866.7,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561541,2026-08-19T14:22:16.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,240.4,240.5,240.3,0.8,0.6,0.6,866.7,0.0,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561572,2026-08-19T14:22:31.628791+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.7,1.0,2.8,26.9,0.0,1.4,2.0,230.9,231.2,231.6,35.1,34.9,34.1,860.3,29.0,49.78,0.0,15.8,82.4,863.1,2.1,1.7,82.4,100.0,3324.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561603,2026-08-19T14:22:47.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,235.7,235.6,235.7,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561634,2026-08-19T14:23:02.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.4,9.2,0.0,1.4,1.0,242.4,242.2,242.3,12.3,11.1,11.3,862.5,4.7,49.92,0.0,2.3,82.4,862.1,13.9,12.8,82.4,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561665,2026-08-19T14:23:18.628788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,224.2,224.7,224.8,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561696,2026-08-19T14:23:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.9,0.0,1.4,1.0,243.7,243.5,243.8,12.2,11.1,11.2,862.4,5.1,49.92,0.0,2.3,82.4,863.1,2.2,1.7,82.4,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561727,2026-08-19T14:23:49.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.0,1.0,243.5,243.6,243.5,0.8,0.6,0.6,866.8,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1561758,2026-08-19T14:24:04.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.5,19.1,0.0,1.4,1.0,224.7,224.7,225.1,25.3,24.6,24.6,860.6,21.5,49.8,0.0,20.2,82.4,863.1,2.4,1.9,82.4,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561789,2026-08-19T14:24:20.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,241.1,241.2,241.2,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1561820,2026-08-19T14:24:35.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,1.5,0.0,1.4,1.0,231.1,231.0,231.5,24.3,23.5,23.8,861.1,19.9,49.83,0.0,10.9,82.4,861.4,18.4,17.9,82.4,100.0,3319.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561851,2026-08-19T14:24:51.629901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,241.7,241.7,241.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1561882,2026-08-19T14:25:06.628668+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.5,1.4,3.0,28.4,0.0,1.4,1.0,227.2,227.1,227.6,39.3,39.4,38.0,860.1,30.6,49.77,0.0,20.0,82.4,863.1,2.2,1.7,82.4,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561913,2026-08-19T14:25:22.629299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,242.9,242.9,242.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1561944,2026-08-19T14:25:37.618573+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.6,1.3,2.4,22.1,0.0,1.4,2.0,229.9,230.3,230.5,31.3,30.5,30.0,860.7,24.5,49.8,0.0,15.1,82.4,863.1,2.4,2.0,82.4,100.0,3322.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1561975,2026-08-19T14:25:53.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,232.0,232.4,232.4,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1562006,2026-08-19T14:26:08.628972+00:00,external_ems_2,bess_2,good,0.2497,normal,PCS phase voltage imbalance high: 6.6; PCS phase current imbalance high: 18.4,6.6,18.4,0.9,11.3,0.0,1.4,2.0,215.4,212.7,219.3,30.0,25.8,11.6,861.5,-3.3,49.87,0.0,8.7,82.4,862.4,8.0,8.4,82.4,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
1562068,2026-08-19T14:26:39.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,2.0,0.0,1.4,2.0,238.3,238.6,238.8,12.2,10.5,10.6,862.9,2.9,49.93,0.0,1.1,82.4,863.4,0.9,0.8,82.4,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
1562099,2026-08-19T14:26:55.619518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,238.0,238.6,238.6,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0
