id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1568020,2026-08-19T15:16:15.618593+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.5,2.2,3.0,26.8,0.0,1.4,1.0,226.0,226.1,226.5,39.0,38.3,36.8,859.7,29.3,49.76,0.0,19.2,79.6,862.7,2.5,1.7,79.6,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568051,2026-08-19T15:16:31.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.9,1.0,244.4,244.1,244.0,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1568082,2026-08-19T15:16:46.618599+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,0.6,2.6,26.3,0.0,1.4,2.0,228.6,228.7,228.9,35.1,35.2,34.6,860.1,28.5,49.79,0.0,16.1,79.6,862.7,2.2,1.7,79.6,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568113,2026-08-19T15:17:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,243.4,243.1,243.1,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1568144,2026-08-19T15:17:17.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.1,14.7,0.0,1.4,2.0,242.4,242.1,242.3,12.3,11.1,11.3,862.2,4.5,49.92,0.0,2.2,79.6,861.1,19.2,19.4,79.6,100.0,3318.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568175,2026-08-19T15:17:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,224.7,225.2,225.3,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1568206,2026-08-19T15:17:48.628796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,8.8,0.0,1.4,2.0,245.8,245.5,245.7,12.3,11.1,11.4,861.6,4.9,49.89,0.0,2.4,79.2,861.7,13.7,11.5,79.2,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568237,2026-08-19T15:18:04.619521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.9,1.0,238.6,238.3,238.4,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1568268,2026-08-19T15:18:19.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.6,17.3,0.0,1.4,1.0,241.0,240.7,240.9,12.2,11.1,11.3,862.3,4.0,49.92,0.0,2.2,79.2,860.7,21.3,21.3,79.2,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568299,2026-08-19T15:18:35.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,227.3,227.6,227.8,0.8,0.6,0.6,866.8,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1568330,2026-08-19T15:18:50.629258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,3.3,0.0,1.4,1.0,243.2,242.9,243.1,12.2,11.1,11.3,862.0,4.8,49.92,0.0,9.1,79.2,862.4,8.1,7.2,79.2,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568392,2026-08-19T15:19:21.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.1,5.2,0.0,1.4,1.0,224.4,224.5,224.8,32.0,31.8,31.1,860.0,26.8,49.77,0.0,21.4,79.2,861.1,21.6,21.1,79.2,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568423,2026-08-19T15:19:37.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,2.0,1.0,245.0,245.3,245.0,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568454,2026-08-19T15:19:52.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,2.1,0.0,1.4,1.0,233.2,233.3,233.7,20.1,19.6,20.0,861.3,13.4,49.87,0.0,6.4,79.2,861.4,15.5,14.4,79.2,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568485,2026-08-19T15:20:08.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,2.0,1.0,240.9,240.9,240.7,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568516,2026-08-19T15:20:23.629335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.3,15.1,0.0,1.4,2.0,228.9,229.1,229.3,32.6,31.9,31.4,859.8,26.0,49.76,0.0,18.2,79.2,862.1,10.9,8.1,79.2,100.0,3324.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568547,2026-08-19T15:20:39.629668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.0,1.0,243.2,243.3,243.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568578,2026-08-19T15:20:54.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,4.9,0.0,1.3,2.0,243.0,242.6,242.8,12.2,11.1,11.3,862.2,5.0,49.92,0.0,2.2,79.2,862.1,9.9,8.4,79.2,100.0,3323.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0
1568609,2026-08-19T15:21:10.629491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,2.0,1.0,224.6,224.9,225.1,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568640,2026-08-19T15:21:25.618599+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,1.0,1.5,22.7,0.0,1.3,2.0,242.4,241.9,242.1,12.1,11.1,11.3,862.2,4.5,49.92,0.0,2.2,79.2,860.7,27.2,24.9,79.2,100.0,3314.0,3312.0,25.3,24.0,24.3,20000.0,856.4,0,0
1568671,2026-08-19T15:21:41.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.0,1.0,224.3,224.6,224.6,0.8,0.6,0.6,866.8,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568702,2026-08-19T15:21:56.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.6,2.6,0.0,1.4,1.0,245.5,245.4,245.5,12.1,11.0,11.3,862.1,4.8,49.89,0.0,2.2,79.2,862.7,2.2,1.7,79.2,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1568733,2026-08-19T15:22:12.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,2.0,1.0,243.6,243.6,243.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568764,2026-08-19T15:22:27.618574+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.1,1.9,22.2,0.0,1.3,2.0,231.8,231.7,232.1,12.2,11.1,11.3,862.3,4.6,49.92,0.0,10.1,79.2,860.4,26.8,27.2,79.2,100.0,3317.0,3315.0,25.3,24.0,24.3,20000.0,856.4,0,0
1568795,2026-08-19T15:22:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.0,1.0,235.3,235.5,235.7,0.8,0.6,0.6,866.7,-0.1,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568826,2026-08-19T15:22:58.618710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.3,3.4,0.0,1.3,1.0,243.1,242.9,243.0,13.0,11.8,11.9,861.4,5.6,49.87,0.0,8.3,79.2,862.7,2.2,1.8,79.2,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
1568857,2026-08-19T15:23:14.629598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,2.0,1.0,241.7,241.8,241.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1568919,2026-08-19T15:23:45.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.9,1.0,244.8,244.8,244.7,0.8,0.6,0.6,866.7,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1568950,2026-08-19T15:24:00.618769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,2.7,0.0,1.3,1.0,233.4,233.4,233.8,20.0,19.4,19.9,862.2,4.9,49.88,0.0,2.2,79.2,863.1,2.2,1.8,79.2,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
1568981,2026-08-19T15:24:16.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,228.1,228.4,228.6,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569012,2026-08-19T15:24:31.628688+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.4,1.5,2.6,25.9,0.0,1.3,1.0,229.3,229.4,229.7,33.2,32.6,31.7,860.1,27.9,49.76,0.0,17.2,78.8,862.7,2.0,1.9,78.8,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569043,2026-08-19T15:24:47.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,236.4,236.1,236.1,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569074,2026-08-19T15:25:02.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,5.9,0.0,1.3,2.0,241.1,240.8,240.9,12.2,11.1,11.3,862.3,5.4,49.92,0.0,2.2,78.8,861.7,11.3,10.7,78.8,100.0,3319.0,3317.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569105,2026-08-19T15:25:18.629970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,224.1,224.5,224.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569136,2026-08-19T15:25:33.629611+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.2,1.0,1.8,22.3,0.0,1.3,2.0,244.3,244.1,244.3,12.1,11.1,11.2,862.2,4.4,49.92,0.0,2.2,78.8,860.4,26.7,26.9,78.8,100.0,3313.0,3311.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569167,2026-08-19T15:25:49.620303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,243.6,243.6,243.5,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569198,2026-08-19T15:26:04.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.3,0.0,1.3,2.0,243.4,243.2,243.4,12.1,11.1,11.3,862.2,4.5,49.92,0.0,6.9,78.8,862.7,2.2,1.7,78.8,100.0,3323.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569229,2026-08-19T15:26:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,242.7,242.7,242.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569260,2026-08-19T15:26:35.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.9,17.4,0.0,1.3,1.0,224.3,224.2,224.3,35.7,34.9,34.0,859.8,29.0,49.75,0.0,21.1,78.8,861.7,11.6,10.2,78.8,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569291,2026-08-19T15:26:51.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,241.2,241.2,241.2,0.8,0.6,0.6,866.7,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569322,2026-08-19T15:27:06.629003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.8,5.4,0.0,1.3,1.0,239.2,238.6,239.0,14.6,13.4,13.9,861.9,7.4,49.85,0.0,4.4,78.8,862.7,2.0,1.8,78.8,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569353,2026-08-19T15:27:22.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,241.4,241.1,241.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569384,2026-08-19T15:27:37.618580+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,0.6,1.1,3.1,33.4,0.0,1.3,2.0,225.5,225.5,226.1,44.5,45.4,44.3,859.6,35.8,49.75,0.0,20.8,78.8,862.7,2.4,1.7,78.8,100.0,3323.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569446,2026-08-19T15:28:08.619876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.8,11.4,0.0,1.3,1.0,242.4,242.2,242.3,12.2,11.1,11.3,862.2,5.0,49.92,0.0,2.2,78.8,861.4,16.4,15.9,78.8,100.0,3318.0,3317.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569477,2026-08-19T15:28:24.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,224.9,225.3,225.5,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569508,2026-08-19T15:28:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.5,16.6,0.0,1.3,1.0,233.7,234.0,234.2,22.5,22.1,21.9,860.2,18.8,49.8,0.0,12.3,78.8,862.7,2.2,2.1,78.8,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
1569539,2026-08-19T15:28:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,230.8,231.3,231.4,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569570,2026-08-19T15:29:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,17.8,0.0,1.3,1.0,242.3,241.7,241.9,12.1,11.1,11.3,862.2,4.7,49.92,0.0,2.2,78.8,860.7,22.5,24.1,78.8,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
1569601,2026-08-19T15:29:26.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,226.2,226.4,226.5,0.8,0.6,0.6,866.7,0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569632,2026-08-19T15:29:41.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,9.2,0.0,1.3,1.0,245.3,245.1,245.3,12.1,11.0,11.3,862.1,4.7,49.91,0.0,2.2,78.8,861.7,13.9,11.7,78.8,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
1569663,2026-08-19T15:29:57.629752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.9,1.0,242.7,242.7,242.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569694,2026-08-19T15:30:12.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,12.7,0.0,1.3,2.0,229.8,229.8,230.2,20.8,20.1,20.6,862.3,15.1,49.92,0.0,11.5,78.8,862.7,2.4,1.9,78.8,100.0,3322.0,3320.0,25.3,24.0,24.4,20000.0,856.4,0,0
1569725,2026-08-19T15:30:28.619650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.9,1.0,233.9,234.4,234.5,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569756,2026-08-19T15:30:43.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,1.6,0.0,1.3,1.0,235.9,235.9,236.3,19.5,18.8,19.4,861.5,12.9,49.86,0.0,11.0,78.8,861.7,11.3,10.1,78.8,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0
1569787,2026-08-19T15:30:59.629277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,241.2,241.2,241.1,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1569818,2026-08-19T15:31:14.618561+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.6,0.4,3.4,27.8,0.0,1.3,1.0,224.3,224.6,224.9,40.5,40.3,40.1,859.3,30.2,49.76,0.0,23.1,78.8,862.7,2.4,1.8,78.8,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
1569849,2026-08-19T15:31:30.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,243.8,243.9,243.8,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1569880,2026-08-19T15:31:45.618597+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.5,1.6,2.8,29.3,0.0,1.3,2.0,225.7,225.9,226.2,39.4,39.5,37.9,859.9,31.5,49.76,0.0,21.9,78.5,862.7,2.2,1.8,78.5,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
1569911,2026-08-19T15:32:01.628934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.1,0.1,1.9,1.0,242.9,242.9,242.9,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1569973,2026-08-19T15:32:32.647475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,240.5,240.5,240.3,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1570004,2026-08-19T15:32:47.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,15.9,0.0,1.3,1.0,234.0,234.1,234.4,22.7,22.2,22.4,860.9,18.2,49.85,0.0,8.9,78.5,862.7,2.3,1.4,78.5,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
1570035,2026-08-19T15:33:03.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.9,1.0,235.9,235.7,235.9,0.8,0.6,0.6,866.7,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1570066,2026-08-19T15:33:18.618827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.6,17.6,0.0,1.2,2.0,241.5,241.2,241.3,12.2,11.1,11.3,862.3,4.2,49.92,0.0,2.2,78.5,860.7,21.8,21.7,78.5,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570097,2026-08-19T15:33:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,225.1,225.4,225.7,0.8,0.6,0.6,866.7,0.0,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1570128,2026-08-19T15:33:49.630033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,3.7,0.0,1.2,2.0,237.8,237.9,238.1,19.0,18.1,18.5,861.3,12.3,49.88,0.0,5.9,78.5,862.1,8.6,7.1,78.5,100.0,3322.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570159,2026-08-19T15:34:05.629325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,243.6,243.7,243.5,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1570190,2026-08-19T15:34:20.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,8.3,0.0,1.2,2.0,229.4,229.3,229.8,22.7,22.2,22.4,860.9,18.6,49.82,0.0,13.3,78.5,860.4,26.9,27.4,78.5,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570221,2026-08-19T15:34:36.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,230.2,230.3,230.6,0.8,0.6,0.6,866.7,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1570252,2026-08-19T15:34:51.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.5,2.4,0.0,1.2,1.0,244.6,244.3,244.5,12.2,11.0,11.3,862.2,4.6,49.92,0.0,2.2,78.5,862.7,2.2,1.9,78.5,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570283,2026-08-19T15:35:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.9,1.0,241.7,241.6,241.6,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570314,2026-08-19T15:35:22.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.0,16.5,0.0,1.2,1.0,226.6,226.5,227.3,35.5,35.7,34.2,860.7,28.4,49.79,0.0,18.4,78.5,861.7,11.9,10.4,78.5,100.0,3316.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570345,2026-08-19T15:35:38.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.9,1.0,232.2,232.0,232.7,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570376,2026-08-19T15:35:53.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.5,20.0,0.0,1.2,1.0,230.1,228.9,230.5,26.9,28.2,26.3,860.9,22.8,49.82,0.0,15.2,78.5,862.4,2.8,2.4,78.5,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570407,2026-08-19T15:36:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.9,1.0,241.4,239.3,241.0,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570438,2026-08-19T15:36:24.619607+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.8,5.7,3.5,28.5,0.0,1.2,1.0,227.0,222.7,227.5,39.9,42.2,36.5,859.2,32.3,49.75,0.0,22.8,78.5,862.7,3.8,3.1,78.5,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570500,2026-08-19T15:36:55.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,0.7,2.2,0.0,1.2,1.0,243.7,240.3,243.3,12.2,14.7,11.3,862.0,6.1,49.91,0.0,3.4,78.5,862.7,3.9,3.1,78.5,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570531,2026-08-19T15:37:11.629287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.2,0.2,0.1,1.9,1.0,227.8,223.9,228.5,0.8,0.6,0.6,866.7,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570562,2026-08-19T15:37:26.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,4.4,0.1,4.4,0.0,1.2,2.0,233.8,229.7,234.2,25.3,28.6,24.2,860.5,22.4,49.82,0.0,11.7,78.5,860.4,26.8,25.3,78.5,100.0,3323.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570593,2026-08-19T15:37:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.2,0.0,0.1,1.9,1.0,233.4,229.9,234.2,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570624,2026-08-19T15:37:57.629080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.4,1.0,2.9,0.0,1.2,1.0,244.7,241.6,244.4,18.1,20.8,17.4,861.1,13.4,49.87,0.0,4.5,78.5,862.1,10.5,8.9,78.5,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570655,2026-08-19T15:38:13.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.3,0.0,0.1,1.9,1.0,238.5,235.3,238.4,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570686,2026-08-19T15:38:28.618909+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,3.3,3.2,1.6,21.9,0.0,1.2,2.0,241.6,238.3,240.9,12.2,14.5,11.3,862.0,6.3,49.91,0.0,3.3,78.1,860.4,28.2,27.1,78.1,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570717,2026-08-19T15:38:44.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.0,0.1,1.9,1.0,228.0,225.8,228.4,0.8,0.6,0.6,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570748,2026-08-19T15:38:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.5,1.7,0.0,1.2,1.0,243.2,241.7,242.9,12.1,13.4,11.3,861.9,5.4,49.91,0.0,3.1,78.1,862.4,3.7,2.4,78.1,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570779,2026-08-19T15:39:15.619391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.2,0.1,1.9,1.0,242.1,241.0,241.7,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570810,2026-08-19T15:39:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.1,9.3,0.0,1.2,2.0,226.7,225.4,227.6,28.9,31.1,28.1,860.0,25.4,49.78,0.0,21.5,78.1,861.1,16.1,13.9,78.1,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570841,2026-08-19T15:39:46.618683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,1.9,1.0,242.1,240.5,241.7,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570872,2026-08-19T15:40:01.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.3,2.0,15.8,0.0,1.2,1.0,230.7,228.9,231.0,22.9,24.9,22.6,860.7,19.1,49.84,0.0,10.4,78.1,862.7,3.3,2.7,78.1,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570903,2026-08-19T15:40:17.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.3,0.0,0.1,1.9,1.0,240.8,239.4,240.4,0.9,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1570934,2026-08-19T15:40:32.629975+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,2.0,4.3,2.8,25.0,0.0,1.2,2.0,228.9,227.2,229.2,36.0,38.1,33.8,859.6,29.9,49.75,0.0,20.0,78.1,862.4,4.9,4.0,78.1,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
1570965,2026-08-19T15:40:48.629092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,1.9,1.0,243.3,241.7,242.7,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1571027,2026-08-19T15:41:19.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.2,0.1,1.9,1.0,224.8,223.5,225.3,0.8,0.6,0.6,866.7,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1571058,2026-08-19T15:41:34.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.6,8.3,0.0,1.2,2.0,239.4,238.0,239.2,17.4,18.9,17.1,861.3,13.1,49.88,0.0,6.2,78.1,860.7,21.4,21.8,78.1,100.0,3323.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1571089,2026-08-19T15:41:50.619776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.9,1.0,242.7,241.4,242.4,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1571120,2026-08-19T15:42:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.6,9.7,0.0,1.2,2.0,241.9,240.3,241.5,12.3,13.3,11.3,862.0,6.4,49.91,0.0,3.1,78.1,861.4,16.1,16.5,78.1,100.0,3321.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0
1571151,2026-08-19T15:42:21.619556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.3,0.1,0.1,1.9,1.0,224.9,223.4,225.4,0.9,0.6,0.7,866.8,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1571182,2026-08-19T15:42:36.630150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.6,1.1,14.7,0.0,1.2,1.0,242.3,240.2,241.7,14.5,15.6,14.0,861.5,8.9,49.91,0.0,3.1,78.1,860.4,23.6,24.5,78.1,100.0,3315.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0
1571213,2026-08-19T15:42:52.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.2,0.1,1.9,1.0,244.0,242.3,243.3,0.8,0.6,0.7,866.8,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1571244,2026-08-19T15:43:07.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.6,9.6,0.0,1.2,2.0,240.8,238.9,240.2,12.3,13.4,11.3,862.0,5.2,49.91,0.0,3.1,78.1,861.4,14.8,13.6,78.1,100.0,3317.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0
1571275,2026-08-19T15:43:23.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,1.9,1.0,229.1,227.6,229.5,0.8,0.6,0.7,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0
1571306,2026-08-19T15:43:38.629319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,1.6,16.6,0.0,1.2,1.0,243.4,242.2,243.1,12.1,11.8,11.3,862.0,5.4,49.91,0.0,4.9,78.1,860.4,22.0,23.0,78.1,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0
1571337,2026-08-19T15:43:54.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.0,0.1,2.0,1.0,241.7,241.1,241.4,0.9,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0
1571368,2026-08-19T15:44:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.3,18.6,0.0,1.3,1.0,231.0,230.8,231.2,24.6,25.0,24.2,861.4,20.9,49.86,0.0,13.4,78.1,862.7,2.3,1.6,78.1,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0
1571399,2026-08-19T15:44:25.618714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.1,0.1,1.9,1.0,241.5,241.5,241.4,0.9,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1571430,2026-08-19T15:44:40.618572+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,2.7,3.0,26.3,0.0,1.3,1.0,224.2,224.4,224.7,36.7,36.2,34.0,859.4,29.0,49.74,0.0,22.3,78.1,862.4,2.7,1.9,78.1,100.0,3316.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0
1571461,2026-08-19T15:44:56.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.3,0.1,0.1,1.9,1.0,240.6,244.2,244.4,0.8,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1571492,2026-08-19T15:45:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,3.0,0.0,1.3,1.0,244.0,243.6,243.9,12.1,11.8,11.3,862.0,5.3,49.89,0.0,2.5,77.7,862.7,2.3,2.4,77.7,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1571554,2026-08-19T15:45:42.619860+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,2.2,4.2,2.7,23.0,0.0,1.3,1.0,230.4,228.8,231.0,31.5,33.5,29.3,860.0,26.2,49.8,0.0,14.1,77.7,862.7,3.2,3.0,77.7,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0
1571585,2026-08-19T15:45:58.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.3,0.0,0.1,1.9,1.0,233.2,230.3,233.9,0.8,0.6,0.6,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1571616,2026-08-19T15:46:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.4,0.2,6.2,0.0,1.2,1.0,242.4,238.9,242.1,12.2,14.7,11.3,861.9,6.3,49.91,0.0,3.4,77.7,861.7,12.5,8.9,77.7,100.0,3320.0,3319.0,25.4,24.2,24.5,20000.0,856.4,0,0
1571647,2026-08-19T15:46:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.3,0.0,0.1,1.9,1.0,227.4,223.3,228.0,0.8,0.6,0.6,866.8,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1571678,2026-08-19T15:46:44.629069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.1,0.3,5.4,0.0,1.2,2.0,245.6,242.2,245.3,13.6,16.3,13.2,861.7,8.4,49.9,0.0,3.4,77.7,861.4,13.8,12.2,77.7,100.0,3322.0,3320.0,25.4,24.2,24.5,20000.0,856.4,0,0
1571709,2026-08-19T15:47:00.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.0,0.1,1.9,1.0,244.1,240.6,243.6,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1571740,2026-08-19T15:47:15.618572+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,4.2,3.5,1.8,21.0,0.0,1.2,2.0,241.6,237.4,241.0,12.3,14.9,11.4,861.9,5.9,49.91,0.0,7.5,77.7,860.1,26.9,29.1,77.7,100.0,3313.0,3311.0,25.4,24.2,24.5,20000.0,856.4,0,0
1571771,2026-08-19T15:47:31.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.2,0.0,0.1,1.9,1.0,233.3,229.3,233.8,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1571802,2026-08-19T15:47:46.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,0.8,11.1,0.0,1.2,1.0,236.5,233.2,236.7,17.7,20.4,17.1,860.9,14.2,49.91,0.0,11.1,77.7,860.1,25.3,25.6,77.7,100.0,3313.0,3312.0,25.4,24.2,24.5,20000.0,856.4,0,0
1571833,2026-08-19T15:48:02.618761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.0,0.1,1.9,1.0,241.8,239.0,241.5,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1571864,2026-08-19T15:48:17.618857+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,2.8,6.0,3.0,26.7,0.0,1.2,1.0,225.8,223.5,226.3,37.7,40.0,34.0,859.4,29.7,49.75,0.0,25.1,77.7,862.4,3.0,3.1,77.7,100.0,3322.0,3321.0,25.4,24.2,24.5,20000.0,856.4,0,0
1571895,2026-08-19T15:48:33.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.9,1.0,234.4,232.5,234.6,0.8,0.6,0.7,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1571926,2026-08-19T15:48:48.630345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.5,0.7,4.4,0.0,1.2,2.0,237.8,236.0,237.5,15.4,16.6,15.1,861.4,10.6,49.89,0.0,3.1,77.7,862.1,6.2,6.4,77.7,100.0,3318.0,3316.0,25.4,24.2,24.5,20000.0,856.4,0,0
1571957,2026-08-19T15:49:04.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,2.0,1.0,241.0,239.8,240.8,0.8,0.6,0.7,866.8,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
1571988,2026-08-19T15:49:19.629113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.6,1.9,0.0,1.3,1.0,243.6,242.1,243.3,12.2,13.4,11.3,861.8,5.9,49.91,0.0,3.1,77.7,862.4,4.0,2.8,77.7,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572019,2026-08-19T15:49:35.628849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.9,1.0,243.6,242.4,243.3,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1572081,2026-08-19T15:50:06.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.2,0.1,1.9,1.0,242.8,241.5,242.5,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1572112,2026-08-19T15:50:21.619213+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.5,19.7,0.0,1.3,1.0,241.9,240.1,241.2,12.3,13.4,11.3,861.9,6.3,49.91,0.0,3.1,77.7,860.4,26.0,25.5,77.7,100.0,3316.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572143,2026-08-19T15:50:37.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.2,0.0,0.1,1.9,1.0,225.4,224.3,226.2,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1572174,2026-08-19T15:50:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.3,1.8,0.0,1.3,1.0,238.8,237.3,238.7,17.9,19.4,17.6,861.1,12.8,49.83,0.0,8.2,77.7,861.4,14.6,12.8,77.7,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572205,2026-08-19T15:51:08.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.9,1.0,232.3,230.8,232.8,0.8,0.6,0.6,866.8,0.0,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572236,2026-08-19T15:51:23.618574+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,1.6,2.1,2.2,24.1,0.0,1.3,1.0,241.0,239.4,240.5,12.2,13.4,11.3,861.9,5.9,49.91,0.0,3.1,77.3,859.7,30.0,27.0,77.3,100.0,3311.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572267,2026-08-19T15:51:39.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.2,0.1,0.1,1.9,1.0,228.7,227.4,229.1,0.8,0.6,0.6,866.7,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572298,2026-08-19T15:51:54.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.6,3.0,0.0,1.3,1.0,244.2,242.7,244.0,12.1,13.4,11.3,861.8,5.9,49.91,0.0,3.1,77.3,862.4,2.9,2.9,77.3,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572329,2026-08-19T15:52:10.629625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.9,1.0,241.9,240.6,241.5,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572360,2026-08-19T15:52:25.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.6,1.2,8.7,0.0,1.3,1.0,226.3,224.7,227.1,29.4,32.0,28.4,859.9,25.6,49.83,0.0,20.2,77.3,861.1,16.9,15.2,77.3,100.0,3316.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572391,2026-08-19T15:52:41.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.1,0.1,1.9,1.0,240.6,239.3,240.3,0.8,0.6,0.6,866.8,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572422,2026-08-19T15:52:56.628902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.3,2.0,14.1,0.0,1.3,1.0,231.6,229.9,232.1,21.5,23.5,21.2,860.4,17.0,49.82,0.0,12.9,77.3,862.4,2.9,2.9,77.3,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572453,2026-08-19T15:53:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.9,1.0,240.8,239.2,240.2,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572484,2026-08-19T15:53:27.618581+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,2.9,2.8,26.7,0.0,1.3,2.0,224.9,224.9,225.3,38.7,39.0,36.1,859.6,29.3,49.75,0.0,21.0,77.3,862.4,2.6,2.5,77.3,100.0,3318.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0
1572515,2026-08-19T15:53:43.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,244.6,243.7,244.3,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572546,2026-08-19T15:53:58.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.2,0.0,1.3,1.0,243.4,242.8,243.0,12.1,11.1,11.3,862.0,4.4,49.92,0.0,2.2,77.3,862.4,2.2,1.4,77.3,100.0,3321.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0
1572608,2026-08-19T15:54:29.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.6,0.0,1.3,1.0,233.1,233.1,233.5,25.3,24.6,24.4,860.6,20.7,49.84,0.0,8.8,77.3,862.7,2.1,1.8,77.3,100.0,3322.0,3321.0,25.4,24.1,24.4,20000.0,856.4,0,0
1572639,2026-08-19T15:54:45.629616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,234.9,235.0,235.0,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572670,2026-08-19T15:55:00.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,7.3,0.0,1.4,1.0,241.5,241.2,241.4,12.1,11.1,11.3,862.0,4.8,49.92,0.0,2.2,77.3,861.7,12.1,9.2,77.3,100.0,3321.0,3320.0,25.4,24.0,24.4,20000.0,856.4,0,0
1572701,2026-08-19T15:55:16.619516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.9,1.0,224.7,224.8,224.8,0.8,0.6,0.6,866.7,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572732,2026-08-19T15:55:31.619068+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.1,1.9,22.4,0.0,1.4,2.0,241.0,240.8,240.9,12.2,11.1,11.3,862.0,4.9,49.92,0.0,2.2,77.3,860.1,27.3,26.6,77.3,100.0,3316.0,3314.0,25.4,24.0,24.4,20000.0,856.4,0,0
1572763,2026-08-19T15:55:47.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,226.0,226.2,226.4,0.8,0.6,0.6,866.7,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572794,2026-08-19T15:56:02.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,3.5,0.0,1.4,2.0,243.4,243.1,243.3,12.1,11.1,11.3,862.0,4.0,49.92,0.0,2.2,77.3,862.1,7.5,6.9,77.3,100.0,3321.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0
1572825,2026-08-19T15:56:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,243.1,242.7,242.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1572856,2026-08-19T15:56:33.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,6.8,0.0,1.4,1.0,241.0,240.5,240.6,12.2,11.1,11.3,862.0,28.1,49.92,0.0,3.5,77.3,860.4,21.3,21.0,77.3,100.0,3313.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0
1572887,2026-08-19T15:56:49.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,233.3,233.9,233.9,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1572918,2026-08-19T15:57:04.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,8.5,0.0,1.3,1.0,236.5,236.5,237.0,19.1,18.5,19.0,861.3,10.9,49.92,0.0,8.5,77.3,862.7,2.4,1.5,77.3,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0
1572949,2026-08-19T15:57:20.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,241.3,241.3,241.0,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1572980,2026-08-19T15:57:35.618840+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.5,2.2,2.7,26.1,0.0,1.3,1.0,224.9,225.1,225.4,36.9,36.2,34.7,859.7,28.3,49.76,0.0,22.0,77.3,862.4,2.2,1.8,77.3,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0
1573011,2026-08-19T15:57:51.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,244.1,243.8,243.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573042,2026-08-19T15:58:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.8,0.0,1.3,1.0,243.1,242.8,243.1,12.1,11.1,11.3,862.0,5.0,49.92,0.0,2.2,77.3,862.7,2.2,1.7,77.3,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0
1573073,2026-08-19T15:58:22.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,1.8,1.0,229.8,230.1,230.2,0.8,0.6,0.6,866.7,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573135,2026-08-19T15:58:53.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,243.5,243.6,243.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573166,2026-08-19T15:59:08.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,8.4,0.0,1.3,2.0,242.9,242.3,242.6,12.2,11.1,11.3,862.0,4.1,49.92,0.0,2.2,76.9,861.7,12.5,11.3,76.9,100.0,3323.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0
1573197,2026-08-19T15:59:24.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.8,1.0,227.5,227.8,228.1,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573228,2026-08-19T15:59:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,15.4,0.0,1.3,1.0,241.7,241.2,241.5,14.2,13.0,13.4,861.6,7.2,49.91,0.0,2.3,76.9,860.4,22.6,22.4,76.9,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
1573259,2026-08-19T15:59:55.630546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,231.1,231.0,231.1,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573290,2026-08-19T16:00:10.629122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,6.6,0.0,1.3,1.0,240.8,240.5,240.7,12.1,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.9,861.7,11.3,10.2,76.9,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0
1573321,2026-08-19T16:00:26.629937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,227.3,227.6,227.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573352,2026-08-19T16:00:41.618734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.5,17.5,0.0,1.4,2.0,243.9,243.3,243.5,12.2,11.1,11.3,861.9,4.8,49.92,0.0,2.2,76.9,860.4,22.3,23.3,76.9,100.0,3315.0,3313.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573383,2026-08-19T16:00:57.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,243.5,243.3,243.2,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573414,2026-08-19T16:01:12.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,10.1,0.0,1.4,1.0,234.7,234.5,234.7,17.7,16.7,17.3,861.2,12.3,49.85,0.0,11.4,76.9,862.4,2.2,1.8,76.9,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573445,2026-08-19T16:01:28.629418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,242.0,241.7,241.5,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573476,2026-08-19T16:01:43.628849+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,2.5,1.9,21.1,0.0,1.4,1.0,224.4,224.6,224.9,40.4,41.3,38.8,859.5,33.6,49.75,0.0,22.0,76.9,861.4,12.5,10.8,76.9,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573508,2026-08-19T16:01:59.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,2.9,0.0,1.4,2.0,241.2,240.8,240.9,12.5,11.4,11.8,861.9,5.1,49.86,0.0,2.2,76.9,862.7,2.2,1.7,76.9,100.0,3322.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573539,2026-08-19T16:02:15.618801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.1,0.1,1.8,1.0,227.2,227.7,227.9,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573570,2026-08-19T16:02:30.628876+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.7,1.6,2.9,25.2,0.0,1.4,1.0,228.5,228.9,229.2,33.9,33.4,32.3,859.8,27.3,49.79,0.0,16.6,76.9,862.7,2.1,2.0,76.9,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573601,2026-08-19T16:02:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.8,1.0,244.0,244.0,244.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573663,2026-08-19T16:03:17.619180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,225.6,225.8,226.0,0.8,0.6,0.6,866.7,-0.1,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573694,2026-08-19T16:03:32.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.3,1.2,1.0,20.4,0.0,1.4,1.0,245.7,245.4,245.6,12.2,11.0,11.3,861.4,4.7,49.89,0.0,2.3,76.9,860.4,25.1,23.7,76.9,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573725,2026-08-19T16:03:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,243.2,243.3,243.2,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573756,2026-08-19T16:04:03.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,8.7,0.0,1.4,2.0,244.6,244.3,244.6,12.1,11.0,11.3,861.9,4.6,49.92,0.0,2.2,76.9,861.4,13.3,11.7,76.9,100.0,3316.0,3314.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573787,2026-08-19T16:04:19.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,242.7,242.4,242.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573818,2026-08-19T16:04:34.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,1.4,10.2,0.0,1.4,2.0,232.4,232.1,233.0,21.7,21.2,21.5,861.5,15.6,49.85,0.0,13.6,76.9,860.1,25.8,24.8,76.9,100.0,3309.0,3307.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573849,2026-08-19T16:04:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.2,0.1,0.1,1.8,1.0,231.0,231.7,231.8,0.8,0.6,0.6,866.7,0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573880,2026-08-19T16:05:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,13.6,0.0,1.4,1.0,233.4,233.2,233.7,20.9,20.3,20.6,860.8,16.1,49.83,0.0,13.2,76.9,862.7,2.5,1.9,76.9,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
