id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1573911,2026-08-19T16:05:21.619801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,242.1,242.1,242.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1573942,2026-08-19T16:05:36.618579+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.6,0.9,2.4,22.4,0.0,1.4,1.0,225.4,225.4,226.0,40.6,41.2,40.3,859.3,31.2,49.75,0.0,22.9,76.5,861.7,8.8,7.2,76.5,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0
1573973,2026-08-19T16:05:52.630065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,245.3,245.6,245.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574004,2026-08-19T16:06:07.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.8,2.8,0.0,1.4,1.0,244.3,244.0,244.2,12.2,11.0,11.3,861.9,4.8,49.92,0.0,2.2,76.5,862.7,2.0,1.9,76.5,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1574035,2026-08-19T16:06:23.619357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,240.4,240.4,240.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574066,2026-08-19T16:06:38.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.9,18.9,0.0,1.3,1.0,231.8,232.2,232.6,25.1,24.4,24.6,860.5,21.0,49.83,0.0,12.8,76.5,862.4,2.1,1.7,76.5,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574097,2026-08-19T16:06:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,243.1,243.1,243.0,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574128,2026-08-19T16:07:09.619210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,18.1,0.0,1.3,1.0,241.9,241.3,241.4,12.1,11.1,11.3,862.0,4.8,49.92,0.0,2.2,76.5,860.4,22.9,23.8,76.5,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574190,2026-08-19T16:07:40.619399+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.1,1.2,1.8,20.8,0.0,1.3,1.0,245.5,245.4,245.5,12.2,11.0,11.3,861.9,4.6,49.92,0.0,2.2,76.5,860.1,25.4,26.9,76.5,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574221,2026-08-19T16:07:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,239.8,239.7,239.7,0.8,0.6,0.6,866.7,-0.1,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574252,2026-08-19T16:08:11.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,4.8,0.0,1.3,1.0,231.3,231.7,231.9,16.1,15.1,15.7,860.9,7.0,49.84,0.0,11.9,76.5,862.4,2.2,1.5,76.5,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574283,2026-08-19T16:08:27.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.1,0.1,1.8,1.0,227.6,228.2,228.3,0.8,0.6,0.6,866.7,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574314,2026-08-19T16:08:42.629118+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,4.5,0.0,1.3,1.0,232.1,232.2,232.6,21.7,21.0,21.4,861.1,15.9,49.87,0.0,11.0,76.5,861.7,11.4,10.9,76.5,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574345,2026-08-19T16:08:58.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,242.2,242.1,242.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574376,2026-08-19T16:09:13.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,19.8,0.0,1.3,1.0,230.5,230.6,231.1,25.8,25.0,25.0,860.7,22.1,49.83,0.0,12.9,76.5,862.7,2.3,1.8,76.5,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574407,2026-08-19T16:09:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.8,1.0,241.6,241.6,241.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574438,2026-08-19T16:09:44.629041+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.5,1.1,3.2,27.6,0.0,1.3,1.0,226.0,226.2,226.5,43.8,42.9,42.7,859.2,29.9,49.76,0.0,20.9,76.5,862.4,2.3,1.7,76.5,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574469,2026-08-19T16:10:00.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.8,1.0,235.1,235.2,235.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574500,2026-08-19T16:10:15.630309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,13.0,0.0,1.3,1.0,243.4,242.9,243.1,12.1,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.5,861.1,17.7,16.4,76.5,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574531,2026-08-19T16:10:31.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.8,1.0,224.9,225.3,225.4,0.8,0.6,0.6,866.7,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574562,2026-08-19T16:10:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,8.7,0.0,1.3,2.0,239.2,239.3,239.4,16.8,15.8,16.3,860.6,11.2,49.84,0.0,7.3,76.5,862.4,2.5,1.9,76.5,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574593,2026-08-19T16:11:02.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,235.5,235.6,235.5,0.8,0.6,0.6,866.7,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574624,2026-08-19T16:11:17.618595+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.1,1.3,20.8,0.0,1.3,2.0,241.6,241.2,241.5,12.2,11.1,11.3,862.0,4.6,49.92,0.0,2.2,76.5,860.7,25.4,24.0,76.5,100.0,3318.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574655,2026-08-19T16:11:33.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,224.6,225.0,225.0,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574717,2026-08-19T16:12:04.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,239.7,239.7,239.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574748,2026-08-19T16:12:19.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.5,13.8,0.0,1.3,1.0,233.9,233.4,233.9,20.7,20.4,20.3,860.9,11.4,49.83,0.0,17.0,76.5,860.4,25.2,24.3,76.5,100.0,3315.0,3314.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574779,2026-08-19T16:12:35.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,231.1,231.3,231.5,0.8,0.6,0.6,866.7,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574810,2026-08-19T16:12:50.619144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.8,4.4,0.0,1.3,1.0,231.4,231.4,231.8,23.5,22.9,22.9,860.6,19.5,49.87,0.0,12.8,76.1,861.4,15.1,13.4,76.1,100.0,3316.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574841,2026-08-19T16:13:06.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,241.6,241.6,241.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1574872,2026-08-19T16:13:21.618593+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.6,1.1,3.0,26.9,0.0,1.3,2.0,225.3,225.5,225.9,37.8,37.1,36.7,859.4,29.0,49.75,0.0,25.3,76.1,862.4,2.1,1.8,76.1,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574903,2026-08-19T16:13:37.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,245.8,245.8,245.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1574934,2026-08-19T16:13:52.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,3.6,0.0,1.3,1.0,244.1,243.8,244.1,12.1,11.0,11.3,861.9,4.4,49.92,0.0,2.2,76.1,862.1,8.0,6.5,76.1,100.0,3321.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1574965,2026-08-19T16:14:08.619102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,240.5,240.4,240.2,0.8,0.6,0.6,866.7,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1574996,2026-08-19T16:14:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,19.0,0.0,1.2,2.0,243.2,242.9,243.1,12.2,11.1,11.3,861.9,4.3,49.92,0.0,2.2,76.1,860.7,23.3,21.9,76.1,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575027,2026-08-19T16:14:39.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,226.7,227.1,227.3,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575058,2026-08-19T16:14:54.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,9.3,0.0,1.2,1.0,239.7,239.4,239.6,17.4,16.4,16.8,861.3,11.6,49.84,0.0,6.2,76.1,862.4,2.3,1.7,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575089,2026-08-19T16:15:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,230.6,230.9,231.0,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575120,2026-08-19T16:15:25.629891+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,1.1,1.9,22.7,0.0,1.2,1.0,241.6,241.3,241.5,12.2,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.1,860.1,27.4,27.6,76.1,100.0,3313.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575151,2026-08-19T16:15:41.628857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,227.0,227.4,227.5,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575182,2026-08-19T16:15:56.629982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.1,0.0,1.2,1.0,244.3,244.0,244.3,12.1,11.1,11.3,861.9,4.3,49.92,0.0,2.2,76.1,862.4,2.2,1.5,76.1,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575244,2026-08-19T16:16:27.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.1,11.8,0.0,1.2,1.0,226.3,226.5,226.8,32.0,31.4,30.7,860.0,27.1,49.83,0.0,19.5,76.1,861.1,15.3,13.6,76.1,100.0,3317.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575275,2026-08-19T16:16:43.629328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,236.2,236.5,236.7,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575306,2026-08-19T16:16:58.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,13.9,0.0,1.2,1.0,231.8,231.8,232.3,25.1,24.3,24.4,860.7,16.0,49.83,0.0,13.1,76.1,862.4,2.1,1.8,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575337,2026-08-19T16:17:14.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,241.1,241.1,240.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575368,2026-08-19T16:17:29.618658+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.4,0.5,2.9,29.6,0.0,1.2,2.0,226.4,226.5,226.8,42.1,42.5,42.0,859.5,31.6,49.75,0.0,22.9,76.1,862.4,2.0,1.8,76.1,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575399,2026-08-19T16:17:45.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.9,1.0,244.6,244.6,244.5,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575430,2026-08-19T16:18:00.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.5,0.0,1.2,1.0,243.1,242.9,243.0,12.1,11.1,11.3,861.9,4.8,49.92,0.0,2.2,76.1,862.4,2.3,1.7,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575461,2026-08-19T16:18:16.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,226.9,227.4,227.4,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575492,2026-08-19T16:18:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,17.4,0.0,1.2,1.0,234.2,234.0,234.4,24.4,23.6,23.7,860.6,19.6,49.84,0.0,9.9,76.1,862.4,2.2,1.8,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575523,2026-08-19T16:18:47.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.9,1.0,229.9,230.1,230.1,0.8,0.6,0.6,866.7,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575554,2026-08-19T16:19:02.629028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,10.0,0.0,1.2,2.0,241.5,241.2,241.4,12.1,11.1,11.3,862.0,4.1,49.92,0.0,2.2,76.1,861.1,14.1,13.1,76.1,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575585,2026-08-19T16:19:18.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,224.3,224.7,224.8,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575616,2026-08-19T16:19:33.618589+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.2,1.0,1.9,22.2,0.4,1.2,3.0,240.9,240.7,240.8,12.1,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.1,860.1,26.9,25.5,75.7,100.0,3309.0,3306.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575647,2026-08-19T16:19:49.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,226.9,227.1,227.2,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1575678,2026-08-19T16:20:04.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,0.4,0.0,1.2,1.0,244.1,243.7,243.9,12.1,11.1,11.2,861.9,4.4,49.92,0.0,2.2,75.7,862.1,4.8,3.9,75.7,100.0,3317.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575709,2026-08-19T16:20:20.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,242.6,242.5,242.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1575771,2026-08-19T16:20:51.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,241.8,241.8,241.8,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1575802,2026-08-19T16:21:06.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,12.3,0.0,1.2,2.0,232.6,232.6,233.0,20.6,20.1,20.5,860.6,14.4,49.83,0.0,10.6,75.7,862.4,2.1,1.6,75.7,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575833,2026-08-19T16:21:22.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,241.1,241.0,241.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1575864,2026-08-19T16:21:37.628698+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.5,0.9,3.0,27.5,0.0,1.2,2.0,226.6,226.2,226.7,37.2,37.4,36.5,859.4,30.2,49.76,0.0,20.8,75.7,862.4,2.7,2.1,75.7,100.0,3321.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575895,2026-08-19T16:21:53.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,243.8,243.5,243.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1575926,2026-08-19T16:22:08.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,8.1,0.0,1.2,2.0,242.9,242.6,242.9,12.2,11.1,11.3,861.9,4.4,49.91,0.0,2.2,75.7,861.4,12.5,10.4,75.7,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1575957,2026-08-19T16:22:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,224.8,225.1,225.4,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1575988,2026-08-19T16:22:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,2.4,0.0,1.2,2.0,233.8,234.2,234.3,20.3,19.7,20.1,860.7,13.4,49.86,0.0,6.4,75.7,861.4,15.8,12.3,75.7,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1576019,2026-08-19T16:22:55.629938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,230.4,230.6,230.8,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1576050,2026-08-19T16:23:10.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,0.7,0.0,1.2,2.0,241.6,241.1,241.1,12.1,11.1,11.3,862.0,5.1,49.91,0.0,2.2,75.7,862.1,5.8,5.3,75.7,100.0,3321.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1576081,2026-08-19T16:23:26.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,226.5,226.8,226.9,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1576112,2026-08-19T16:23:41.629191+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,1.2,1.8,20.1,0.0,1.2,2.0,244.0,243.7,243.9,12.2,11.0,11.2,861.9,5.1,49.91,0.0,2.2,75.7,860.1,25.2,27.2,75.7,100.0,3316.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0
1576143,2026-08-19T16:23:57.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,243.3,243.3,243.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1576174,2026-08-19T16:24:12.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.3,2.5,0.0,1.2,2.0,243.1,242.8,243.0,12.1,11.1,11.3,861.1,4.7,49.91,0.0,8.7,75.7,862.4,2.2,1.6,75.7,100.0,3321.0,3319.0,25.2,24.0,24.4,20000.0,856.4,0,0
1576205,2026-08-19T16:24:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,241.8,241.8,241.8,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1576236,2026-08-19T16:24:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.5,13.1,0.0,1.3,2.0,225.7,225.7,226.1,37.2,37.2,37.4,859.6,29.2,49.76,0.0,20.5,75.7,861.1,16.1,15.0,75.7,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0
1576298,2026-08-19T16:25:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.3,4.2,0.0,1.2,1.0,233.8,233.8,234.2,20.6,20.0,20.6,861.1,13.9,49.88,0.0,5.3,75.7,862.4,9.7,9.7,75.7,100.0,3322.0,3321.0,25.2,24.0,24.4,20000.0,856.4,0,0
1576329,2026-08-19T16:25:30.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,240.7,240.6,240.4,0.8,0.6,0.6,866.7,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576360,2026-08-19T16:25:45.618828+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.6,1.0,3.0,24.1,0.0,1.2,2.0,229.1,229.4,229.7,32.5,32.0,31.5,859.4,26.5,49.77,0.0,18.2,75.7,862.4,2.4,1.9,75.7,100.0,3322.0,3320.0,25.2,24.0,24.4,20000.0,856.4,0,0
1576391,2026-08-19T16:26:01.629563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,236.6,236.5,236.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576422,2026-08-19T16:26:16.618578+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,1.5,1.0,1.9,23.8,0.0,1.3,1.0,242.9,242.6,241.4,12.1,11.1,11.2,862.0,4.0,49.91,0.0,2.2,75.7,860.1,27.8,27.7,75.7,100.0,3315.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
1576453,2026-08-19T16:26:32.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.3,0.1,1.8,1.0,225.0,225.3,225.4,0.8,0.6,0.6,866.7,-0.3,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576484,2026-08-19T16:26:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,8.0,0.0,1.2,1.0,244.4,244.2,244.3,12.1,11.1,11.3,861.9,4.4,49.91,0.0,2.2,75.3,861.4,12.4,11.6,75.3,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1576515,2026-08-19T16:27:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.8,1.0,242.9,242.9,242.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576546,2026-08-19T16:27:18.618574+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.7,0.8,1.6,23.2,0.0,1.2,1.0,225.9,226.3,226.6,28.7,28.1,27.9,860.8,25.3,49.84,0.0,15.6,75.3,862.4,2.1,1.4,75.3,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1576577,2026-08-19T16:27:34.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,239.2,239.2,239.0,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576608,2026-08-19T16:27:49.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,3.8,0.0,1.2,2.0,231.9,231.8,232.2,22.5,22.0,22.2,860.6,18.1,49.83,0.0,13.5,75.3,860.4,21.9,21.9,75.3,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
1576639,2026-08-19T16:28:05.629584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,241.5,241.2,241.1,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576670,2026-08-19T16:28:20.619257+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.5,2.2,3.5,25.6,0.0,1.2,1.0,225.8,226.0,226.3,37.3,36.7,35.1,858.9,27.8,49.75,0.0,20.8,75.3,862.4,2.2,1.6,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1576701,2026-08-19T16:28:36.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,244.3,243.9,243.9,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576732,2026-08-19T16:28:51.618576+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.4,1.7,2.5,22.6,0.0,1.2,2.0,228.7,228.7,229.1,35.4,35.4,33.7,859.6,28.2,49.78,0.0,17.1,75.3,862.1,5.6,4.5,75.3,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1576763,2026-08-19T16:29:07.636717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,243.3,243.0,242.9,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576825,2026-08-19T16:29:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,224.8,225.0,225.1,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576856,2026-08-19T16:29:53.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,2.2,0.0,1.2,1.0,239.8,239.4,239.6,16.1,15.0,15.5,861.2,10.5,49.89,0.0,5.4,75.3,862.1,8.3,6.6,75.3,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1576887,2026-08-19T16:30:09.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,239.5,239.4,239.4,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576918,2026-08-19T16:30:24.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,19.1,0.0,1.2,1.0,241.1,240.8,240.9,12.1,11.1,11.3,861.9,4.5,49.91,0.0,2.2,75.3,860.1,23.6,25.2,75.3,100.0,3313.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
1576949,2026-08-19T16:30:40.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,227.8,228.2,228.2,0.8,0.6,0.6,866.7,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1576980,2026-08-19T16:30:55.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.1,0.0,1.2,2.0,244.2,243.9,244.2,12.2,11.1,11.3,861.9,4.6,49.91,0.0,2.2,75.3,862.4,2.5,1.5,75.3,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577011,2026-08-19T16:31:11.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.8,1.0,242.2,242.2,242.0,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1577042,2026-08-19T16:31:26.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.2,0.7,0.0,1.2,2.0,226.0,226.2,226.6,34.1,34.2,33.5,859.9,28.0,49.78,0.0,20.1,75.3,860.1,27.3,25.7,75.3,100.0,3310.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577073,2026-08-19T16:31:42.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,245.8,245.8,245.7,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1577104,2026-08-19T16:31:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,12.9,0.0,1.2,1.0,232.2,232.4,232.6,20.2,19.8,19.9,860.5,15.0,49.83,0.0,11.4,75.3,862.4,2.1,1.7,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577135,2026-08-19T16:32:13.618846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,241.9,241.8,241.8,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1577166,2026-08-19T16:32:28.619382+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.5,0.8,3.3,28.9,0.0,1.2,1.0,225.9,226.1,226.4,38.9,38.9,38.1,859.4,31.1,49.76,0.0,20.9,75.3,862.7,2.2,2.0,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577198,2026-08-19T16:32:44.618564+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.5,1.3,2.9,30.9,0.0,1.2,1.0,227.0,227.0,227.5,38.0,37.9,36.7,859.5,33.0,49.77,0.0,19.1,75.3,862.4,2.1,1.7,75.3,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577229,2026-08-19T16:33:00.619001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,244.7,244.6,244.6,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1577260,2026-08-19T16:33:15.618711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,5.5,0.0,1.2,1.0,242.7,242.4,242.7,12.2,11.1,11.3,861.9,4.8,49.91,0.0,2.2,75.3,862.1,10.3,9.9,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577291,2026-08-19T16:33:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,227.4,227.9,228.0,0.8,0.6,0.6,866.7,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1577353,2026-08-19T16:34:02.619798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.9,1.0,233.8,233.9,234.1,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1577384,2026-08-19T16:34:17.618856+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,1.0,1.8,22.8,0.0,1.2,2.0,241.2,241.0,241.2,12.1,11.1,11.3,861.9,4.7,49.91,0.0,2.2,74.9,860.1,27.5,27.0,74.9,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577415,2026-08-19T16:34:33.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.2,0.1,1.9,1.0,224.5,224.9,225.1,0.8,0.6,0.6,866.7,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1577446,2026-08-19T16:34:48.630696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.5,0.0,1.2,1.0,246.0,245.5,245.7,12.1,11.0,11.3,861.8,4.9,49.89,0.0,2.4,74.9,862.4,2.4,1.6,74.9,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577477,2026-08-19T16:35:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,243.7,243.4,243.3,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1577508,2026-08-19T16:35:19.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,10.7,0.0,1.2,2.0,227.6,227.8,228.2,28.2,27.6,27.2,859.9,24.5,49.8,0.0,20.2,74.9,861.4,13.8,11.6,74.9,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577539,2026-08-19T16:35:35.629282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.9,1.0,230.5,230.8,231.1,0.8,0.6,0.6,866.7,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1577570,2026-08-19T16:35:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,13.3,0.0,1.2,2.0,243.3,243.0,243.2,12.2,11.1,11.3,861.9,4.7,49.91,0.0,3.6,74.9,861.1,18.0,15.8,74.9,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577601,2026-08-19T16:36:06.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.9,1.0,241.7,241.6,241.5,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1577632,2026-08-19T16:36:21.618570+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.4,0.6,3.5,29.2,0.0,1.2,1.0,227.3,227.3,227.7,37.4,37.3,36.8,859.2,31.6,49.75,0.0,20.4,74.9,862.7,2.4,1.6,74.9,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577663,2026-08-19T16:36:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,244.9,244.6,244.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1577694,2026-08-19T16:36:52.618565+00:00,external_ems_2,bess_2,good,0.2052,normal,PCS phase voltage imbalance high: 12.9; PCS DC current and BMS current mismatch: 22.4,12.9,1.0,2.4,22.4,0.0,1.2,1.0,243.4,230.5,230.7,30.3,29.5,29.3,860.0,24.5,49.77,0.0,16.3,74.9,862.4,2.1,1.7,74.9,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577725,2026-08-19T16:37:08.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,243.6,243.7,243.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1577756,2026-08-19T16:37:23.619637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,13.9,0.0,1.2,2.0,242.6,242.3,242.5,12.1,11.2,11.3,861.9,4.5,49.91,0.0,2.2,74.9,861.1,18.4,17.7,74.9,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1577787,2026-08-19T16:37:39.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.8,1.0,225.0,225.3,225.3,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1577818,2026-08-19T16:37:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.6,0.0,1.2,1.0,241.7,241.3,241.7,14.0,13.0,13.4,861.7,6.8,49.87,0.0,2.3,74.9,861.1,14.4,13.7,74.9,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0
1577880,2026-08-19T16:38:25.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,19.4,0.0,1.2,2.0,241.2,240.9,241.2,12.1,11.8,11.3,861.9,4.1,49.91,0.0,2.5,74.9,860.1,23.5,25.8,74.9,100.0,3312.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0
1577911,2026-08-19T16:38:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.8,1.0,226.9,227.2,227.6,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1577942,2026-08-19T16:38:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,2.3,0.0,1.2,2.0,243.6,243.4,243.7,12.1,12.1,11.3,861.8,5.5,49.91,0.0,2.6,74.9,861.7,7.8,7.5,74.9,100.0,3316.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0
1577973,2026-08-19T16:39:12.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.2,0.0,0.1,1.8,1.0,242.5,241.3,241.8,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578004,2026-08-19T16:39:27.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,5.3,0.0,5.6,0.0,1.2,1.0,226.2,223.0,226.9,34.2,37.0,31.7,860.1,27.7,49.77,0.0,20.7,74.9,860.1,22.1,23.2,74.9,100.0,3311.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0
1578035,2026-08-19T16:39:43.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.3,0.1,0.1,1.8,1.0,235.7,232.6,236.3,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578066,2026-08-19T16:39:58.618571+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,4.5,4.6,1.6,21.1,0.0,1.2,1.0,231.6,227.8,232.3,28.1,31.4,26.8,860.5,24.4,49.83,0.0,11.2,74.9,862.1,3.3,2.7,74.9,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1578097,2026-08-19T16:40:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.3,0.1,0.1,1.8,1.0,241.7,238.1,241.0,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578128,2026-08-19T16:40:29.619369+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,4.9,5.8,2.8,28.3,0.0,1.2,1.0,228.9,224.6,229.5,38.3,41.7,35.9,859.3,32.1,49.75,0.0,22.6,74.9,862.1,3.8,2.8,74.9,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1578159,2026-08-19T16:40:45.628826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.0,0.1,1.8,1.0,244.0,240.9,243.7,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578190,2026-08-19T16:41:00.618672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,0.5,2.4,0.0,1.1,1.0,243.8,240.4,243.4,12.2,14.7,11.3,861.6,6.7,49.91,0.0,3.4,74.5,862.1,4.3,3.1,74.5,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578221,2026-08-19T16:41:16.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.6,0.1,0.1,1.8,1.0,227.3,223.2,227.9,0.8,0.6,0.6,866.8,-0.1,49.84,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578252,2026-08-19T16:41:31.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,0.3,1.2,0.0,1.1,2.0,238.4,235.6,238.9,17.8,20.3,17.0,860.8,13.3,49.82,0.0,8.3,74.5,861.1,14.5,16.0,74.5,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578283,2026-08-19T16:41:47.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.5,0.0,0.1,1.8,1.0,230.7,227.6,231.2,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578314,2026-08-19T16:42:02.630200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.4,0.1,6.7,0.0,1.1,2.0,245.2,242.0,244.5,12.2,14.7,11.3,861.5,6.3,49.87,0.0,3.5,74.5,861.4,13.0,13.1,74.5,100.0,3319.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578345,2026-08-19T16:42:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.3,0.0,0.1,1.8,1.0,233.9,231.3,234.6,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578407,2026-08-19T16:42:49.629877+00:00,external_ems_1,bess_1,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,0.2,2.6,0.0,0.1,1.8,1.0,230.6,225.0,230.9,0.8,0.6,0.6,866.8,0.0,49.83,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578438,2026-08-19T16:43:04.628848+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,6.1,0.7,2.9,0.0,1.1,1.0,245.0,236.1,244.4,12.2,17.4,11.3,861.4,7.2,49.9,0.0,4.5,74.5,862.1,4.3,4.2,74.5,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578469,2026-08-19T16:43:20.628676+00:00,external_ems_1,bess_1,good,0.1078,normal,PCS phase voltage imbalance high: 9.2,9.2,0.2,2.2,0.0,0.1,1.8,1.0,243.9,234.7,243.0,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578500,2026-08-19T16:43:35.628689+00:00,external_ems_2,bess_2,good,0.0729,normal,PCS phase voltage imbalance high: 7.4; PCS phase current imbalance high: 10.9,7.4,10.9,1.7,18.3,0.0,1.1,2.0,229.5,222.5,229.9,40.7,46.9,36.0,859.0,34.2,49.73,0.0,23.3,74.5,860.7,15.9,15.8,74.5,100.0,3315.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578531,2026-08-19T16:43:51.618705+00:00,external_ems_1,bess_1,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,0.3,2.3,0.0,0.1,1.8,1.0,247.1,237.8,246.5,0.9,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578562,2026-08-19T16:44:06.618558+00:00,external_ems_2,bess_2,good,0.1231,normal,PCS phase voltage imbalance high: 9.8,9.8,7.1,0.0,2.8,0.0,1.1,2.0,245.8,236.0,244.8,12.2,18.4,11.3,861.4,7.7,49.9,0.0,4.3,74.5,861.4,10.5,10.4,74.5,100.0,3321.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578593,2026-08-19T16:44:22.618572+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.3,0.0,0.1,1.8,1.0,228.0,221.5,228.7,0.8,0.6,0.7,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578624,2026-08-19T16:44:37.619825+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,7.2,1.8,9.9,0.0,1.1,2.0,237.5,231.1,238.2,19.1,26.1,18.9,860.3,14.9,49.8,0.0,11.4,74.5,862.1,5.0,3.8,74.5,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578655,2026-08-19T16:44:53.618584+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,0.2,2.3,0.1,0.1,1.8,1.0,244.9,235.5,244.0,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578686,2026-08-19T16:45:08.619434+00:00,external_ems_2,bess_2,good,0.1078,normal,PCS phase voltage imbalance high: 9.2,9.2,6.9,0.3,1.6,0.0,1.1,2.0,243.7,234.5,243.0,12.3,18.3,11.4,861.4,7.4,49.9,0.0,4.2,74.5,861.7,5.8,3.7,74.5,100.0,3319.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578717,2026-08-19T16:45:24.630278+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.3,2.2,0.0,0.1,1.8,1.0,226.8,220.6,226.8,0.9,0.6,0.7,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578748,2026-08-19T16:45:39.618575+00:00,external_ems_2,bess_2,good,0.0965,normal,PCS phase voltage imbalance high: 8.7; PCS DC current and BMS current mismatch: 21.5,8.7,5.2,1.9,21.5,0.0,1.1,2.0,246.3,237.6,245.5,12.2,16.5,11.3,861.3,7.1,49.9,0.0,4.0,74.5,859.4,28.6,29.7,74.5,100.0,3314.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578779,2026-08-19T16:45:55.630060+00:00,external_ems_1,bess_1,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.3,2.3,0.1,0.1,1.8,1.0,235.4,229.2,235.5,0.9,0.6,0.7,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578810,2026-08-19T16:46:10.618576+00:00,external_ems_2,bess_2,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,5.1,0.3,1.3,0.0,1.1,1.0,245.1,236.9,244.5,12.1,16.4,11.3,861.4,6.9,49.9,0.0,4.0,74.5,861.7,8.2,7.0,74.5,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578841,2026-08-19T16:46:26.618658+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.3,0.0,0.1,1.8,1.0,231.3,225.4,231.6,0.8,0.6,0.7,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1578872,2026-08-19T16:46:41.619006+00:00,external_ems_2,bess_2,good,0.052,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 10.1,6.3,10.1,0.9,16.1,0.0,1.1,1.0,227.1,221.2,227.5,39.2,45.3,35.2,859.8,33.5,49.79,0.0,23.0,74.2,860.7,17.4,16.2,74.2,100.0,3312.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578934,2026-08-19T16:47:12.619123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.6,2.0,18.8,0.0,1.1,1.0,231.0,228.5,231.0,24.8,28.0,24.4,860.1,21.3,49.82,0.0,12.0,74.2,862.1,2.5,3.1,74.2,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
1578965,2026-08-19T16:47:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,1.9,1.0,241.7,240.2,241.0,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
1578996,2026-08-19T16:47:43.619835+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,2.1,4.7,2.2,21.7,0.0,1.1,2.0,227.9,226.2,228.3,39.6,41.8,37.1,859.2,31.8,49.77,0.0,20.5,74.2,861.4,10.1,8.7,74.2,100.0,3316.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0
1579027,2026-08-19T16:47:59.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,1.9,1.0,244.2,242.8,243.6,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1579058,2026-08-19T16:48:14.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.6,2.4,0.0,1.2,1.0,242.8,241.1,242.2,12.2,13.4,11.3,861.5,5.6,49.91,0.0,3.1,74.2,862.1,3.2,2.5,74.2,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1579089,2026-08-19T16:48:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,1.9,1.0,233.8,232.2,233.6,0.8,0.6,0.7,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1579120,2026-08-19T16:48:45.629412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.6,9.9,0.0,1.2,1.0,236.6,235.1,237.0,19.2,21.0,18.8,860.5,13.3,49.86,0.0,7.0,74.2,862.1,3.4,2.9,74.2,100.0,3320.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0
1579151,2026-08-19T16:49:01.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.9,1.0,231.5,230.1,232.1,0.8,0.6,0.7,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
1579182,2026-08-19T16:49:16.628705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,1.4,18.8,0.0,1.2,1.0,241.1,239.5,240.7,12.3,13.5,11.4,861.5,5.7,49.91,0.0,3.1,74.2,860.1,24.5,25.0,74.2,100.0,3315.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0
1579213,2026-08-19T16:49:32.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,1.8,1.0,225.9,224.0,226.1,0.8,0.6,0.6,866.8,0.0,49.79,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1579244,2026-08-19T16:49:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.0,5.7,0.0,1.2,1.0,244.5,242.9,244.3,12.2,13.4,11.3,861.4,6.1,49.91,0.0,3.1,74.2,861.4,11.8,10.2,74.2,100.0,3315.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0
1579275,2026-08-19T16:50:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,1.8,1.0,244.1,242.4,243.4,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1579306,2026-08-19T16:50:18.618571+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,2.3,3.5,2.4,21.9,0.0,1.2,2.0,227.7,226.2,228.5,28.8,31.2,27.7,859.7,25.1,49.79,0.0,19.8,74.2,862.1,3.2,2.6,74.2,100.0,3319.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0
1579337,2026-08-19T16:50:34.629498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,232.2,232.3,232.6,0.8,0.6,0.7,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1579368,2026-08-19T16:50:49.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,6.2,0.0,1.2,2.0,230.1,230.0,230.3,24.0,24.2,23.7,860.5,19.7,49.84,0.0,13.0,74.2,861.1,13.5,12.3,74.2,100.0,3318.0,3316.0,25.3,24.1,24.5,20000.0,856.4,0,0
1579399,2026-08-19T16:51:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,241.6,241.3,241.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1579461,2026-08-19T16:51:36.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,245.4,245.4,245.3,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1579492,2026-08-19T16:51:51.618649+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.5,0.9,2.8,28.3,0.0,1.2,1.0,227.2,227.4,227.7,37.5,37.5,36.6,859.3,30.3,49.77,0.0,17.5,74.2,862.1,2.0,1.7,74.2,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1579523,2026-08-19T16:52:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.8,1.0,244.2,244.2,244.2,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1579554,2026-08-19T16:52:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,3.3,0.0,1.2,1.0,241.5,241.3,241.4,12.3,11.3,11.5,861.6,5.3,49.91,0.0,2.2,74.2,862.4,2.0,1.9,74.2,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1579585,2026-08-19T16:52:38.640787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,1.9,1.0,225.3,226.0,226.2,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1579616,2026-08-19T16:52:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.0,19.5,0.0,1.2,2.0,231.8,232.0,232.2,25.8,25.2,25.2,860.1,21.7,49.79,0.0,13.4,74.2,862.1,2.2,1.6,74.2,100.0,3321.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1579647,2026-08-19T16:53:09.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.9,1.0,230.1,230.6,230.6,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
1579678,2026-08-19T16:53:24.629513+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,1.0,1.6,20.8,0.0,1.3,1.0,241.6,241.4,241.6,12.1,11.1,11.2,861.7,4.0,49.91,0.0,2.2,73.8,860.1,24.8,23.6,73.8,100.0,3314.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0
1579709,2026-08-19T16:53:40.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,1.9,1.0,224.8,225.1,225.3,0.8,0.6,0.7,866.8,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
