id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1579740,2026-08-19T16:53:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.1,3.2,0.0,1.3,1.0,245.9,245.4,245.6,12.2,11.0,11.3,861.6,4.5,49.91,0.0,2.2,73.8,861.7,7.7,7.3,73.8,100.0,3316.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0
1579771,2026-08-19T16:54:11.629841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.9,1.0,243.0,243.1,243.0,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
1579802,2026-08-19T16:54:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,8.6,0.0,1.3,1.0,230.3,230.2,230.8,18.3,17.2,17.9,860.9,13.1,49.91,0.0,11.0,73.8,860.4,21.7,20.6,73.8,100.0,3311.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0
1579833,2026-08-19T16:54:42.630097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,228.9,229.4,229.4,0.8,0.6,0.6,866.8,-0.1,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1579864,2026-08-19T16:54:57.629021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,2.5,0.0,1.3,2.0,232.5,232.5,232.8,12.2,11.2,11.3,861.2,4.8,49.86,0.0,10.5,73.8,862.1,2.3,1.7,73.8,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
1579895,2026-08-19T16:55:13.618862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,242.8,242.8,242.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1579926,2026-08-19T16:55:28.629703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,14.0,0.0,1.3,2.0,223.7,223.8,224.1,34.4,34.0,32.8,859.1,28.2,49.75,0.0,22.7,73.8,860.7,14.2,13.3,73.8,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
1579988,2026-08-19T16:55:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,1.2,0.0,1.3,2.0,244.2,243.8,244.0,12.2,11.1,11.3,861.6,4.7,49.87,0.0,2.2,73.8,861.7,5.9,5.8,73.8,100.0,3319.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1580019,2026-08-19T16:56:15.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.8,1.0,240.8,240.7,240.5,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580050,2026-08-19T16:56:30.618589+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.2,1.1,2.7,24.0,0.0,1.3,2.0,229.0,229.0,229.2,33.3,32.8,32.2,859.7,26.3,49.79,0.0,14.3,73.8,862.4,2.3,1.8,73.8,100.0,3321.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0
1580081,2026-08-19T16:56:46.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,242.9,242.9,242.8,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580112,2026-08-19T16:57:01.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,1.0,0.0,1.3,1.0,242.2,241.9,242.0,12.1,11.1,11.3,861.7,5.0,49.91,0.0,2.2,73.8,862.1,4.0,3.1,73.8,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0
1580143,2026-08-19T16:57:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,225.4,225.6,225.8,0.8,0.6,0.6,866.7,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580174,2026-08-19T16:57:32.629254+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,1.1,2.0,20.4,0.0,1.3,2.0,241.6,241.4,241.5,12.2,11.1,11.2,861.7,5.4,49.91,0.0,2.2,73.8,859.7,25.8,27.1,73.8,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0
1580205,2026-08-19T16:57:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,224.0,224.4,224.4,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580236,2026-08-19T16:58:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.4,0.0,1.3,2.0,244.5,244.1,244.3,12.1,11.0,11.2,861.6,4.5,49.91,0.0,2.2,73.8,862.1,2.1,1.5,73.8,100.0,3319.0,3317.0,25.3,24.0,24.3,20000.0,856.4,0,0
1580267,2026-08-19T16:58:19.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.1,0.1,1.8,1.0,244.1,244.0,243.9,0.9,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580298,2026-08-19T16:58:34.629429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,15.6,0.0,1.3,2.0,225.5,225.9,226.3,17.2,16.2,16.4,860.6,11.8,49.84,0.0,16.3,73.8,859.7,27.4,28.6,73.8,100.0,3309.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0
1580329,2026-08-19T16:58:50.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.8,1.0,232.7,232.7,232.8,0.8,0.6,0.6,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580360,2026-08-19T16:59:05.629358+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.8,15.8,0.0,1.2,1.0,232.7,232.5,233.1,22.4,21.9,22.1,860.3,17.9,49.83,0.0,12.9,73.8,862.1,2.1,1.9,73.8,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580391,2026-08-19T16:59:21.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580422,2026-08-19T16:59:36.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.2,16.1,0.0,1.2,2.0,225.8,226.0,226.3,41.2,40.3,39.1,858.9,28.8,49.75,0.0,22.0,73.8,861.1,12.7,10.8,73.8,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580453,2026-08-19T16:59:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,245.5,245.4,245.4,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580515,2026-08-19T17:00:23.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,231.5,231.9,231.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580546,2026-08-19T17:00:38.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,15.0,0.0,1.2,1.0,226.5,226.7,227.0,36.1,36.1,35.2,860.2,17.4,49.74,0.0,20.5,73.3,862.1,2.4,1.7,73.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580577,2026-08-19T17:00:54.629199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.1,0.1,1.8,1.0,242.8,242.8,242.8,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580608,2026-08-19T17:01:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.0,3.3,0.0,1.2,1.0,241.6,241.3,241.5,12.2,11.1,11.3,861.7,4.9,49.91,0.0,2.2,73.3,861.7,8.2,7.0,73.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580639,2026-08-19T17:01:25.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.8,1.0,224.4,224.8,224.9,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580670,2026-08-19T17:01:40.618802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,2.8,0.0,1.2,1.0,235.7,235.9,236.1,19.7,19.1,19.4,860.6,12.7,49.86,0.0,7.0,73.3,861.1,15.5,13.4,73.3,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580701,2026-08-19T17:01:56.618794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.8,1.0,244.0,243.8,243.9,0.8,0.6,0.6,866.7,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580732,2026-08-19T17:02:11.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.6,0.0,1.2,1.0,241.3,241.0,241.2,12.1,11.1,11.3,861.7,4.7,49.91,0.0,2.2,73.3,862.1,2.1,1.6,73.3,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580763,2026-08-19T17:02:27.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,228.9,229.2,229.1,0.8,0.6,0.6,866.7,-0.1,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580794,2026-08-19T17:02:42.618581+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.0,1.9,20.5,0.0,1.2,2.0,244.8,244.6,244.8,12.1,11.1,11.2,861.6,4.5,49.91,0.0,2.2,73.3,859.7,25.0,26.3,73.3,100.0,3311.0,3309.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580825,2026-08-19T17:02:58.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580856,2026-08-19T17:03:13.629144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,8.7,0.0,1.2,1.0,237.0,236.6,237.0,19.0,18.4,18.5,861.6,10.7,49.91,0.0,9.2,73.3,862.1,2.0,1.9,73.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580887,2026-08-19T17:03:29.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,241.7,241.4,241.2,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580918,2026-08-19T17:03:44.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.2,18.3,0.0,1.2,2.0,225.5,225.3,225.8,40.7,41.7,40.4,859.5,34.0,49.8,0.0,23.4,73.3,860.7,15.7,14.1,73.3,100.0,3313.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0
1580949,2026-08-19T17:04:00.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.8,1.0,244.5,244.2,244.1,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1580980,2026-08-19T17:04:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,10.5,0.0,1.2,1.0,235.5,235.2,235.6,18.2,17.5,17.8,861.0,12.5,49.82,0.0,5.5,73.3,862.1,2.0,1.6,73.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581042,2026-08-19T17:04:46.619429+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.5,1.9,3.3,29.7,0.0,1.2,1.0,227.3,227.4,227.8,39.2,38.8,37.3,859.1,31.8,49.77,0.0,18.5,73.3,862.4,2.1,2.0,73.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581073,2026-08-19T17:05:02.619435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.7,1.0,231.9,232.1,232.3,0.8,0.6,0.6,866.7,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581104,2026-08-19T17:05:17.628708+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,1.0,2.0,20.1,0.0,1.2,1.0,242.7,242.5,242.6,12.1,11.1,11.3,861.7,4.8,49.91,0.0,2.2,73.3,859.7,24.9,25.4,73.3,100.0,3315.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581135,2026-08-19T17:05:33.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,225.0,225.3,225.5,0.8,0.6,0.6,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581166,2026-08-19T17:05:48.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.7,10.4,0.0,1.2,2.0,237.3,237.2,237.6,18.4,17.7,18.1,860.7,12.5,49.87,0.0,5.8,73.3,862.4,2.1,2.0,73.3,100.0,3321.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581197,2026-08-19T17:06:04.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,230.2,230.3,230.4,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1581228,2026-08-19T17:06:19.619000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,19.8,0.0,1.2,2.0,241.2,240.9,241.1,12.1,11.1,11.3,861.7,4.0,49.91,0.0,2.2,73.3,859.7,23.8,25.3,73.3,100.0,3315.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581259,2026-08-19T17:06:35.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,1.0,226.0,226.3,226.5,0.8,0.6,0.6,866.8,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581290,2026-08-19T17:06:50.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,18.7,0.0,1.2,1.0,243.9,243.3,243.5,12.1,11.1,11.2,861.6,4.9,49.91,0.0,2.2,73.3,859.7,23.6,25.5,73.3,100.0,3314.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581321,2026-08-19T17:07:06.619603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.7,1.0,242.9,242.5,242.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581352,2026-08-19T17:07:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.5,19.6,0.4,1.2,1.0,227.0,227.2,227.6,30.0,29.1,29.3,859.9,22.2,49.79,0.0,19.5,72.9,862.4,2.6,1.5,73.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581383,2026-08-19T17:07:37.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.7,1.0,234.8,235.1,235.1,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581414,2026-08-19T17:07:52.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.9,18.4,0.0,1.1,2.0,230.5,230.6,230.9,24.8,23.9,24.2,860.2,20.6,49.83,0.0,11.2,72.9,862.1,2.2,1.7,72.9,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0
1581445,2026-08-19T17:08:08.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,241.2,241.2,240.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581476,2026-08-19T17:08:23.618954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.3,8.9,0.0,1.2,1.0,237.5,237.4,237.6,16.8,15.7,16.2,861.1,11.5,49.89,0.0,3.9,72.9,862.4,2.6,1.7,72.9,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581507,2026-08-19T17:08:39.628803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.7,1.0,240.7,240.8,240.7,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581569,2026-08-19T17:09:10.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,242.9,242.8,242.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581600,2026-08-19T17:09:25.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,18.7,0.0,1.1,1.0,241.9,241.7,241.9,12.1,11.1,11.3,861.6,4.3,49.91,0.0,2.2,72.9,859.7,23.0,25.5,72.9,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
1581631,2026-08-19T17:09:41.629683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.7,1.0,224.8,225.1,225.3,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581662,2026-08-19T17:09:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,7.2,0.0,1.1,1.0,241.9,241.4,241.5,12.5,11.4,11.9,861.5,5.1,49.91,0.0,2.2,72.9,861.1,12.3,11.3,72.9,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
1581693,2026-08-19T17:10:12.628970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,1.7,1.0,233.6,233.9,234.0,0.8,0.6,0.6,866.7,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581724,2026-08-19T17:10:27.618559+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.6,1.1,2.0,22.1,0.0,1.2,1.0,241.0,240.4,240.5,12.2,11.1,11.3,861.7,4.9,49.91,0.0,2.2,72.9,859.7,27.0,26.2,72.9,100.0,3312.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581755,2026-08-19T17:10:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,229.1,229.3,229.4,0.8,0.6,0.6,866.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581786,2026-08-19T17:10:58.618532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.7,0.0,1.2,1.0,243.5,243.3,243.4,12.1,11.1,11.2,861.6,4.8,49.91,0.0,8.4,72.9,862.1,2.1,1.8,72.9,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1581817,2026-08-19T17:11:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1581848,2026-08-19T17:11:29.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.7,14.2,0.0,1.1,1.0,224.7,224.8,225.3,36.4,36.2,35.1,859.0,29.0,49.75,0.0,21.7,72.9,860.7,14.8,13.7,72.9,100.0,3313.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1581879,2026-08-19T17:11:45.630210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,240.9,240.5,240.5,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1581910,2026-08-19T17:12:00.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.2,0.2,0.0,1.1,1.0,238.1,237.8,238.2,15.2,14.0,14.5,861.2,8.5,49.84,0.0,4.8,72.9,861.4,8.3,7.3,72.9,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1581941,2026-08-19T17:12:16.630298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,240.8,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1581972,2026-08-19T17:12:31.618632+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.3,0.9,3.0,26.9,0.0,1.1,1.0,227.8,227.8,228.1,36.2,36.1,35.3,859.4,29.2,49.77,0.0,17.6,72.9,862.4,2.3,1.7,72.9,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
1582003,2026-08-19T17:12:47.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.8,1.0,243.2,242.9,242.7,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582034,2026-08-19T17:13:02.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,0.7,0.0,1.1,1.0,242.6,242.3,242.4,12.1,11.1,11.2,861.6,4.4,49.91,0.0,2.2,72.9,862.1,3.7,2.9,72.9,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
1582096,2026-08-19T17:13:33.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,2.7,0.0,1.1,2.0,241.9,241.6,241.8,12.2,11.1,11.3,861.7,5.0,49.91,0.0,2.2,72.9,861.4,7.7,8.9,72.9,100.0,3321.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
1582127,2026-08-19T17:13:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,224.2,224.6,224.6,0.8,0.6,0.6,866.7,0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582158,2026-08-19T17:14:04.629715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,9.3,0.0,1.1,2.0,246.0,245.7,245.9,12.2,11.0,11.3,861.4,4.7,49.91,0.0,2.2,72.9,861.1,14.0,11.7,72.9,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
1582189,2026-08-19T17:14:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,243.1,243.1,243.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582220,2026-08-19T17:14:35.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,1.0,2.0,22.0,0.0,1.2,1.0,240.7,240.5,240.6,12.1,11.1,11.2,861.7,4.4,49.87,0.0,9.5,72.6,859.7,26.4,26.0,72.6,100.0,3315.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582251,2026-08-19T17:14:51.629907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,231.7,232.3,232.4,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582282,2026-08-19T17:15:06.619651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,8.6,0.0,1.1,1.0,234.7,234.5,234.9,19.7,19.2,19.3,861.6,11.0,49.91,0.0,8.7,72.6,862.1,2.4,1.6,72.6,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
1582313,2026-08-19T17:15:22.629690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.8,1.0,241.5,241.4,241.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582344,2026-08-19T17:15:37.629348+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,2.0,2.6,21.2,0.0,1.2,2.0,224.3,224.5,224.7,36.2,35.3,34.2,859.1,27.5,49.75,0.0,23.8,72.6,861.7,6.3,5.3,72.6,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582375,2026-08-19T17:15:53.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.8,1.0,244.3,244.3,244.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582406,2026-08-19T17:16:08.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,6.3,0.0,1.2,1.0,238.8,238.5,238.8,15.3,14.2,14.7,861.2,8.5,49.85,0.0,4.2,72.6,862.1,2.2,1.9,72.6,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582437,2026-08-19T17:16:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.8,1.0,230.7,231.0,231.3,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582468,2026-08-19T17:16:39.619137+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.7,1.1,2.4,20.7,0.0,1.1,1.0,230.6,230.8,231.3,28.7,28.0,27.6,859.3,23.6,49.78,0.0,15.7,72.6,861.7,2.9,5.5,72.6,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
1582499,2026-08-19T17:16:55.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,232.1,232.5,232.6,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582530,2026-08-19T17:17:10.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.7,0.0,1.2,1.0,242.5,242.2,242.4,12.1,11.1,11.2,861.6,4.7,49.91,0.0,2.2,72.6,861.4,9.4,8.9,72.6,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582561,2026-08-19T17:17:26.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,225.0,225.3,225.3,0.8,0.6,0.6,866.7,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582623,2026-08-19T17:17:57.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,243.1,243.2,243.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582654,2026-08-19T17:18:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.5,2.5,0.0,1.2,1.0,244.9,244.7,244.8,12.2,11.0,11.2,861.6,4.7,49.91,0.0,2.2,72.6,862.1,2.2,1.5,72.6,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582685,2026-08-19T17:18:28.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,242.4,242.3,242.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582716,2026-08-19T17:18:43.618880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,5.2,0.0,1.2,1.0,227.6,227.8,228.1,26.6,25.8,26.1,860.2,23.1,49.86,0.0,17.5,72.6,860.7,17.9,15.7,72.6,100.0,3313.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582747,2026-08-19T17:18:59.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,237.4,237.6,237.8,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582778,2026-08-19T17:19:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,2.5,0.0,1.2,1.0,244.1,243.8,244.0,12.1,11.0,11.3,860.9,4.6,49.88,0.0,2.2,72.6,862.1,2.1,1.4,72.6,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582809,2026-08-19T17:19:30.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,241.1,240.9,240.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582840,2026-08-19T17:19:45.630377+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.6,0.8,3.4,27.6,0.0,1.2,2.0,224.6,224.7,225.2,39.9,39.1,39.2,858.7,29.9,49.75,0.0,21.5,72.6,862.1,2.3,1.6,72.6,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0
1582871,2026-08-19T17:20:01.629340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,243.4,243.4,243.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582902,2026-08-19T17:20:16.618894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.4,0.0,1.1,1.0,243.6,243.4,243.5,12.1,11.1,11.2,861.6,4.8,49.91,0.0,2.2,72.6,862.1,2.4,1.6,72.6,100.0,3321.0,3320.0,25.2,24.1,24.3,20000.0,856.4,0,0
1582933,2026-08-19T17:20:32.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,226.1,226.8,226.9,0.8,0.6,0.6,866.8,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1582964,2026-08-19T17:20:47.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,9.7,0.0,1.1,1.0,231.1,231.2,231.5,28.0,27.1,27.3,859.8,23.4,49.82,0.0,13.1,72.6,861.1,13.7,11.9,72.6,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0
1582995,2026-08-19T17:21:03.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,229.9,230.4,230.5,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583026,2026-08-19T17:21:18.618568+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.0,2.2,26.0,0.0,1.1,1.0,241.8,241.5,241.7,12.1,11.1,11.2,861.6,4.8,49.91,0.0,2.2,72.6,859.4,30.8,28.0,72.6,100.0,3312.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583057,2026-08-19T17:21:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.4,224.7,224.9,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583088,2026-08-19T17:21:49.618568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.1,1.4,22.2,0.0,1.1,2.0,244.8,244.5,244.8,12.1,11.0,11.2,861.5,4.9,49.91,0.0,2.2,72.2,860.1,27.1,25.5,72.2,100.0,3317.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583150,2026-08-19T17:22:20.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.9,1.1,0.0,1.1,1.0,227.0,227.2,227.6,12.7,11.5,11.6,860.8,4.3,49.87,0.0,14.7,72.2,861.7,5.4,4.0,72.2,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583181,2026-08-19T17:22:36.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.8,1.0,238.2,238.1,238.2,0.8,0.6,0.6,866.7,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583212,2026-08-19T17:22:51.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,4.9,0.0,1.1,2.0,233.0,233.3,233.5,20.1,19.6,19.5,860.6,12.5,49.84,0.0,10.9,72.2,860.4,17.4,15.1,72.2,100.0,3313.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583243,2026-08-19T17:23:07.629743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,240.9,240.9,240.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583274,2026-08-19T17:23:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.8,18.0,0.0,1.1,1.0,231.3,231.1,231.6,26.0,25.3,25.1,860.3,20.1,49.83,0.0,10.3,72.2,862.1,2.1,1.7,72.2,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583305,2026-08-19T17:23:38.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,240.6,240.6,240.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583336,2026-08-19T17:23:53.618583+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.4,1.8,2.9,28.8,0.0,1.1,1.0,227.5,227.2,227.6,38.6,38.9,37.1,859.2,30.9,49.75,0.0,21.7,72.2,862.1,2.1,1.9,72.2,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583367,2026-08-19T17:24:09.628843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,235.8,235.9,235.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583398,2026-08-19T17:24:24.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.5,0.0,1.1,1.0,243.5,243.2,243.5,12.1,11.1,11.3,861.6,4.7,49.91,0.0,2.2,72.2,862.1,2.2,1.9,72.2,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583429,2026-08-19T17:24:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,224.8,225.1,225.3,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583460,2026-08-19T17:24:55.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,0.2,0.0,1.1,1.0,237.5,237.4,237.8,19.4,19.0,19.0,860.6,12.7,49.83,0.0,8.5,72.2,861.1,12.5,11.0,72.2,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583491,2026-08-19T17:25:11.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,237.8,237.9,237.8,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583522,2026-08-19T17:25:26.629915+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.0,2.2,20.6,0.0,1.1,2.0,241.7,241.5,241.6,12.1,11.1,11.3,861.6,4.5,49.91,0.0,2.2,72.2,859.4,25.1,28.0,72.2,100.0,3312.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583553,2026-08-19T17:25:42.629635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.2,0.1,0.1,1.8,1.0,225.4,226.0,226.3,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583584,2026-08-19T17:25:57.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.9,2.3,0.0,1.1,1.0,244.6,244.4,244.6,12.1,11.0,11.2,861.5,4.8,49.91,0.0,2.2,72.2,862.4,2.5,1.8,72.2,100.0,3315.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583615,2026-08-19T17:26:13.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.8,1.0,240.6,240.7,240.6,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583677,2026-08-19T17:26:44.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,231.5,231.6,231.9,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583708,2026-08-19T17:26:59.619526+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,5.7,0.0,1.1,1.0,232.3,232.5,232.8,20.4,19.7,20.3,860.5,13.6,49.84,0.0,14.0,72.2,860.4,19.3,18.0,72.2,100.0,3313.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583739,2026-08-19T17:27:15.629588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,241.5,241.4,241.3,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1583770,2026-08-19T17:27:30.629852+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.4,1.6,2.9,28.0,0.0,1.1,1.0,225.0,225.2,225.4,38.3,37.8,36.7,859.2,30.2,49.74,0.0,23.7,72.2,862.1,2.2,1.6,72.2,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583801,2026-08-19T17:27:46.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,245.7,245.6,245.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1583832,2026-08-19T17:28:01.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,0.3,0.0,1.1,1.0,243.4,243.1,243.4,12.1,11.1,11.2,861.5,4.8,49.91,0.0,2.2,72.2,862.1,5.1,3.2,72.2,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583863,2026-08-19T17:28:17.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.8,1.0,238.7,239.1,239.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1583894,2026-08-19T17:28:32.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.4,19.4,0.4,1.1,2.0,231.6,231.9,232.2,25.6,24.9,25.0,860.0,21.5,49.83,0.0,10.2,71.8,862.4,2.1,1.9,72.2,100.0,3321.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583925,2026-08-19T17:28:48.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,232.4,232.5,232.8,0.8,0.6,0.6,866.7,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1583956,2026-08-19T17:29:03.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,10.0,0.0,1.1,1.0,237.6,237.8,238.0,19.0,18.3,18.6,860.6,12.1,49.87,0.0,5.1,71.8,862.1,2.1,1.9,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1583987,2026-08-19T17:29:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,229.9,230.5,230.5,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1584018,2026-08-19T17:29:34.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,19.7,0.0,1.1,2.0,242.2,242.0,242.2,12.1,11.1,11.3,861.6,4.8,49.91,0.0,2.2,71.8,859.7,24.5,27.1,71.8,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584049,2026-08-19T17:29:50.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.8,1.0,225.2,225.5,225.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1584080,2026-08-19T17:30:05.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.2,0.0,1.1,1.0,241.3,240.7,241.1,15.7,14.6,15.2,861.0,9.8,49.89,0.0,2.2,71.8,861.4,8.6,7.1,71.8,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584111,2026-08-19T17:30:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.7,1.0,243.2,243.3,243.2,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1584142,2026-08-19T17:30:36.619792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.5,16.7,0.0,1.1,1.0,240.9,240.7,240.9,12.1,11.1,11.3,861.6,4.4,49.91,0.0,2.2,71.8,860.1,21.1,18.8,71.8,100.0,3312.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584204,2026-08-19T17:31:07.618582+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.0,1.9,20.6,0.0,1.1,1.0,230.9,230.9,231.3,27.7,27.1,26.7,860.2,22.9,49.83,0.0,12.4,71.8,862.1,2.3,2.0,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584235,2026-08-19T17:31:23.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.7,1.0,241.0,241.1,240.8,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1584266,2026-08-19T17:31:38.629683+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.5,1.2,2.8,24.0,0.0,1.1,1.0,225.5,225.5,226.0,33.3,32.1,32.2,859.3,26.3,49.77,0.0,22.8,71.8,862.1,2.3,1.8,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584297,2026-08-19T17:31:54.619319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.7,1.0,244.5,244.5,244.4,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1584328,2026-08-19T17:32:09.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,5.5,0.0,1.1,1.0,243.3,243.1,243.3,12.1,11.1,11.3,861.6,4.7,49.91,0.0,2.2,71.8,862.1,10.2,7.0,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584359,2026-08-19T17:32:25.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.7,1.0,227.4,227.7,227.9,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1584390,2026-08-19T17:32:40.629888+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.4,2.2,3.1,26.6,0.0,1.1,1.0,229.0,228.9,229.3,40.0,38.4,37.8,859.0,28.8,49.76,0.0,18.8,71.8,862.1,2.2,1.6,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584421,2026-08-19T17:32:56.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.7,1.0,230.7,231.0,231.1,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1584452,2026-08-19T17:33:11.618784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.6,0.0,1.1,1.0,242.9,242.6,242.9,12.1,11.1,11.3,861.6,4.7,49.91,0.0,2.2,71.8,862.1,2.1,1.6,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584483,2026-08-19T17:33:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,225.5,225.6,225.9,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584514,2026-08-19T17:33:42.618861+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.0,1.9,22.6,0.0,1.2,2.0,244.6,244.3,244.5,12.1,11.1,11.3,861.6,4.4,49.91,0.0,2.2,71.8,859.7,27.0,26.2,71.8,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
1584545,2026-08-19T17:33:58.629815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,243.6,243.2,243.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584576,2026-08-19T17:34:13.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,1.2,0.0,1.1,1.0,243.6,243.3,243.5,12.1,11.1,11.2,861.5,4.5,49.91,0.0,2.4,71.8,861.7,5.7,5.0,71.8,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
1584607,2026-08-19T17:34:29.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,242.5,242.5,242.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584638,2026-08-19T17:34:44.628806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,8.2,0.0,1.2,1.0,233.8,233.6,233.9,16.8,15.8,16.1,860.4,8.3,49.91,0.0,10.3,71.8,860.7,16.5,14.8,71.8,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0
1584669,2026-08-19T17:35:00.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.8,1.0,242.1,241.5,241.8,0.8,0.6,0.6,866.7,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584731,2026-08-19T17:35:31.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,240.6,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584762,2026-08-19T17:35:46.618571+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.6,1.3,3.2,30.9,0.0,1.1,2.0,225.8,225.6,226.2,44.5,45.5,44.2,858.9,33.1,49.75,0.0,24.4,71.4,862.1,2.2,2.0,71.4,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1584793,2026-08-19T17:36:02.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.8,1.0,243.8,243.3,243.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584824,2026-08-19T17:36:17.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,3.2,0.0,1.1,1.0,242.5,242.3,242.4,12.1,11.1,11.3,861.5,4.6,49.91,0.0,2.2,71.4,861.7,7.8,7.3,71.4,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
1584855,2026-08-19T17:36:33.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.8,1.0,224.7,225.2,225.5,0.8,0.6,0.6,866.7,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584886,2026-08-19T17:36:48.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,0.2,0.0,1.1,1.0,229.3,229.3,229.8,31.9,31.6,30.9,860.8,11.2,49.8,0.0,3.6,71.4,861.1,11.4,9.2,71.4,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
1584917,2026-08-19T17:37:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.1,0.1,1.8,1.0,236.3,236.3,236.3,0.8,0.6,0.6,866.7,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1584948,2026-08-19T17:37:19.619421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,10.9,0.0,1.1,1.0,241.1,240.8,241.0,12.2,11.1,11.3,861.6,5.0,49.91,0.0,2.2,71.4,860.7,15.9,12.4,71.4,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0
1584979,2026-08-19T17:37:35.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,1.8,1.0,227.2,227.4,227.6,0.8,0.6,0.6,866.7,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585010,2026-08-19T17:37:50.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,19.2,0.0,1.1,1.0,243.4,243.1,243.3,12.1,11.1,11.3,861.5,4.4,49.91,0.0,2.2,71.4,860.1,23.6,23.9,71.4,100.0,3315.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585041,2026-08-19T17:38:06.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,242.5,242.5,242.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585072,2026-08-19T17:38:21.628926+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.1,2.7,22.8,0.0,1.1,2.0,226.3,226.4,226.8,29.8,29.0,28.7,859.4,24.9,49.78,0.0,18.8,71.4,862.1,2.1,1.8,71.4,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585103,2026-08-19T17:38:37.629718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.8,1.0,241.4,241.4,241.4,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585134,2026-08-19T17:38:52.629630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.1,9.5,0.0,1.1,2.0,224.5,224.6,224.9,38.8,39.6,38.4,859.0,30.3,49.75,0.0,21.8,71.4,860.1,20.8,21.7,71.4,100.0,3315.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585165,2026-08-19T17:39:08.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,245.0,245.1,245.0,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585196,2026-08-19T17:39:23.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,5.8,0.0,1.1,1.0,239.6,238.8,239.3,14.6,13.6,14.0,861.2,8.1,49.91,0.0,2.3,71.4,862.1,2.3,2.1,71.4,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585258,2026-08-19T17:39:54.619724+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,1.2,2.4,21.1,0.0,1.1,2.0,231.7,231.6,232.2,27.9,28.0,26.8,859.3,23.6,49.78,0.0,15.5,71.4,861.7,2.5,2.1,71.4,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585289,2026-08-19T17:40:10.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.8,1.0,235.2,234.8,235.5,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585320,2026-08-19T17:40:25.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.3,8.4,0.0,1.1,2.0,242.0,240.9,241.8,12.2,13.0,11.3,861.4,5.6,49.91,0.0,3.0,71.4,861.1,14.0,12.0,71.4,100.0,3318.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585351,2026-08-19T17:40:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.2,0.0,0.1,1.8,1.0,225.3,221.8,225.5,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585382,2026-08-19T17:40:56.628988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.2,0.1,6.8,0.0,1.1,1.0,246.2,243.2,245.8,12.2,14.6,11.4,861.2,6.8,49.88,0.0,3.7,71.4,861.1,13.6,13.4,71.4,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585413,2026-08-19T17:41:12.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,1.8,1.0,244.1,241.1,243.8,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585444,2026-08-19T17:41:27.618567+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,3.6,3.5,2.0,24.0,0.0,1.1,2.0,241.1,237.5,240.8,12.2,14.9,11.4,861.4,6.4,49.9,0.0,3.4,71.4,859.4,30.4,29.6,71.4,100.0,3310.0,3308.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585475,2026-08-19T17:41:43.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.2,0.0,0.1,1.8,1.0,230.9,227.0,231.5,0.8,0.6,0.6,866.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1585506,2026-08-19T17:41:58.628973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,0.4,2.9,0.0,1.1,1.0,243.7,240.3,243.4,12.2,14.7,11.3,861.3,6.7,49.89,0.0,9.5,71.4,861.7,3.8,3.0,71.4,100.0,3319.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585537,2026-08-19T17:42:14.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.2,0.0,0.1,1.8,1.0,242.2,239.0,242.0,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.6,20000.0,855.9,0,0
1585568,2026-08-19T17:42:29.618578+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,4.2,3.5,2.6,31.6,0.0,1.1,1.0,230.5,227.1,231.3,22.2,25.5,22.0,859.1,35.2,49.9,0.0,12.5,71.4,861.7,3.6,3.3,71.4,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585599,2026-08-19T17:42:45.629649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.5,0.0,0.1,1.7,1.0,232.3,228.7,232.9,0.8,0.6,0.6,866.7,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
