id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1585630,2026-08-19T17:43:00.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,2.6,1.3,8.5,0.0,1.1,1.0,235.0,230.0,232.8,21.0,23.4,20.8,860.1,15.5,49.85,0.0,7.0,71.0,861.4,7.0,6.5,71.0,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585661,2026-08-19T17:43:16.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.2,0.0,0.1,1.7,1.0,241.6,239.9,240.9,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1585692,2026-08-19T17:43:31.629636+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,2.0,4.2,3.0,25.9,0.0,1.1,2.0,228.9,227.3,229.3,35.0,37.1,32.9,859.1,29.3,49.75,0.0,19.3,71.0,862.1,3.4,2.4,71.0,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585723,2026-08-19T17:43:47.628959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.2,0.1,1.7,1.0,235.8,234.9,236.2,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1585785,2026-08-19T17:44:18.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,1.7,1.0,231.8,230.4,232.2,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1585816,2026-08-19T17:44:33.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.2,7.7,0.0,1.1,2.0,242.8,241.3,242.5,12.2,13.4,11.3,861.3,6.1,49.91,0.0,3.1,71.0,861.1,13.8,11.6,71.0,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585847,2026-08-19T17:44:49.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.2,0.1,0.1,1.7,1.0,227.0,225.7,227.7,0.8,0.6,0.6,866.7,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1585878,2026-08-19T17:45:04.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.6,1.0,6.9,0.0,1.1,1.0,235.0,233.0,235.1,22.3,24.5,21.9,860.1,18.9,49.84,0.0,10.1,71.0,861.1,12.0,11.3,71.0,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585909,2026-08-19T17:45:20.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.7,1.0,230.4,229.1,231.2,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1585940,2026-08-19T17:45:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,1.9,19.8,0.0,1.1,2.0,241.2,239.6,240.9,12.2,13.4,11.3,861.3,5.9,49.91,0.0,3.1,71.0,859.4,25.7,26.5,71.0,100.0,3309.0,3307.0,25.3,24.2,24.5,20000.0,856.4,0,0
1585971,2026-08-19T17:45:51.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,1.7,1.0,227.2,225.9,227.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586002,2026-08-19T17:46:06.630351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,3.1,0.0,1.1,1.0,244.8,243.4,244.6,12.1,13.3,11.3,861.2,5.9,49.91,0.0,3.1,71.0,862.1,2.8,3.0,71.0,100.0,3319.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1586033,2026-08-19T17:46:22.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.2,0.0,0.1,1.7,1.0,243.5,240.9,243.1,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586064,2026-08-19T17:46:37.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.6,0.9,5.5,0.0,1.2,1.0,229.4,226.1,230.3,22.1,25.4,21.8,859.8,19.8,49.81,0.0,14.9,71.0,860.7,14.3,12.8,71.0,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0
1586095,2026-08-19T17:46:53.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.5,0.0,0.1,1.7,1.0,236.7,233.4,237.3,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586126,2026-08-19T17:47:08.618586+00:00,external_ems_2,bess_2,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,4.9,1.7,13.4,0.0,1.2,1.0,231.4,226.2,231.9,21.6,26.5,21.6,860.0,17.7,49.83,0.0,14.2,71.0,861.7,4.3,3.4,71.0,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1586157,2026-08-19T17:47:24.618899+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.3,0.0,0.1,1.7,1.0,242.9,234.1,241.9,0.8,0.6,0.6,866.8,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586188,2026-08-19T17:47:39.618572+00:00,external_ems_2,bess_2,good,0.0714,normal,PCS phase voltage imbalance high: 7.0; PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 23.8,7.0,10.7,2.8,23.8,0.0,1.2,2.0,226.4,219.9,226.9,38.0,44.6,33.9,858.3,31.8,49.73,0.0,24.4,71.0,861.1,8.0,8.2,71.0,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0
1586219,2026-08-19T17:47:55.618573+00:00,external_ems_1,bess_1,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,0.2,2.2,0.0,0.1,1.7,1.0,246.3,237.0,245.7,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586250,2026-08-19T17:48:10.618585+00:00,external_ems_2,bess_2,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,4.4,0.7,3.1,0.0,1.2,2.0,244.3,238.6,243.8,12.2,15.7,11.3,861.0,7.2,49.88,0.0,3.8,71.0,861.7,4.1,3.8,71.0,100.0,3318.0,3316.0,25.3,24.1,24.5,20000.0,856.4,0,0
1586312,2026-08-19T17:48:41.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,5.5,1.8,14.8,0.4,1.2,1.0,232.4,228.3,232.8,30.7,33.9,28.4,859.3,26.6,49.8,0.0,13.4,70.6,861.1,11.8,11.8,71.0,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1586343,2026-08-19T17:48:57.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.3,0.1,0.1,1.7,1.0,231.1,227.7,231.9,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586374,2026-08-19T17:49:12.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.4,0.4,8.2,0.0,1.2,1.0,242.3,238.8,242.0,12.2,14.7,11.3,861.1,6.3,49.9,0.0,3.4,70.6,860.7,14.5,13.3,70.6,100.0,3315.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0
1586405,2026-08-19T17:49:28.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.2,0.1,0.1,1.7,1.0,226.1,222.0,226.6,0.8,0.6,0.6,866.7,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586436,2026-08-19T17:49:43.618776+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,3.1,3.0,2.1,20.1,0.0,1.2,1.0,241.8,238.7,241.1,12.2,14.4,11.4,861.2,6.0,49.9,0.0,3.3,70.6,859.1,26.1,27.2,70.6,100.0,3314.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0
1586467,2026-08-19T17:49:59.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.1,0.1,1.7,1.0,227.5,225.3,228.0,0.8,0.6,0.6,866.8,-0.1,49.82,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586498,2026-08-19T17:50:14.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.8,11.6,0.0,1.2,1.0,232.9,231.1,233.0,20.7,22.5,20.3,859.9,15.1,49.86,0.0,13.6,70.6,861.7,3.5,2.1,70.6,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
1586529,2026-08-19T17:50:30.618719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.8,1.0,242.2,241.1,241.9,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1586560,2026-08-19T17:50:45.629627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.1,1.3,16.0,0.0,1.2,2.0,228.5,227.0,229.2,27.9,30.3,27.2,859.8,24.6,49.8,0.0,20.7,70.6,861.1,8.6,8.5,70.6,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
1586591,2026-08-19T17:51:01.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.8,1.0,241.3,239.7,241.0,0.8,0.6,0.6,866.8,0.0,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0
1586622,2026-08-19T17:51:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.3,1.7,18.9,0.0,1.2,2.0,230.6,228.9,231.0,25.8,27.6,25.3,860.0,22.3,49.82,0.0,14.1,70.6,861.7,3.4,2.9,70.6,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1586653,2026-08-19T17:51:32.619781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.7,1.0,240.8,239.5,240.5,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586684,2026-08-19T17:51:47.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.4,2.6,17.5,0.0,1.1,1.0,233.5,231.8,233.8,24.1,26.1,23.7,859.1,20.9,49.79,0.0,13.8,70.6,861.7,3.4,2.8,70.6,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1586715,2026-08-19T17:52:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.1,0.1,1.7,1.0,243.2,242.1,243.0,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586746,2026-08-19T17:52:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.1,6.7,0.0,1.3,1.0,243.4,241.8,243.0,12.1,13.3,11.3,861.2,6.4,49.91,0.0,3.1,70.6,861.1,13.1,11.0,70.6,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
1586777,2026-08-19T17:52:34.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,1.7,1.0,225.0,223.6,225.4,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586839,2026-08-19T17:53:05.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,2.3,0.1,0.1,1.7,1.0,230.8,229.3,231.4,0.9,0.6,0.7,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586870,2026-08-19T17:53:20.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.5,3.6,0.0,1.2,2.0,241.6,240.0,241.1,12.2,13.3,11.3,861.2,6.0,49.91,0.0,8.7,70.6,860.7,9.6,9.3,70.6,100.0,3317.0,3315.0,25.2,24.0,24.4,20000.0,856.4,0,0
1586901,2026-08-19T17:53:36.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,1.7,1.0,227.7,226.0,227.8,0.8,0.6,0.6,866.8,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586932,2026-08-19T17:53:51.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,0.9,11.6,0.0,1.2,2.0,234.7,233.5,235.0,16.3,17.4,15.9,860.3,12.1,49.85,0.0,10.8,70.6,859.4,23.7,23.1,70.6,100.0,3311.0,3309.0,25.2,24.0,24.4,20000.0,856.4,0,0
1586963,2026-08-19T17:54:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.7,1.0,242.4,240.8,241.8,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1586994,2026-08-19T17:54:22.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.5,2.0,17.5,0.0,1.2,1.0,231.1,229.3,231.4,24.1,26.1,23.6,859.7,20.9,49.82,0.0,15.0,70.6,861.7,3.4,2.5,70.6,100.0,3317.0,3316.0,25.2,24.0,24.4,20000.0,856.4,0,0
1587025,2026-08-19T17:54:38.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,1.7,1.0,237.4,235.9,237.3,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1587056,2026-08-19T17:54:53.629093+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.5,3.0,3.2,26.1,0.0,1.2,2.0,225.3,224.3,225.8,35.0,36.2,33.2,858.5,28.8,49.79,0.0,21.8,70.6,861.7,2.7,2.5,70.6,100.0,3310.0,3308.0,25.2,24.0,24.4,20000.0,856.4,0,0
1587087,2026-08-19T17:55:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,1.7,1.0,241.5,240.3,240.9,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1587118,2026-08-19T17:55:24.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,2.6,0.0,1.2,1.0,230.2,229.8,230.2,23.9,24.0,23.5,861.2,4.8,49.83,0.0,10.6,70.2,861.7,2.2,1.7,70.2,100.0,3319.0,3318.0,25.2,24.0,24.4,20000.0,856.4,0,0
1587149,2026-08-19T17:55:40.628965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.6,240.6,240.4,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1587180,2026-08-19T17:55:55.629582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.7,16.1,0.0,1.2,1.0,234.0,234.3,234.5,23.1,22.5,22.5,860.0,18.2,49.85,0.0,9.2,70.2,861.7,2.1,1.6,70.2,100.0,3319.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0
1587211,2026-08-19T17:56:11.629445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,235.3,235.2,235.2,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1587242,2026-08-19T17:56:26.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.9,13.3,0.0,1.2,2.0,241.4,241.2,241.3,12.1,11.1,11.3,861.3,4.8,49.91,0.0,2.2,70.2,860.4,18.1,18.1,70.2,100.0,3316.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0
1587273,2026-08-19T17:56:42.629698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.1,0.1,1.8,1.0,224.3,224.7,224.7,0.9,0.6,0.7,866.8,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1587304,2026-08-19T17:56:57.619101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.4,2.0,0.0,1.2,2.0,237.2,237.1,237.5,18.9,18.1,18.6,860.3,12.9,49.87,0.0,5.5,70.2,860.7,14.9,12.1,70.2,100.0,3315.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0
1587366,2026-08-19T17:57:28.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,16.3,0.0,1.2,1.0,241.2,240.9,241.1,12.2,11.1,11.3,861.3,4.0,49.91,0.0,2.2,70.2,860.1,20.3,21.5,70.2,100.0,3309.0,3308.0,25.2,24.0,24.3,20000.0,856.4,0,0
1587397,2026-08-19T17:57:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.2,0.1,1.8,1.0,229.9,230.0,230.3,0.9,0.6,0.7,866.8,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1587428,2026-08-19T17:57:59.618808+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS phase current imbalance high: 13.2,0.3,13.2,0.5,5.3,0.0,1.1,1.0,243.6,243.3,243.6,12.1,11.1,24.3,859.9,19.9,49.85,0.0,13.9,70.2,860.4,14.6,13.1,70.2,100.0,3310.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587459,2026-08-19T17:58:15.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.8,0.0,241.9,241.8,241.8,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1587490,2026-08-19T17:58:30.619770+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.7,1.4,2.2,24.4,0.0,1.1,1.0,227.2,227.3,227.9,32.6,32.0,31.2,859.5,26.8,49.79,0.0,21.5,70.2,861.7,2.4,1.8,70.2,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587521,2026-08-19T17:58:46.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.1,0.1,1.8,0.0,242.0,241.4,241.6,0.9,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
1587552,2026-08-19T17:59:01.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.6,12.2,0.0,1.1,1.0,230.3,230.3,230.6,25.8,25.1,24.9,859.8,19.1,49.83,0.0,10.2,70.2,861.4,6.9,6.4,70.2,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587583,2026-08-19T17:59:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,240.7,240.6,240.5,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1587614,2026-08-19T17:59:32.618571+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.6,1.1,3.5,27.7,0.0,1.1,2.0,225.5,225.7,226.1,41.7,41.5,40.6,858.6,30.1,49.75,0.0,21.6,70.2,862.1,2.4,1.8,70.2,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587645,2026-08-19T17:59:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,235.2,235.2,235.4,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1587676,2026-08-19T18:00:03.618580+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.3,1.2,2.8,25.9,0.0,1.1,1.0,227.2,227.2,227.5,35.5,35.4,34.3,858.9,28.1,49.77,0.0,16.8,70.2,861.7,2.2,1.8,70.2,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587707,2026-08-19T18:00:19.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.0,0.1,1.7,0.0,230.5,230.9,231.0,0.9,0.6,0.7,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1587738,2026-08-19T18:00:34.629035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,14.7,0.0,1.1,2.0,242.6,242.3,242.5,12.1,11.1,11.3,861.3,5.2,49.91,0.0,2.2,70.2,860.1,19.9,19.3,70.2,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587769,2026-08-19T18:00:50.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,227.6,227.8,227.9,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1587800,2026-08-19T18:01:05.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.0,3.9,0.0,1.1,2.0,238.5,238.4,238.4,17.6,16.7,17.1,860.4,11.9,49.88,0.0,5.0,70.2,860.4,15.8,12.8,70.2,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587831,2026-08-19T18:01:21.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.8,1.0,230.5,230.8,230.8,0.8,0.6,0.7,866.7,0.0,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1587893,2026-08-19T18:01:52.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.2,0.1,1.8,1.0,227.0,227.2,227.4,0.9,0.6,0.6,866.8,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1587924,2026-08-19T18:02:07.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,2.6,0.0,1.1,1.0,243.5,243.2,243.5,12.1,11.0,11.3,861.2,4.6,49.91,0.0,2.2,70.2,862.1,2.0,1.8,70.2,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1587955,2026-08-19T18:02:23.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.0,0.1,1.8,1.0,241.8,241.8,241.7,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1587986,2026-08-19T18:02:38.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,2.0,17.8,0.0,1.1,1.0,225.2,225.6,226.0,27.6,27.0,26.8,859.4,23.8,49.78,0.0,20.5,69.8,861.4,6.0,5.3,69.8,100.0,3310.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588017,2026-08-19T18:02:54.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,245.2,245.2,245.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1588048,2026-08-19T18:03:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,2.7,0.0,1.1,1.0,230.1,230.4,230.6,22.7,22.2,22.4,861.3,5.0,49.82,0.0,12.2,69.8,861.7,2.3,1.4,69.8,100.0,3320.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588079,2026-08-19T18:03:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,230.0,230.3,230.5,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1588110,2026-08-19T18:03:40.619274+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.5,1.4,3.5,27.3,0.0,1.1,2.0,225.2,225.4,225.7,40.4,40.0,39.0,858.6,29.4,49.75,0.0,21.6,69.8,862.1,2.1,1.8,69.8,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588141,2026-08-19T18:03:56.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,244.5,244.6,244.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1588172,2026-08-19T18:04:11.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,2.6,0.0,1.1,1.0,243.3,243.0,243.1,12.1,11.0,11.3,861.3,4.6,49.91,0.0,2.2,69.8,862.1,2.0,2.0,69.8,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588203,2026-08-19T18:04:27.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,0.0,227.1,227.4,227.4,0.8,0.6,0.6,866.8,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588234,2026-08-19T18:04:42.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,0.4,0.0,1.1,2.0,239.0,238.7,238.9,24.5,23.9,23.7,859.8,20.7,49.83,0.0,8.1,69.8,860.1,21.1,21.0,69.8,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588265,2026-08-19T18:04:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.0,0.1,1.7,1.0,230.9,230.7,230.8,0.9,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588296,2026-08-19T18:05:13.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,7.3,0.0,1.1,1.0,246.0,245.8,246.0,12.1,11.1,11.3,860.5,4.8,49.88,0.0,2.3,69.8,860.7,12.1,11.0,69.8,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588327,2026-08-19T18:05:29.629208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.1,1.7,0.0,235.4,235.5,235.5,0.8,0.6,0.7,866.8,-0.2,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588358,2026-08-19T18:05:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,17.7,0.0,1.1,2.0,241.1,240.8,241.0,12.2,11.1,11.3,861.3,4.8,49.91,0.0,2.2,69.8,860.1,22.5,20.7,69.8,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588420,2026-08-19T18:06:15.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.5,0.0,1.1,1.0,243.4,243.1,243.4,12.1,11.1,11.3,861.2,4.6,49.91,0.0,2.2,69.8,861.7,2.1,1.7,69.8,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588451,2026-08-19T18:06:31.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,242.6,242.6,242.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588482,2026-08-19T18:06:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,1.5,0.0,1.1,2.0,226.4,226.8,227.1,30.2,29.3,29.0,859.5,19.4,49.78,0.0,24.5,69.8,860.1,17.9,18.0,69.8,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588513,2026-08-19T18:07:02.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,242.1,241.9,241.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588544,2026-08-19T18:07:17.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.6,12.3,0.0,1.1,1.0,230.5,230.8,231.0,21.1,20.6,21.0,860.1,14.4,49.85,0.0,9.2,69.8,861.7,2.1,1.6,69.8,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588575,2026-08-19T18:07:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,240.7,240.7,240.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588606,2026-08-19T18:07:48.630100+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.4,1.5,3.0,25.8,0.0,1.1,2.0,228.5,228.5,228.9,34.9,34.5,33.4,858.7,28.3,49.76,0.0,19.6,69.8,861.7,2.5,1.8,69.8,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588637,2026-08-19T18:08:04.629132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,243.6,243.6,243.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588668,2026-08-19T18:08:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,7.9,0.0,1.1,2.0,243.1,242.8,243.1,12.1,11.1,11.3,861.3,4.5,49.91,0.0,2.2,69.8,861.1,12.4,11.2,69.8,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588699,2026-08-19T18:08:35.619205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.7,1.0,225.0,225.3,225.5,0.9,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588730,2026-08-19T18:08:50.619185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,0.7,0.0,1.1,1.0,239.4,239.2,239.3,16.6,15.6,16.2,860.6,11.4,49.84,0.0,5.3,69.8,860.7,12.1,11.1,69.8,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588761,2026-08-19T18:09:06.629080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.1,0.1,1.7,1.0,234.2,234.5,234.6,0.9,0.6,0.7,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588792,2026-08-19T18:09:21.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,11.0,0.4,1.1,2.0,241.5,241.2,241.4,12.1,11.1,11.3,861.3,4.5,49.91,0.0,2.2,69.4,860.4,15.5,13.8,69.8,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588823,2026-08-19T18:09:37.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,1.0,223.5,224.0,223.8,0.8,0.6,0.7,866.8,-0.1,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588854,2026-08-19T18:09:52.628675+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.1,1.8,20.3,0.0,1.1,2.0,244.3,243.9,244.2,12.1,11.0,11.2,861.2,4.3,49.91,0.0,2.2,69.4,859.4,24.6,24.8,69.4,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1588885,2026-08-19T18:10:08.619649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.7,1.0,242.5,242.5,242.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588947,2026-08-19T18:10:39.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.7,1.0,230.6,231.1,231.3,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1588978,2026-08-19T18:10:54.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,11.5,0.0,1.1,2.0,224.7,224.6,225.0,40.1,40.5,38.5,858.9,31.8,49.77,0.0,21.4,69.4,860.1,20.3,17.0,69.4,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589009,2026-08-19T18:11:10.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,236.1,236.4,236.4,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589040,2026-08-19T18:11:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.0,12.8,0.0,1.1,1.0,233.2,232.8,233.2,20.6,20.1,20.4,860.1,15.0,49.85,0.0,5.5,69.4,862.1,2.2,2.0,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589071,2026-08-19T18:11:41.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,1.0,233.3,233.2,233.3,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589102,2026-08-19T18:11:56.629672+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.9,2.6,25.4,0.0,1.1,2.0,228.3,228.3,228.6,34.0,33.4,32.1,859.1,27.7,49.78,0.0,17.4,69.4,861.7,2.3,1.7,69.4,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589133,2026-08-19T18:12:12.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,1.0,238.5,238.0,238.5,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589164,2026-08-19T18:12:27.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,4.4,0.0,1.1,1.0,242.3,242.1,242.2,12.1,11.1,11.3,861.2,4.8,49.91,0.0,2.2,69.4,861.4,9.2,10.5,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589195,2026-08-19T18:12:43.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.1,1.7,1.0,224.2,224.5,224.5,0.8,0.6,0.6,866.8,-0.2,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589226,2026-08-19T18:12:58.619239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.5,0.4,0.0,1.1,1.0,245.7,245.5,245.7,16.0,14.8,15.3,860.6,10.0,49.89,0.0,2.3,69.4,861.1,10.4,7.9,69.4,100.0,3318.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589257,2026-08-19T18:13:14.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.7,1.0,244.0,244.0,243.8,0.8,0.6,0.6,866.8,-0.2,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589288,2026-08-19T18:13:29.618568+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.3,1.0,1.9,24.0,0.0,1.1,2.0,241.0,240.7,240.9,12.2,11.2,11.3,861.3,4.3,49.91,0.0,2.2,69.4,859.4,28.3,26.4,69.4,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589319,2026-08-19T18:13:45.629100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.7,1.0,229.2,229.3,229.5,0.8,0.6,0.7,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589350,2026-08-19T18:14:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.5,17.6,0.0,1.1,2.0,243.2,242.9,243.2,12.1,11.0,11.3,861.2,5.3,49.91,0.0,2.2,69.4,859.7,22.9,23.1,69.4,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589381,2026-08-19T18:14:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,242.1,241.8,241.7,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589412,2026-08-19T18:14:31.629332+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,2.2,2.8,23.6,0.0,1.1,1.0,225.2,225.2,225.6,33.8,32.6,31.6,858.9,26.2,49.77,0.0,19.4,69.4,861.7,2.6,1.6,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589474,2026-08-19T18:15:02.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.3,9.3,0.0,1.1,2.0,233.3,233.3,233.7,20.8,20.2,20.7,860.1,14.6,49.83,0.0,9.2,69.4,861.4,5.3,5.2,69.4,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589505,2026-08-19T18:15:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.6,240.6,240.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589536,2026-08-19T18:15:33.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.5,2.8,0.0,1.1,1.0,242.5,242.4,242.5,12.2,11.0,11.3,861.2,5.0,49.86,0.0,2.2,69.4,861.7,2.2,1.5,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589567,2026-08-19T18:15:49.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.7,1.0,225.9,226.4,226.5,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589598,2026-08-19T18:16:04.619105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.6,18.6,0.0,1.1,1.0,232.0,231.9,232.3,25.1,24.5,24.7,859.1,20.8,49.79,0.0,15.0,69.4,861.7,2.2,1.8,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589629,2026-08-19T18:16:20.628842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,232.2,232.3,232.6,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589660,2026-08-19T18:16:35.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.5,17.4,0.0,1.1,2.0,242.2,242.0,242.2,12.1,11.0,11.2,861.2,4.7,49.91,0.0,2.2,69.0,859.7,22.1,24.2,69.0,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1589691,2026-08-19T18:16:51.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,1.0,225.4,225.7,225.9,0.8,0.6,0.6,866.8,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589722,2026-08-19T18:17:06.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,8.1,0.0,1.0,2.0,245.8,245.4,245.5,12.1,11.0,11.2,861.2,4.5,49.89,0.0,2.2,69.0,860.7,12.6,10.5,69.0,100.0,3314.0,3312.0,25.1,24.1,24.3,20000.0,856.4,0,0
1589753,2026-08-19T18:17:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,243.0,243.0,242.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589784,2026-08-19T18:17:37.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.6,10.6,0.0,1.0,1.0,231.1,231.1,231.7,17.6,16.5,17.2,861.3,9.8,49.91,0.0,10.3,69.0,859.7,20.4,21.0,69.0,100.0,3314.0,3313.0,25.1,24.1,24.3,20000.0,856.4,0,0
1589815,2026-08-19T18:17:53.619836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,232.7,233.1,233.2,0.8,0.6,0.7,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589846,2026-08-19T18:18:08.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.1,2.6,0.0,1.0,2.0,243.3,242.8,242.9,12.1,11.0,11.2,860.6,5.0,49.87,0.0,10.7,69.0,861.7,2.4,1.6,69.0,100.0,3317.0,3315.0,25.1,24.1,24.3,20000.0,856.4,0,0
1589877,2026-08-19T18:18:24.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,241.3,241.3,241.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1589908,2026-08-19T18:18:39.629546+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,1.8,3.2,26.3,0.0,1.0,1.0,224.9,225.0,225.2,38.9,37.7,37.1,858.5,28.4,49.76,0.0,22.2,69.0,861.7,2.1,1.8,69.0,100.0,3319.0,3318.0,25.1,24.1,24.3,20000.0,856.4,0,0
1589939,2026-08-19T18:18:55.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,244.1,244.2,244.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590001,2026-08-19T18:19:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,233.8,233.3,233.6,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590032,2026-08-19T18:19:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,7.9,0.0,1.0,2.0,229.0,229.0,229.4,31.7,30.9,30.7,859.0,25.3,49.79,0.0,15.5,69.0,860.4,17.4,18.4,69.0,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590063,2026-08-19T18:19:57.629127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,232.5,232.7,232.9,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590094,2026-08-19T18:20:12.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,9.9,0.0,1.0,1.0,244.3,244.3,244.1,12.1,11.0,11.3,861.1,4.9,49.91,0.0,2.2,69.0,860.4,14.8,13.4,69.0,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590125,2026-08-19T18:20:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.7,1.0,229.4,230.2,230.2,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590156,2026-08-19T18:20:43.618574+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.1,1.9,20.3,0.0,1.0,2.0,240.8,240.4,240.6,12.2,11.1,11.3,861.3,4.9,49.87,0.0,8.1,69.0,859.4,25.2,25.1,69.0,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590187,2026-08-19T18:20:59.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,228.0,228.1,228.2,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590218,2026-08-19T18:21:14.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,11.4,0.0,1.0,1.0,234.5,234.4,234.8,19.9,19.2,19.5,860.2,13.7,49.91,0.0,11.4,69.0,861.7,2.3,1.6,69.0,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590249,2026-08-19T18:21:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,1.7,1.0,242.5,242.2,242.1,0.8,0.6,0.6,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590280,2026-08-19T18:21:45.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.4,19.1,0.0,1.0,1.0,224.7,224.9,225.1,35.6,34.8,34.2,858.7,27.5,49.75,0.0,24.2,69.0,861.1,8.4,7.3,69.0,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590311,2026-08-19T18:22:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,244.8,244.7,244.7,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590342,2026-08-19T18:22:16.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.9,5.2,0.0,1.0,1.0,239.6,238.8,239.2,14.2,13.0,13.5,860.8,7.4,49.91,0.0,2.2,69.0,861.7,2.2,1.9,69.0,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590373,2026-08-19T18:22:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.7,1.0,228.3,228.5,228.6,0.8,0.6,0.6,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590404,2026-08-19T18:22:47.619480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.2,13.6,0.0,1.0,1.0,231.1,230.9,231.4,28.9,28.1,28.1,859.5,24.1,49.78,0.0,14.4,69.0,860.7,10.5,9.9,69.0,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590435,2026-08-19T18:23:03.629431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,230.0,230.5,230.5,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590466,2026-08-19T18:23:18.629317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,6.7,0.0,1.0,1.0,242.4,242.2,242.4,12.2,11.1,11.3,861.3,5.2,49.91,0.0,2.2,69.0,860.7,11.9,10.4,69.0,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590528,2026-08-19T18:23:49.618909+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.1,2.0,20.6,0.0,1.0,2.0,246.0,245.8,245.9,12.1,11.0,11.2,861.1,4.6,49.91,0.0,2.3,68.7,859.1,25.2,26.7,68.7,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590559,2026-08-19T18:24:05.629021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,243.7,243.4,243.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590590,2026-08-19T18:24:20.628924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.2,0.0,1.0,2.0,244.9,244.6,244.8,12.1,11.0,11.3,861.2,4.6,49.91,0.0,2.2,68.7,861.7,2.4,1.9,68.7,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590621,2026-08-19T18:24:36.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,242.7,242.7,242.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590652,2026-08-19T18:24:51.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,1.9,0.0,1.0,2.0,227.3,227.4,227.7,25.7,24.9,25.0,859.8,22.1,49.86,0.0,16.4,68.7,859.7,24.0,23.2,68.7,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590683,2026-08-19T18:25:07.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,241.5,241.1,241.1,0.8,0.6,0.6,866.8,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590714,2026-08-19T18:25:22.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,12.3,0.0,1.0,1.0,233.1,232.9,233.4,20.7,20.0,20.4,860.1,14.5,49.84,0.0,14.0,68.7,862.1,2.2,1.4,68.7,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590745,2026-08-19T18:25:38.629897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,240.9,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590776,2026-08-19T18:25:53.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,19.5,0.0,1.0,2.0,229.7,229.8,230.2,31.5,30.9,29.8,859.2,25.6,49.77,0.0,17.2,68.7,861.1,6.1,5.7,68.7,100.0,3316.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590807,2026-08-19T18:26:09.629502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,1.0,243.7,243.8,243.7,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590838,2026-08-19T18:26:24.618657+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.2,1.5,20.6,0.0,1.0,1.0,242.8,242.5,242.7,12.2,11.0,11.2,861.2,4.7,49.91,0.0,2.2,68.7,859.7,25.3,24.3,68.7,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590869,2026-08-19T18:26:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.7,1.0,225.0,225.7,225.7,0.8,0.6,0.6,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590900,2026-08-19T18:26:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.0,4.1,0.0,1.0,1.0,241.8,241.4,241.8,14.4,13.1,13.6,860.7,7.5,49.91,0.0,2.4,68.7,860.7,11.6,10.0,68.7,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590931,2026-08-19T18:27:11.629670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,233.2,233.4,233.6,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1590962,2026-08-19T18:27:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,11.1,0.0,1.0,1.0,240.9,240.6,240.8,12.2,11.1,11.3,861.3,5.2,49.91,0.0,2.2,68.7,860.4,16.3,13.8,68.7,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1590993,2026-08-19T18:27:42.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.7,1.0,226.2,226.4,226.6,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591055,2026-08-19T18:28:13.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,241.4,241.3,241.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591086,2026-08-19T18:28:28.619305+00:00,external_ems_2,bess_2,good,0.19,normal,PCS phase current imbalance high: 16.0,0.5,16.0,1.1,9.0,0.0,1.1,1.0,225.0,224.8,225.3,35.6,35.4,19.6,860.6,11.2,49.86,0.0,11.2,68.7,861.7,2.2,1.8,68.7,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591117,2026-08-19T18:28:44.629390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.3,0.1,1.7,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,-0.3,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591148,2026-08-19T18:28:59.629121+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,2.0,2.6,22.2,0.0,1.0,2.0,224.2,224.1,224.4,39.0,38.2,37.0,858.5,30.1,49.74,0.0,22.7,68.7,861.1,7.9,6.3,68.7,100.0,3315.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1591179,2026-08-19T18:29:15.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,245.4,245.3,245.2,0.8,0.6,0.6,866.8,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591210,2026-08-19T18:29:30.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.0,2.5,0.0,1.1,1.0,244.2,243.6,243.8,12.2,11.0,11.3,860.7,4.7,49.89,0.0,2.2,68.7,861.7,2.2,1.3,68.7,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591241,2026-08-19T18:29:46.629964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.7,1.0,232.5,233.0,232.8,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591272,2026-08-19T18:30:01.619816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,7.6,0.0,1.1,1.0,239.9,239.6,239.7,15.9,14.8,15.4,860.6,9.8,49.89,0.0,2.4,68.7,861.7,2.2,1.6,68.7,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591303,2026-08-19T18:30:17.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,238.2,238.0,238.1,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591334,2026-08-19T18:30:32.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.9,19.8,0.0,1.1,2.0,240.9,240.7,240.8,12.2,11.1,11.3,861.3,3.9,49.91,0.0,2.2,68.7,859.4,23.7,25.3,68.7,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591365,2026-08-19T18:30:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.7,1.0,227.0,227.2,227.3,0.8,0.6,0.6,866.8,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591396,2026-08-19T18:31:03.619390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.0,6.3,0.0,1.1,1.0,243.2,243.0,243.2,12.1,11.1,11.3,861.1,4.4,49.91,0.0,4.5,68.3,861.1,10.7,8.0,68.3,100.0,3314.0,3313.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591427,2026-08-19T18:31:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,242.3,242.3,242.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591458,2026-08-19T18:31:34.629194+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.4,1.2,2.8,24.9,0.0,1.1,1.0,225.2,225.3,225.6,33.6,32.4,32.4,858.9,27.0,49.77,0.0,19.5,68.3,861.7,2.1,1.6,68.3,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591489,2026-08-19T18:31:50.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,244.2,244.4,244.0,0.8,0.6,0.6,866.7,0.0,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
