id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1591520,2026-08-19T18:32:05.629422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,14.0,0.0,1.1,1.0,232.3,232.4,232.8,22.0,21.4,21.7,860.3,16.3,49.83,0.0,9.4,68.3,861.7,2.3,1.9,68.3,100.0,3311.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591583,2026-08-19T18:32:37.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.7,240.7,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591614,2026-08-19T18:32:52.619757+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.2,2.8,21.7,0.0,1.0,1.0,230.4,230.5,230.7,29.7,28.9,28.5,858.9,24.0,49.77,0.0,17.0,68.3,861.7,2.3,1.8,68.3,100.0,3318.0,3317.0,25.2,24.2,24.4,20000.0,856.4,0,0
1591645,2026-08-19T18:33:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,242.8,242.9,242.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591676,2026-08-19T18:33:23.628980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,7.3,0.0,1.0,1.0,242.6,242.3,242.5,12.2,11.1,11.2,861.2,4.7,49.91,0.0,2.3,68.3,860.7,12.0,10.4,68.3,100.0,3319.0,3318.0,25.2,24.2,24.4,20000.0,856.4,0,0
1591707,2026-08-19T18:33:39.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,224.8,225.0,225.1,0.8,0.6,0.6,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591738,2026-08-19T18:33:54.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.0,19.3,0.0,1.0,2.0,242.1,241.8,242.0,13.3,12.2,12.6,861.1,6.5,49.91,0.0,2.3,68.3,859.1,25.8,27.6,68.3,100.0,3311.0,3309.0,25.2,24.2,24.5,20000.0,856.4,0,0
1591769,2026-08-19T18:34:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.7,1.0,233.8,234.0,234.2,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591800,2026-08-19T18:34:25.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,1.4,0.0,1.0,2.0,240.9,240.3,240.4,12.2,11.1,11.3,861.2,4.3,49.91,0.0,2.2,68.3,861.4,5.7,5.0,68.3,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
1591831,2026-08-19T18:34:41.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,228.6,228.7,228.9,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591862,2026-08-19T18:34:56.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,14.5,0.0,1.0,2.0,243.5,243.3,243.6,12.1,11.0,11.3,861.2,4.9,49.91,0.0,8.0,68.3,860.1,19.4,17.1,68.3,100.0,3310.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0
1591894,2026-08-19T18:35:12.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,2.9,0.0,1.0,1.0,243.1,242.9,243.1,12.2,11.1,11.2,860.5,4.9,49.87,0.0,10.4,68.3,861.7,2.0,1.8,68.3,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
1591925,2026-08-19T18:35:28.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.7,1.0,241.7,241.7,241.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1591956,2026-08-19T18:35:43.618804+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.5,0.3,2.7,30.5,0.0,1.0,1.0,224.8,224.7,225.2,41.5,41.8,41.7,858.7,33.0,49.74,0.0,23.7,68.3,861.4,2.5,1.8,68.3,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1591987,2026-08-19T18:35:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,245.0,244.8,244.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1592018,2026-08-19T18:36:14.629317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.2,0.0,1.0,2.0,244.1,243.9,244.1,12.2,11.1,11.3,861.1,4.3,49.88,0.0,2.2,68.3,861.7,2.1,1.7,68.3,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592049,2026-08-19T18:36:30.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,240.4,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1592111,2026-08-19T18:37:01.630453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,235.2,235.4,235.5,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0
1592142,2026-08-19T18:37:16.619014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,8.0,0.0,1.0,1.0,242.1,241.8,242.0,12.2,11.1,11.3,861.2,4.5,49.91,0.0,2.2,68.3,860.4,12.5,12.1,68.3,100.0,3316.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592173,2026-08-19T18:37:32.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.1,0.1,1.8,1.0,224.1,224.4,224.8,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0
1592204,2026-08-19T18:37:47.619553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,17.7,0.4,1.0,1.0,245.6,245.2,245.4,12.1,11.0,11.2,860.6,4.9,49.9,0.0,2.3,67.9,859.7,22.6,22.3,68.3,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592235,2026-08-19T18:38:03.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,238.0,237.7,237.8,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592266,2026-08-19T18:38:18.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.1,0.0,1.0,2.0,244.3,244.1,244.3,12.2,11.1,11.3,861.1,4.5,49.91,0.0,2.3,67.9,861.7,2.4,1.9,67.9,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592297,2026-08-19T18:38:34.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,243.7,243.4,243.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592328,2026-08-19T18:38:49.629746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.6,4.3,0.0,1.0,2.0,232.9,232.5,233.2,22.1,22.1,21.6,860.1,17.2,49.83,0.0,17.6,67.9,860.7,12.9,11.3,67.9,100.0,3313.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592359,2026-08-19T18:39:05.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,235.2,235.4,235.7,0.8,0.6,0.6,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592390,2026-08-19T18:39:20.630865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,2.0,15.7,0.0,1.0,2.0,231.8,231.5,232.3,22.5,22.8,21.9,859.7,18.1,49.82,0.0,13.3,67.9,861.7,2.4,2.4,67.9,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592421,2026-08-19T18:39:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.7,1.0,241.3,241.0,241.1,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592452,2026-08-19T18:39:51.629554+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.6,4.0,2.8,25.2,0.0,1.0,2.0,226.8,224.4,227.0,42.0,43.8,39.8,858.3,32.2,49.74,0.0,23.0,67.9,861.1,7.0,6.3,67.9,100.0,3316.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592483,2026-08-19T18:40:07.630696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.2,0.1,0.1,1.7,1.0,244.7,242.3,244.5,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592514,2026-08-19T18:40:22.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.2,0.5,2.7,0.0,1.0,1.0,243.5,240.2,243.0,12.2,14.5,11.3,860.9,6.2,49.9,0.0,3.4,67.9,861.4,3.5,2.9,67.9,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592545,2026-08-19T18:40:38.629905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.3,0.2,0.1,1.7,1.0,228.7,225.4,229.6,0.8,0.6,0.6,866.8,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592576,2026-08-19T18:40:53.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,4.2,1.9,19.3,0.0,1.0,1.0,234.2,230.5,234.9,25.2,28.5,24.3,859.5,22.6,49.83,0.0,10.7,67.9,861.4,3.3,2.9,67.9,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592638,2026-08-19T18:41:24.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.3,0.8,8.9,0.0,1.0,1.0,241.8,238.4,241.7,12.3,14.7,11.4,860.9,6.6,49.9,0.0,3.4,67.9,860.1,15.5,14.8,67.9,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592669,2026-08-19T18:41:40.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.2,0.0,0.1,1.7,1.0,226.7,222.4,227.0,0.8,0.6,0.6,866.7,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592700,2026-08-19T18:41:55.629862+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,3.1,3.4,1.7,20.7,0.0,1.0,1.0,244.4,241.3,244.2,12.2,14.7,11.3,860.8,6.5,49.9,0.0,3.4,67.9,859.1,27.2,25.8,67.9,100.0,3310.0,3309.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592731,2026-08-19T18:42:11.629476+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.1,0.1,1.7,1.0,243.5,241.4,243.3,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592762,2026-08-19T18:42:26.629340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.5,1.7,11.8,0.0,1.0,1.0,230.1,228.1,230.6,20.5,22.8,20.3,859.7,15.6,49.81,0.0,18.3,67.9,861.4,3.8,3.0,67.9,100.0,3317.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592793,2026-08-19T18:42:42.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.2,0.0,0.1,1.7,1.0,245.1,244.1,244.8,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592824,2026-08-19T18:42:57.629018+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,2.0,3.8,2.2,20.8,0.0,1.0,2.0,226.3,224.9,226.9,34.5,36.0,32.2,858.9,28.5,49.77,0.0,22.8,67.9,861.1,7.7,6.9,67.9,100.0,3312.0,3310.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592855,2026-08-19T18:43:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.2,0.0,0.1,1.7,1.0,243.9,243.0,243.7,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592886,2026-08-19T18:43:28.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.3,0.6,3.4,0.0,1.0,1.0,233.8,231.6,233.8,21.1,23.0,20.7,860.8,5.9,49.85,0.0,3.1,67.9,861.4,2.5,2.2,67.9,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592917,2026-08-19T18:43:44.629537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,1.7,1.0,240.7,239.3,240.0,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1592948,2026-08-19T18:43:59.619134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,3.1,10.0,0.0,1.0,1.0,229.1,227.5,229.4,41.3,42.2,38.1,858.3,13.3,49.75,0.0,19.8,67.9,861.4,3.3,2.9,67.9,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1592979,2026-08-19T18:44:15.628819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.1,0.1,1.7,1.0,233.1,231.6,233.5,0.8,0.6,0.6,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593010,2026-08-19T18:44:30.628891+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.3,2.1,1.8,21.8,0.0,1.0,1.0,242.8,241.5,242.5,12.2,13.4,11.3,860.9,6.0,49.91,0.0,3.1,67.5,859.1,27.8,28.0,67.5,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1593041,2026-08-19T18:44:46.619760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.2,0.0,0.1,1.7,1.0,225.8,224.5,226.5,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593072,2026-08-19T18:45:01.618817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.7,0.3,1.9,0.0,1.0,1.0,240.6,238.8,240.3,15.1,16.2,14.5,860.8,6.0,49.84,0.0,5.9,67.5,861.1,7.9,6.6,67.5,100.0,3316.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
1593103,2026-08-19T18:45:17.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,1.7,1.0,242.9,241.7,242.6,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593165,2026-08-19T18:45:48.619108+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.7,1.0,232.3,230.8,232.9,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593196,2026-08-19T18:46:03.629882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,0.8,1.3,0.0,1.0,2.0,232.5,231.0,232.9,19.7,21.6,19.4,859.6,14.1,49.83,0.0,13.9,67.5,860.4,12.8,10.7,67.5,100.0,3305.0,3303.0,25.2,24.2,24.5,20000.0,856.4,0,0
1593227,2026-08-19T18:46:19.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.7,1.0,241.2,239.9,240.8,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593258,2026-08-19T18:46:34.629693+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,2.1,4.8,3.2,28.2,0.0,1.1,1.0,226.1,224.5,226.6,40.7,43.0,38.2,858.2,31.7,49.74,0.0,25.7,67.5,861.4,3.5,2.7,67.5,100.0,3318.0,3317.0,25.2,24.1,24.5,20000.0,856.4,0,0
1593289,2026-08-19T18:46:50.629831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.7,1.0,244.0,242.9,243.8,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593320,2026-08-19T18:47:05.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.0,1.8,0.0,1.1,1.0,243.2,241.7,242.9,12.2,13.4,11.3,860.7,6.0,49.91,0.0,3.2,67.5,860.7,7.8,7.3,67.5,100.0,3315.0,3314.0,25.2,24.1,24.5,20000.0,856.4,0,0
1593351,2026-08-19T18:47:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.7,1.0,230.4,230.3,230.8,0.8,0.6,0.6,866.7,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593382,2026-08-19T18:47:36.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.4,5.5,0.0,1.1,2.0,242.3,241.3,242.0,12.2,11.4,11.3,860.8,5.1,49.91,0.0,2.6,67.5,860.4,10.6,11.2,67.5,100.0,3315.0,3313.0,25.2,24.1,24.5,20000.0,856.4,0,0
1593413,2026-08-19T18:47:52.634343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,224.5,224.5,224.8,0.8,0.6,0.6,866.7,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593444,2026-08-19T18:48:07.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.4,3.4,0.0,1.1,1.0,238.4,238.2,238.4,17.9,17.1,17.4,860.0,11.8,49.87,0.0,5.9,67.5,860.4,15.2,12.3,67.5,100.0,3314.0,3313.0,25.2,24.1,24.5,20000.0,856.4,0,0
1593475,2026-08-19T18:48:23.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.7,1.0,230.5,230.6,230.7,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593506,2026-08-19T18:48:38.629479+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,1.0,2.2,21.8,0.0,1.1,2.0,241.1,240.8,241.0,12.1,11.1,11.3,860.9,5.0,49.91,0.0,2.2,67.5,858.7,26.8,28.0,67.5,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593537,2026-08-19T18:48:54.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,227.1,227.4,227.5,0.8,0.6,0.6,866.8,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593568,2026-08-19T18:49:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.3,0.0,1.1,2.0,244.5,244.3,244.4,12.1,11.0,11.3,860.8,4.7,49.91,0.0,2.3,67.5,861.4,2.4,1.8,67.5,100.0,3318.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593599,2026-08-19T18:49:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.7,1.0,242.5,242.3,242.1,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1593630,2026-08-19T18:49:40.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.2,12.1,0.0,1.1,1.0,225.4,225.5,225.9,29.6,28.7,28.9,859.2,24.7,49.84,0.0,19.2,67.5,860.4,12.6,10.8,67.5,100.0,3312.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593692,2026-08-19T18:50:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.2,14.3,0.0,1.1,1.0,230.4,230.6,230.8,21.4,20.9,21.1,859.5,16.6,49.82,0.0,14.4,67.5,861.7,2.3,1.9,67.5,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593723,2026-08-19T18:50:27.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.6,1.0,240.9,241.0,240.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1593754,2026-08-19T18:50:42.618576+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.4,1.3,3.2,30.8,0.0,1.1,2.0,225.0,225.2,225.4,38.9,38.8,37.6,858.5,32.9,49.75,0.0,23.9,67.5,861.7,2.1,1.9,67.5,100.0,3318.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593785,2026-08-19T18:50:58.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.6,1.0,243.6,243.3,243.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1593816,2026-08-19T18:51:13.629641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,3.7,0.0,1.1,1.0,243.2,243.0,243.2,12.1,11.0,11.3,860.9,4.7,49.91,0.0,2.2,67.1,861.1,8.4,7.3,67.1,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593847,2026-08-19T18:51:29.619346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.6,1.0,226.2,226.7,227.1,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1593878,2026-08-19T18:51:44.618562+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,1.1,1.6,22.0,0.0,1.1,1.0,246.2,245.7,245.8,12.1,11.0,11.3,860.7,4.8,49.91,0.0,2.3,67.1,859.1,26.8,27.3,67.1,100.0,3309.0,3308.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593909,2026-08-19T18:52:00.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.6,1.0,224.1,224.2,224.2,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1593940,2026-08-19T18:52:15.629086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.6,0.1,0.0,1.1,1.0,244.0,243.5,243.8,12.2,11.0,11.2,860.8,4.5,49.91,0.0,2.3,67.1,861.4,4.4,2.8,67.1,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0
1593971,2026-08-19T18:52:31.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.6,1.0,237.3,237.4,237.4,0.8,0.6,0.6,866.8,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1594002,2026-08-19T18:52:46.619402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.4,4.9,0.0,1.2,2.0,227.6,227.8,228.3,27.4,26.7,26.5,859.5,20.7,49.8,0.0,18.6,67.1,859.1,25.6,26.3,67.1,100.0,3309.0,3307.0,25.2,24.0,24.4,20000.0,856.4,0,0
1594033,2026-08-19T18:53:02.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.6,1.0,230.0,230.6,230.8,0.8,0.6,0.6,866.8,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1594064,2026-08-19T18:53:17.630320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.9,17.2,0.0,1.1,1.0,230.1,230.4,230.6,24.7,23.9,24.0,859.5,19.6,49.82,0.0,14.1,67.1,861.4,2.4,1.8,67.1,100.0,3318.0,3317.0,25.1,24.0,24.4,20000.0,856.4,0,0
1594095,2026-08-19T18:53:33.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.6,1.0,240.7,240.8,240.6,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1594126,2026-08-19T18:53:48.629540+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.6,0.9,2.9,27.8,0.0,1.1,1.0,227.2,227.1,227.7,40.2,39.9,39.3,858.5,30.0,49.74,0.0,19.7,67.1,861.4,2.2,1.8,67.1,100.0,3317.0,3316.0,25.1,24.0,24.4,20000.0,856.4,0,0
1594157,2026-08-19T18:54:04.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,243.8,243.9,243.8,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1594219,2026-08-19T18:54:35.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.6,1.0,224.9,225.3,225.3,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1594250,2026-08-19T18:54:50.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.7,10.9,0.0,1.1,1.0,236.3,236.4,236.7,20.4,19.7,20.1,859.7,13.1,49.82,0.0,10.0,67.1,861.4,2.2,1.7,67.1,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1594281,2026-08-19T18:55:06.619407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.6,1.0,232.3,232.6,232.7,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1594312,2026-08-19T18:55:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,4.6,0.0,1.1,1.0,241.2,241.0,241.2,12.2,11.1,11.3,860.9,4.6,49.91,0.0,2.2,67.1,860.7,9.2,8.9,67.1,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1594343,2026-08-19T18:55:37.630509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.7,1.0,225.9,226.3,226.4,0.8,0.6,0.6,866.7,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594374,2026-08-19T18:55:52.629768+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.5,1.2,1.7,24.5,0.0,1.1,2.0,245.0,244.5,244.7,12.2,11.0,11.3,860.8,4.7,49.91,0.0,2.3,67.1,859.1,29.2,26.9,67.1,100.0,3312.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0
1594405,2026-08-19T18:56:08.619828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.7,1.0,242.8,242.8,242.7,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594436,2026-08-19T18:56:23.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.2,0.0,1.1,2.0,243.8,243.5,243.8,12.1,11.0,11.2,860.9,4.4,49.91,0.0,2.3,67.1,861.4,2.2,1.6,67.1,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1594467,2026-08-19T18:56:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,241.3,240.9,240.9,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594498,2026-08-19T18:56:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,4.9,0.0,1.1,2.0,225.1,225.2,225.6,33.9,32.4,32.5,859.2,26.2,49.8,0.0,18.5,67.1,859.4,21.3,21.6,67.1,100.0,3310.0,3308.0,25.1,24.0,24.3,20000.0,856.4,0,0
1594529,2026-08-19T18:57:10.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.7,1.0,245.6,245.6,245.5,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594560,2026-08-19T18:57:25.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.0,13.5,0.0,1.1,1.0,231.0,231.1,231.6,22.2,22.4,21.5,859.4,16.3,49.82,0.0,9.7,67.1,861.4,2.8,1.9,67.1,100.0,3318.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
1594591,2026-08-19T18:57:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.7,1.0,234.7,234.5,235.1,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594622,2026-08-19T18:57:56.629626+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,1.0,2.5,3.1,30.8,0.0,1.1,1.0,227.4,226.9,227.9,38.7,39.2,36.7,858.3,33.7,49.74,0.0,20.3,67.1,861.4,2.9,2.2,67.1,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1594653,2026-08-19T18:58:12.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.1,0.1,1.7,1.0,232.5,231.2,232.9,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594684,2026-08-19T18:58:27.629263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,1.6,19.0,0.0,1.0,2.0,242.0,238.3,241.3,12.3,14.7,11.3,860.7,6.8,49.9,0.0,3.4,66.7,859.1,25.8,25.4,66.7,100.0,3312.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
1594746,2026-08-19T18:58:58.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.2,0.1,1.3,0.0,1.0,1.0,245.6,242.3,245.0,12.2,14.5,11.3,860.6,6.3,49.9,0.0,3.4,66.7,860.7,7.6,7.1,66.7,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0
1594777,2026-08-19T18:59:14.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,1.7,1.0,241.1,238.1,240.8,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594808,2026-08-19T18:59:29.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,3.6,1.8,11.3,0.0,1.0,1.0,230.0,226.5,230.8,22.4,25.7,22.1,859.3,15.2,49.9,0.0,14.3,66.7,861.1,3.9,3.2,66.7,100.0,3316.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1594839,2026-08-19T18:59:45.629995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.3,0.2,0.1,1.7,1.0,232.6,229.0,233.3,0.8,0.6,0.6,866.8,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594870,2026-08-19T19:00:00.629011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.1,1.2,12.5,0.0,1.0,1.0,236.4,233.1,236.3,17.3,19.6,16.5,859.9,14.0,49.84,0.0,13.2,66.7,858.7,26.5,25.6,66.7,100.0,3306.0,3305.0,25.0,24.0,24.3,20000.0,856.4,0,0
1594901,2026-08-19T19:00:16.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.1,0.1,1.7,1.0,242.4,239.4,242.0,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594932,2026-08-19T19:00:31.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.5,1.7,12.4,0.0,1.0,2.0,233.5,230.2,234.1,21.1,24.4,20.9,859.4,16.2,49.82,0.0,12.0,66.7,861.1,3.8,3.3,66.7,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1594963,2026-08-19T19:00:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,1.7,1.0,241.7,239.6,241.0,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1594994,2026-08-19T19:01:02.629776+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,2.3,3.2,2.8,25.3,0.0,1.0,2.0,227.0,225.2,227.5,40.5,42.4,39.2,857.9,32.5,49.75,0.0,21.2,66.7,860.7,7.2,6.6,66.7,100.0,3315.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595025,2026-08-19T19:01:18.619143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,1.7,1.0,244.1,243.1,243.8,0.8,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595056,2026-08-19T19:01:33.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.8,2.1,0.0,1.0,1.0,242.7,241.4,242.4,12.2,13.2,11.3,860.6,5.9,49.91,0.0,3.1,66.7,861.4,3.8,3.0,66.7,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595087,2026-08-19T19:01:49.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,1.7,1.0,227.4,225.9,228.1,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595118,2026-08-19T19:02:04.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,0.8,8.3,0.0,1.0,1.0,234.4,233.0,235.0,22.6,24.5,22.2,859.3,19.1,49.84,0.0,8.0,66.7,860.1,10.8,12.2,66.7,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595149,2026-08-19T19:02:20.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,1.7,1.0,232.0,230.9,232.6,0.8,0.6,0.7,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595180,2026-08-19T19:02:35.618632+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,1.5,1.9,2.3,24.3,0.0,1.0,1.0,241.1,239.6,240.8,12.2,13.2,11.3,860.7,5.9,49.91,0.0,3.1,66.7,858.4,30.2,28.7,66.7,100.0,3312.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595211,2026-08-19T19:02:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,1.7,1.0,231.0,229.6,231.5,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595273,2026-08-19T19:03:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.2,0.1,1.7,1.0,241.5,240.2,241.1,0.8,0.6,0.7,866.8,-0.2,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595304,2026-08-19T19:03:37.628662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.4,0.6,1.6,0.0,1.0,2.0,228.5,226.9,229.0,23.5,25.5,23.1,859.1,15.8,49.81,0.0,18.4,66.7,859.7,17.4,15.4,66.7,100.0,3306.0,3304.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595335,2026-08-19T19:03:53.629933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.3,0.2,0.1,1.7,1.0,241.4,240.1,241.2,0.9,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595366,2026-08-19T19:04:08.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.4,1.4,11.3,0.0,1.0,2.0,230.5,229.1,231.2,23.5,25.5,23.1,859.0,20.1,49.82,0.0,14.8,66.7,860.4,8.8,9.0,66.7,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595397,2026-08-19T19:04:24.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.2,0.1,1.7,1.0,240.3,239.0,240.0,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595428,2026-08-19T19:04:39.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.3,2.7,18.5,0.0,1.0,2.0,227.2,225.6,227.5,40.1,42.1,37.8,858.4,21.7,49.74,0.0,14.2,66.3,861.1,3.2,2.5,66.3,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595459,2026-08-19T19:04:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.3,0.1,0.1,1.7,1.0,234.0,233.1,234.4,0.9,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595490,2026-08-19T19:05:10.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.4,9.4,0.0,1.0,1.0,238.7,237.5,238.6,18.2,19.6,17.6,859.7,12.9,49.82,0.0,7.6,66.3,861.1,3.5,2.5,66.3,100.0,3316.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595521,2026-08-19T19:05:26.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.3,0.0,0.1,1.7,0.0,229.8,228.8,230.6,0.9,0.6,0.7,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595552,2026-08-19T19:05:41.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,1.2,14.9,0.0,1.0,2.0,241.4,239.9,241.0,12.2,13.3,11.3,860.6,5.9,49.91,0.0,3.1,66.3,859.4,20.8,19.7,66.3,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595583,2026-08-19T19:05:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.0,0.1,1.7,1.0,223.8,223.9,224.1,0.9,0.6,0.7,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0
1595614,2026-08-19T19:06:12.619539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.5,10.9,0.0,1.0,2.0,244.0,243.0,243.8,12.1,11.1,11.2,860.6,4.7,49.91,0.0,2.5,66.3,860.1,15.6,14.6,66.3,100.0,3312.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595645,2026-08-19T19:06:28.628984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.0,0.1,1.6,1.0,243.7,243.8,243.6,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1595676,2026-08-19T19:06:43.619753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.5,0.0,1.0,2.0,226.1,226.2,226.6,29.4,28.6,28.3,858.7,24.6,49.84,0.0,19.9,66.3,859.4,22.1,21.7,66.3,100.0,3312.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595707,2026-08-19T19:06:59.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.1,0.1,1.6,0.0,233.7,234.2,234.2,0.9,0.6,0.7,866.8,-0.1,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1595738,2026-08-19T19:07:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.0,11.3,0.0,1.0,1.0,230.4,230.6,230.8,21.2,20.6,20.8,859.4,13.5,49.82,0.0,14.5,66.3,861.4,2.2,2.0,66.3,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595800,2026-08-19T19:07:45.618624+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,2.8,3.2,26.1,0.0,1.0,1.0,225.5,225.4,225.7,38.0,37.0,35.2,857.9,28.6,49.75,0.0,20.2,66.3,861.1,2.5,1.6,66.3,100.0,3313.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595831,2026-08-19T19:08:01.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,244.9,245.1,244.9,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1595862,2026-08-19T19:08:16.629163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.7,3.1,0.0,1.0,2.0,243.2,243.0,243.2,12.2,11.0,11.3,860.7,5.1,49.91,0.0,2.3,66.3,861.4,2.0,1.8,66.3,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595893,2026-08-19T19:08:32.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.7,0.0,229.2,229.6,229.7,0.9,0.6,0.7,866.8,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1595924,2026-08-19T19:08:47.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.1,18.7,0.0,1.0,1.0,233.6,233.4,233.8,24.5,24.0,23.9,859.3,21.0,49.84,0.0,9.6,66.3,861.4,2.3,2.0,66.3,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
1595955,2026-08-19T19:09:03.619342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.2,0.1,1.7,0.0,230.9,231.1,231.0,0.8,0.6,0.7,866.8,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1595986,2026-08-19T19:09:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.0,5.0,0.0,1.0,1.0,241.7,241.2,241.3,12.1,11.1,11.3,860.7,4.2,49.91,0.0,2.2,66.3,860.7,9.2,8.3,66.3,100.0,3313.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596017,2026-08-19T19:09:34.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.0,0.1,1.7,0.0,233.3,233.5,233.7,0.9,0.6,0.7,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1596048,2026-08-19T19:09:49.619051+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.2,1.1,2.0,24.7,0.0,1.0,1.0,241.0,240.8,241.0,12.2,11.1,11.3,860.7,4.3,49.91,0.0,2.2,66.3,858.7,29.0,26.8,66.3,100.0,3308.0,3307.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596079,2026-08-19T19:10:05.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.1,0.1,1.7,0.0,228.7,228.8,228.9,0.9,0.6,0.7,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1596110,2026-08-19T19:10:20.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,2.6,0.0,1.0,1.0,243.5,243.1,243.2,12.1,11.0,11.2,860.7,4.7,49.91,0.0,4.9,66.3,861.4,2.1,2.0,66.3,100.0,3316.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596141,2026-08-19T19:10:36.629798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.0,0.1,1.7,1.0,242.7,242.8,242.7,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1596172,2026-08-19T19:10:51.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,13.7,0.0,1.0,2.0,225.0,224.9,225.3,40.1,40.5,38.6,858.7,31.1,49.78,0.0,22.7,66.3,859.7,17.4,14.5,66.3,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596203,2026-08-19T19:11:07.630104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.0,0.1,1.7,1.0,244.6,244.4,244.3,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1596234,2026-08-19T19:11:22.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,14.5,0.0,1.0,1.0,231.7,231.9,232.1,23.0,22.2,22.4,859.5,16.7,49.85,0.0,6.0,65.9,861.4,2.2,1.7,65.9,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596265,2026-08-19T19:11:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.0,0.1,1.6,1.0,227.3,227.5,227.8,0.9,0.6,0.7,866.8,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1596327,2026-08-19T19:12:09.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,1.6,0.0,232.6,232.8,233.0,0.8,0.6,0.7,866.8,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1596358,2026-08-19T19:12:24.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.0,6.6,0.0,1.0,1.0,242.4,242.2,242.3,12.1,11.1,11.3,860.7,4.6,49.91,0.0,2.2,65.9,860.7,11.2,7.8,65.9,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596389,2026-08-19T19:12:40.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,1.0,225.6,225.8,226.1,0.8,0.6,0.6,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1596420,2026-08-19T19:12:55.619185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,13.0,0.0,1.0,1.0,239.6,239.3,239.4,15.5,14.4,15.0,860.0,9.0,49.89,0.0,2.3,65.9,859.4,22.0,22.0,65.9,100.0,3310.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596451,2026-08-19T19:13:11.619626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.7,0.0,243.3,243.3,243.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596482,2026-08-19T19:13:26.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,9.9,0.0,1.0,1.0,241.0,240.8,240.9,12.2,11.1,11.3,860.8,5.0,49.91,0.0,2.2,65.9,860.1,14.9,13.4,65.9,100.0,3311.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596513,2026-08-19T19:13:42.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.0,0.1,1.7,1.0,231.3,231.9,231.9,0.9,0.6,0.7,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596544,2026-08-19T19:13:57.619254+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.3,1.1,2.0,21.0,0.0,1.0,1.0,243.2,243.0,243.3,12.1,11.0,11.2,860.7,4.6,49.91,0.0,2.2,65.9,858.7,25.6,26.6,65.9,100.0,3309.0,3308.0,25.0,24.0,24.3,20000.0,856.4,0,0
1596575,2026-08-19T19:14:13.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,241.5,241.5,241.4,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596606,2026-08-19T19:14:28.628973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.3,7.9,0.0,0.9,1.0,232.7,232.6,233.1,21.0,20.4,20.8,860.1,10.0,49.89,0.0,10.9,65.9,861.4,2.1,1.6,65.9,100.0,3316.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0
1596637,2026-08-19T19:14:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.1,0.1,1.7,1.0,241.0,241.0,240.9,0.9,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596668,2026-08-19T19:14:59.630571+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.6,0.3,2.7,22.7,0.0,0.9,1.0,224.8,225.0,225.4,39.4,39.2,39.5,858.0,29.6,49.75,0.0,22.1,65.9,860.7,6.9,5.9,65.9,100.0,3313.0,3312.0,25.0,24.1,24.3,20000.0,856.4,0,0
1596699,2026-08-19T19:15:15.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,243.7,243.5,243.4,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596730,2026-08-19T19:15:30.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,2.4,0.0,0.9,1.0,242.6,242.4,242.6,12.1,11.0,11.2,860.7,4.6,49.91,0.0,2.2,65.9,861.4,2.2,1.9,65.9,100.0,3317.0,3316.0,25.0,24.1,24.3,20000.0,856.4,0,0
1596761,2026-08-19T19:15:46.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,225.2,225.4,225.6,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596792,2026-08-19T19:16:01.629112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,4.8,0.0,0.9,2.0,241.6,241.3,241.7,13.9,12.8,13.2,860.5,7.0,49.87,0.0,2.3,65.9,861.4,2.2,1.9,65.9,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0
1596854,2026-08-19T19:16:32.618608+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,1.0,2.0,22.5,0.0,0.9,2.0,241.7,241.4,241.7,12.1,11.1,11.3,860.7,5.3,49.91,0.0,2.2,65.9,858.7,27.8,26.1,65.9,100.0,3313.0,3311.0,25.0,24.1,24.3,20000.0,856.4,0,0
1596885,2026-08-19T19:16:48.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,0.0,226.7,226.9,227.1,0.8,0.6,0.7,866.8,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596916,2026-08-19T19:17:03.618585+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.2,1.9,20.8,0.0,0.9,2.0,243.6,243.3,243.6,12.2,11.0,11.2,860.6,4.2,49.91,0.0,4.1,65.9,858.7,25.0,25.4,65.9,100.0,3307.0,3305.0,25.0,24.1,24.3,20000.0,856.4,0,0
1596947,2026-08-19T19:17:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,242.6,242.4,242.3,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1596978,2026-08-19T19:17:34.619015+00:00,external_ems_2,bess_2,good,0.2181,normal,PCS DC current and BMS current mismatch: 33.6,0.8,1.4,3.1,33.6,0.0,0.9,2.0,225.3,225.6,226.1,40.6,41.5,40.1,858.3,35.7,49.75,0.0,23.5,65.9,861.4,2.1,1.7,65.9,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0
1597009,2026-08-19T19:17:50.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,0.0,241.9,241.4,241.5,0.8,0.6,0.7,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597040,2026-08-19T19:18:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.0,6.9,0.0,0.9,1.0,237.0,237.1,237.3,24.1,23.5,23.4,859.1,19.8,49.83,0.0,7.8,65.9,860.1,12.9,11.4,65.9,100.0,3311.0,3310.0,25.0,24.1,24.3,20000.0,856.4,0,0
1597071,2026-08-19T19:18:21.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,241.0,241.0,240.9,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597102,2026-08-19T19:18:36.629703+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,2.0,3.5,26.3,0.0,0.9,2.0,224.6,224.7,225.1,40.4,39.0,38.4,857.9,28.6,49.74,0.0,22.4,65.5,861.4,2.3,1.6,65.5,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0
1597133,2026-08-19T19:18:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,243.5,243.6,243.4,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597164,2026-08-19T19:19:07.618571+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.5,0.6,3.1,29.3,0.0,0.9,2.0,226.3,226.3,226.8,44.5,44.1,43.9,858.0,31.5,49.75,0.0,20.1,65.5,861.1,2.2,1.7,65.5,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0
1597195,2026-08-19T19:19:23.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,0.0,235.0,235.0,235.2,0.8,0.6,0.7,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597226,2026-08-19T19:19:38.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.2,7.8,0.0,0.9,1.0,243.5,243.0,243.1,12.2,11.0,11.2,860.6,4.7,49.91,0.0,2.3,65.5,860.4,12.5,11.8,65.5,100.0,3317.0,3316.0,25.0,24.1,24.3,20000.0,856.4,0,0
1597257,2026-08-19T19:19:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,0.0,240.6,240.3,240.1,0.8,0.6,0.7,866.8,0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597288,2026-08-19T19:20:09.619751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.0,16.2,0.0,0.9,2.0,232.1,232.1,232.5,24.8,24.1,23.9,859.1,18.4,49.83,0.0,11.1,65.5,861.1,2.2,1.6,65.5,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0
1597319,2026-08-19T19:20:25.618880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,236.4,236.4,236.3,0.8,0.6,0.7,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597381,2026-08-19T19:20:56.618857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,0.0,224.7,224.9,224.9,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597412,2026-08-19T19:21:11.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.1,7.3,0.0,0.9,1.0,245.6,245.4,245.6,12.2,11.0,11.2,860.5,4.4,49.91,0.0,2.3,65.5,860.4,11.7,9.4,65.5,100.0,3311.0,3310.0,25.0,24.1,24.3,20000.0,856.4,0,0
