id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1597443,2026-08-19T19:21:27.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,0.0,239.5,239.4,239.5,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597474,2026-08-19T19:21:42.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,12.4,0.0,0.9,2.0,230.2,230.4,230.6,17.1,15.6,16.4,859.7,11.4,49.84,0.0,11.6,65.5,859.1,23.8,23.8,65.5,100.0,3310.0,3308.0,25.0,24.1,24.3,20000.0,856.4,0,0
1597505,2026-08-19T19:21:58.629248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,0.0,241.8,241.4,241.5,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597536,2026-08-19T19:22:13.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.9,7.7,0.0,0.9,2.0,239.0,238.4,238.8,15.7,14.5,15.0,860.2,9.8,49.84,0.0,5.3,65.5,861.1,2.1,1.6,65.5,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1597567,2026-08-19T19:22:29.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.2,0.1,1.7,0.0,241.5,241.6,241.4,0.9,0.6,0.7,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597598,2026-08-19T19:22:44.618571+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.6,2.6,3.0,25.9,0.0,0.9,1.0,223.9,224.2,224.5,37.4,36.8,34.8,858.1,28.1,49.74,0.0,22.9,65.5,861.1,2.2,1.9,65.5,100.0,3317.0,3316.0,25.0,24.1,24.4,20000.0,856.4,0,0
1597629,2026-08-19T19:23:00.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,235.4,235.4,235.7,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597660,2026-08-19T19:23:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.6,0.0,0.9,1.0,242.6,242.1,242.4,12.1,11.1,11.2,860.6,4.9,49.91,0.0,2.2,65.5,861.1,2.3,1.8,65.5,100.0,3316.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1597691,2026-08-19T19:23:31.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,0.0,224.6,225.1,225.0,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597722,2026-08-19T19:23:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.1,1.6,0.0,0.9,1.0,232.9,232.9,233.2,24.5,23.6,24.0,858.6,20.4,49.79,0.0,13.8,65.5,859.7,18.8,17.8,65.5,100.0,3312.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
1597753,2026-08-19T19:24:02.629856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,235.1,235.3,235.3,0.8,0.6,0.7,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1597784,2026-08-19T19:24:17.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,3.3,0.0,0.9,2.0,238.8,238.7,238.8,17.1,16.1,16.6,859.8,11.5,49.84,0.0,6.5,65.5,859.7,14.8,13.7,65.5,100.0,3315.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
1597815,2026-08-19T19:24:33.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.7,1.0,243.7,243.6,243.6,0.8,0.6,0.6,866.8,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1597846,2026-08-19T19:24:48.619380+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.2,1.0,1.9,21.0,0.0,0.9,2.0,241.5,241.3,241.4,12.1,11.1,11.3,860.6,4.0,49.91,0.0,2.2,65.5,858.7,25.0,25.0,65.5,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
1597908,2026-08-19T19:25:19.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,2.5,0.0,1.0,1.0,244.5,244.0,244.2,12.2,11.0,11.2,860.6,4.7,49.91,0.0,2.3,65.5,861.4,2.2,1.9,65.5,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1597939,2026-08-19T19:25:35.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,1.0,243.3,243.3,243.2,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1597970,2026-08-19T19:25:50.629429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.2,6.0,0.0,1.0,2.0,226.5,226.5,226.9,31.0,30.3,29.8,859.6,26.1,49.83,0.0,17.0,65.1,859.4,20.1,18.7,65.1,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598001,2026-08-19T19:26:06.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,1.7,1.0,236.0,236.4,236.5,0.8,0.6,0.7,866.8,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1598032,2026-08-19T19:26:21.629144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.0,6.1,0.0,1.0,2.0,231.1,231.3,231.5,23.1,22.5,22.5,860.4,8.3,49.83,0.0,13.0,65.1,861.4,2.2,2.0,65.1,100.0,3317.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598063,2026-08-19T19:26:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.7,1.0,241.5,241.5,241.4,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1598094,2026-08-19T19:26:52.618966+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,0.7,2.3,20.5,0.0,1.0,1.0,230.9,230.9,231.3,27.4,26.7,26.7,858.8,22.9,49.78,0.0,13.5,65.1,861.1,2.4,2.0,65.1,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598125,2026-08-19T19:27:08.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.7,0.0,234.2,234.7,234.9,0.8,0.6,0.7,866.8,0.1,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1598156,2026-08-19T19:27:23.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,2.8,0.0,1.0,1.0,242.6,242.0,242.2,12.1,11.1,11.3,860.6,5.3,49.91,0.0,2.2,65.1,861.1,2.5,2.0,65.1,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598187,2026-08-19T19:27:39.619087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,224.0,224.5,224.4,0.8,0.6,0.7,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1598218,2026-08-19T19:27:54.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.1,4.6,0.0,1.0,1.0,233.5,233.5,233.7,22.8,22.1,22.1,859.2,18.7,49.84,0.0,11.0,65.1,859.1,23.3,22.9,65.1,100.0,3313.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598249,2026-08-19T19:28:10.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.2,0.1,1.7,1.0,236.2,236.2,236.1,0.9,0.6,0.6,866.8,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1598280,2026-08-19T19:28:25.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.1,11.8,0.0,1.0,2.0,240.6,240.4,240.5,12.3,11.2,11.3,859.6,3.8,49.91,0.0,9.3,65.1,859.7,15.6,13.0,65.1,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598311,2026-08-19T19:28:41.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.7,1.0,229.6,229.9,230.1,0.8,0.6,0.6,866.7,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
1598342,2026-08-19T19:28:56.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.0,10.1,0.0,1.0,2.0,227.4,227.4,227.7,26.3,25.4,25.5,858.7,15.9,49.87,0.0,15.0,65.1,858.7,26.0,25.6,65.1,100.0,3310.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598373,2026-08-19T19:29:12.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.1,1.7,0.0,233.1,233.5,233.6,0.8,0.6,0.7,866.8,-0.2,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598435,2026-08-19T19:29:43.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,241.3,241.4,241.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598466,2026-08-19T19:29:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,2.6,19.4,0.0,1.0,2.0,225.5,225.8,226.1,38.8,37.4,36.6,857.8,28.9,49.75,0.0,23.3,65.1,860.4,9.5,8.5,65.1,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598497,2026-08-19T19:30:14.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.7,1.0,244.2,244.0,243.8,0.8,0.6,0.7,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598528,2026-08-19T19:30:29.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,2.3,0.0,1.0,2.0,243.5,243.3,243.5,12.2,11.0,11.2,860.5,4.5,49.91,0.0,2.3,65.1,861.1,2.2,2.0,65.1,100.0,3317.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598559,2026-08-19T19:30:45.618732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.7,1.0,229.6,230.1,230.4,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598590,2026-08-19T19:31:00.629054+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.1,1.0,2.3,20.5,0.0,1.0,1.0,237.7,237.7,237.8,26.9,26.1,25.9,858.8,22.6,49.82,0.0,10.5,65.1,861.1,2.1,1.8,65.1,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598621,2026-08-19T19:31:16.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,231.0,231.3,231.4,0.8,0.6,0.6,866.8,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598652,2026-08-19T19:31:31.629265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.2,0.0,1.0,1.0,243.2,242.8,242.9,12.1,11.1,11.2,860.6,4.7,49.91,0.0,2.3,65.1,861.1,2.5,1.8,65.1,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1598683,2026-08-19T19:31:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,0.0,225.0,225.4,225.4,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598714,2026-08-19T19:32:02.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.9,7.5,0.0,0.9,2.0,240.7,240.2,240.5,16.3,15.2,15.8,859.2,11.0,49.84,0.0,6.9,65.1,861.1,3.5,2.5,65.1,100.0,3317.0,3315.0,25.1,24.2,24.4,20000.0,856.4,0,0
1598745,2026-08-19T19:32:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.7,1.0,230.0,230.6,230.6,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598776,2026-08-19T19:32:33.619374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,10.2,0.0,0.9,2.0,241.4,241.2,241.4,12.2,11.1,11.3,860.6,4.7,49.91,0.0,2.2,64.7,860.1,14.9,12.6,64.7,100.0,3312.0,3310.0,25.1,24.2,24.4,20000.0,856.4,0,0
1598807,2026-08-19T19:32:49.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.7,1.0,226.4,226.7,226.9,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598838,2026-08-19T19:33:04.618576+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.2,1.2,2.1,23.9,0.0,0.9,2.0,244.1,243.9,244.1,12.2,11.0,11.2,860.5,4.2,49.91,0.0,2.2,64.7,858.4,28.1,25.8,64.7,100.0,3307.0,3305.0,25.1,24.2,24.4,20000.0,856.4,0,0
1598869,2026-08-19T19:33:20.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.7,1.0,243.4,243.3,243.3,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1598900,2026-08-19T19:33:35.629187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,16.4,0.0,0.9,1.0,229.7,229.7,230.2,22.8,22.2,22.4,859.2,18.8,49.82,0.0,15.3,64.7,861.1,2.4,1.6,64.7,100.0,3316.0,3315.0,25.1,24.2,24.4,20000.0,856.4,0,0
1598962,2026-08-19T19:34:06.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.3,10.6,0.0,0.9,2.0,230.1,230.3,230.6,23.8,23.3,23.2,859.1,20.3,49.83,0.0,12.7,64.7,860.4,9.7,7.5,64.7,100.0,3313.0,3311.0,25.1,24.2,24.4,20000.0,856.4,0,0
1598993,2026-08-19T19:34:22.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,241.0,241.0,240.9,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599024,2026-08-19T19:34:37.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.7,11.0,0.0,0.9,1.0,233.1,233.1,233.3,20.0,19.3,19.6,859.4,13.4,49.86,0.0,5.9,64.7,861.1,2.4,2.0,64.7,100.0,3316.0,3315.0,25.1,24.2,24.4,20000.0,856.4,0,0
1599055,2026-08-19T19:34:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.6,240.6,240.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599086,2026-08-19T19:35:08.628711+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.4,1.6,2.8,24.3,0.0,0.9,2.0,228.7,228.8,229.1,33.1,32.7,31.5,858.3,26.7,49.76,0.0,18.5,64.7,861.1,2.4,1.8,64.7,100.0,3316.0,3314.0,25.1,24.2,24.4,20000.0,856.4,0,0
1599117,2026-08-19T19:35:24.671188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,243.7,243.4,243.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599148,2026-08-19T19:35:39.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,2.7,0.0,0.9,2.0,243.0,242.8,242.9,12.2,11.0,11.3,860.5,4.8,49.91,0.0,2.2,64.7,861.1,2.1,1.7,64.7,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599179,2026-08-19T19:35:55.628814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,0.0,224.7,224.9,225.2,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599210,2026-08-19T19:36:10.629771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,1.7,0.0,0.9,1.0,241.2,240.7,241.0,15.6,14.4,14.9,859.9,9.3,49.85,0.0,5.3,64.7,860.4,11.0,9.6,64.7,100.0,3313.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599241,2026-08-19T19:36:26.629955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.7,1.0,235.4,235.6,235.4,0.8,0.6,0.6,866.8,-0.1,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599272,2026-08-19T19:36:41.630812+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,1.1,2.1,22.5,0.0,0.9,2.0,240.9,240.6,240.8,12.2,11.1,11.3,860.5,5.2,49.91,0.0,2.2,64.7,858.4,27.7,28.0,64.7,100.0,3309.0,3307.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599303,2026-08-19T19:36:57.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,1.7,0.0,229.4,229.6,229.8,0.8,0.6,0.6,866.8,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599334,2026-08-19T19:37:12.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.3,0.3,0.0,0.9,1.0,244.0,243.8,244.0,12.2,11.1,11.2,860.4,4.2,49.91,0.0,2.3,64.7,860.7,4.5,3.9,64.7,100.0,3314.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599365,2026-08-19T19:37:28.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,242.5,242.5,242.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599396,2026-08-19T19:37:43.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.7,15.6,0.0,0.9,2.0,225.8,225.8,226.2,35.3,35.2,34.0,859.0,28.6,49.81,0.0,19.8,64.7,859.7,13.0,11.7,64.7,100.0,3311.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599427,2026-08-19T19:37:59.629491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.7,1.0,240.8,240.9,240.9,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599489,2026-08-19T19:38:30.618960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.6,240.6,240.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599520,2026-08-19T19:38:45.629447+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,1.3,3.2,28.8,0.0,0.9,1.0,225.8,226.0,226.3,36.3,35.9,35.0,857.9,31.0,49.76,0.0,20.6,64.7,861.1,2.2,1.8,64.7,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599551,2026-08-19T19:39:01.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,243.6,243.6,243.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599582,2026-08-19T19:39:16.630530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.6,0.0,0.9,2.0,242.9,242.6,242.8,12.1,11.1,11.3,860.4,4.8,49.91,0.0,2.2,64.7,861.1,2.2,1.9,64.7,100.0,3315.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599613,2026-08-19T19:39:32.619114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,1.0,240.6,240.3,240.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599644,2026-08-19T19:39:47.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.8,12.6,0.0,0.9,1.0,235.3,235.5,235.8,21.0,20.6,20.8,859.3,14.8,49.86,0.0,7.6,64.4,861.1,2.2,1.7,64.4,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599675,2026-08-19T19:40:03.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,0.0,234.4,234.4,234.9,0.8,0.6,0.6,866.8,-0.1,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599706,2026-08-19T19:40:18.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,1.1,0.0,0.9,2.0,241.7,241.2,241.7,14.6,14.0,13.8,859.9,8.1,49.89,0.0,2.5,64.4,860.4,9.2,9.6,64.4,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599737,2026-08-19T19:40:34.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.3,0.1,1.7,1.0,244.2,243.7,243.7,0.8,0.6,0.6,866.8,-0.3,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599768,2026-08-19T19:40:49.629733+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.6,1.1,2.0,22.9,0.0,1.0,2.0,240.6,240.0,240.5,12.2,12.4,11.3,860.4,5.0,49.91,0.0,2.7,64.4,858.4,27.9,28.3,64.4,100.0,3310.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0
1599799,2026-08-19T19:41:05.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,2.6,0.0,0.1,1.7,1.0,232.9,231.4,233.6,0.9,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599830,2026-08-19T19:41:20.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.5,2.9,0.0,1.0,1.0,242.7,239.6,242.4,12.2,14.5,11.2,860.2,6.6,49.9,0.0,3.4,64.4,860.7,3.7,3.1,64.4,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
1599861,2026-08-19T19:41:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.3,0.0,0.1,1.7,1.0,243.5,241.0,243.2,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599892,2026-08-19T19:41:51.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.6,6.5,1.0,11.9,0.0,0.9,2.0,226.7,222.7,227.3,37.3,40.8,34.3,858.1,30.7,49.75,0.0,24.0,64.4,859.1,18.8,18.6,64.4,100.0,3308.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0
1599923,2026-08-19T19:42:07.629561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.6,0.0,0.1,1.7,1.0,236.1,233.2,236.9,0.8,0.6,0.6,866.8,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1599954,2026-08-19T19:42:22.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.4,1.3,10.0,0.0,1.0,1.0,235.1,231.7,235.7,18.7,21.5,18.1,859.4,13.8,49.82,0.0,8.9,64.4,860.7,3.8,2.6,64.4,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600016,2026-08-19T19:42:53.618629+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,4.6,6.9,3.1,27.5,0.0,1.0,2.0,228.8,224.6,229.2,39.0,42.7,35.8,857.6,31.1,49.76,0.0,19.9,64.4,860.7,3.6,3.5,64.4,100.0,3315.0,3313.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600047,2026-08-19T19:43:09.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.2,0.1,0.1,1.7,1.0,239.3,236.3,239.1,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600078,2026-08-19T19:43:24.629535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.0,0.4,6.9,0.0,1.0,1.0,242.9,240.3,242.7,12.2,14.3,11.3,860.1,6.6,49.9,0.0,3.3,64.4,859.7,13.5,12.6,64.4,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600109,2026-08-19T19:43:40.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.6,0.2,0.1,1.7,1.0,227.8,226.0,228.4,0.8,0.6,0.6,866.8,-0.2,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600140,2026-08-19T19:43:55.629388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,0.3,8.9,0.0,1.0,2.0,236.5,235.1,236.9,19.8,21.4,19.5,859.0,13.7,49.85,0.0,7.0,64.4,858.7,22.6,21.7,64.4,100.0,3308.0,3306.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600171,2026-08-19T19:44:11.630691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.7,1.0,229.7,228.7,230.5,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600202,2026-08-19T19:44:26.629626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.7,11.0,0.0,1.0,2.0,241.2,239.5,240.6,12.3,13.4,11.3,860.1,6.2,49.91,0.0,3.1,64.4,859.4,17.2,14.8,64.4,100.0,3310.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600233,2026-08-19T19:44:42.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.7,1.0,225.1,223.8,225.8,0.8,0.6,0.6,866.8,0.0,49.79,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600264,2026-08-19T19:44:57.619006+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.4,2.1,1.7,22.4,0.0,1.0,2.0,243.5,242.1,243.3,12.1,13.3,11.2,860.1,5.8,49.91,0.0,3.1,64.4,858.4,28.2,25.6,64.4,100.0,3307.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600295,2026-08-19T19:45:13.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,1.7,1.0,243.2,242.1,242.9,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600326,2026-08-19T19:45:28.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,1.3,10.8,0.0,1.0,2.0,235.1,233.7,235.4,19.3,20.9,19.0,859.4,13.8,49.91,0.0,8.9,64.4,860.7,3.0,2.5,64.4,100.0,3315.0,3313.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600357,2026-08-19T19:45:44.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,1.7,0.0,242.3,241.3,242.1,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600388,2026-08-19T19:45:59.619851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,2.0,16.1,0.4,1.0,2.0,225.3,223.7,225.8,34.3,36.0,31.7,857.7,28.7,49.75,0.0,23.7,64.4,859.7,12.6,10.7,64.0,100.0,3310.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600419,2026-08-19T19:46:15.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,1.7,1.0,241.5,240.1,241.2,0.8,0.6,0.6,866.8,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600450,2026-08-19T19:46:30.619627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,1.3,9.4,0.0,1.0,1.0,236.5,234.9,236.3,17.1,18.6,16.8,859.4,12.8,49.88,0.0,6.1,64.0,860.7,3.4,2.4,64.0,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600481,2026-08-19T19:46:46.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.7,1.0,240.9,239.7,240.6,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600543,2026-08-19T19:47:17.629528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.7,1.0,243.3,242.2,243.1,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600574,2026-08-19T19:47:32.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.7,2.4,0.0,1.0,2.0,242.6,240.7,242.1,12.2,13.4,11.3,860.0,5.9,49.91,0.0,3.1,64.0,860.7,3.5,2.6,64.0,100.0,3315.0,3313.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600605,2026-08-19T19:47:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.7,1.0,227.6,226.3,228.4,0.8,0.6,0.6,866.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600636,2026-08-19T19:48:03.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,0.6,4.2,0.0,1.0,2.0,241.6,240.0,241.5,14.0,15.2,13.5,859.8,7.8,49.9,0.0,3.2,64.0,860.4,3.6,2.9,64.0,100.0,3315.0,3313.0,25.2,24.2,24.5,20000.0,856.4,0,0
1600667,2026-08-19T19:48:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.1,0.1,1.7,1.0,230.2,228.9,230.8,0.8,0.6,0.6,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1600698,2026-08-19T19:48:34.618909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,1.6,19.0,0.0,1.1,2.0,240.7,239.1,240.1,12.3,13.1,11.3,860.0,6.1,49.91,0.0,3.0,64.0,858.4,25.1,25.4,64.0,100.0,3307.0,3305.0,25.2,24.1,24.5,20000.0,856.4,0,0
1600729,2026-08-19T19:48:50.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.6,1.0,225.9,226.0,226.2,0.8,0.6,0.6,866.7,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1600760,2026-08-19T19:49:05.629775+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.0,1.0,1.9,21.2,0.0,1.1,2.0,243.2,242.2,243.0,12.2,11.2,11.2,860.0,4.7,49.91,0.0,3.9,64.0,858.1,25.9,27.0,64.0,100.0,3303.0,3301.0,25.2,24.1,24.5,20000.0,856.4,0,0
1600791,2026-08-19T19:49:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.6,1.0,242.5,242.5,242.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1600822,2026-08-19T19:49:36.629722+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.4,1.7,3.0,28.7,0.0,1.1,2.0,225.5,225.5,225.9,40.2,41.0,39.3,857.7,31.0,49.79,0.0,20.3,64.0,860.7,2.3,1.9,64.0,100.0,3315.0,3313.0,25.2,24.1,24.5,20000.0,856.4,0,0
1600853,2026-08-19T19:49:52.629775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,1.0,235.7,236.2,236.2,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1600884,2026-08-19T19:50:07.630357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.7,0.7,1.3,0.0,1.1,2.0,243.1,242.9,243.2,12.2,15.4,15.9,858.7,10.9,49.84,0.0,6.6,64.0,859.4,12.2,11.1,64.0,100.0,3311.0,3309.0,25.2,24.1,24.4,20000.0,856.4,0,0
1600915,2026-08-19T19:50:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.6,1.0,241.1,241.1,241.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1600946,2026-08-19T19:50:38.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.1,2.5,0.0,1.0,2.0,243.7,243.6,243.8,12.2,11.0,11.2,859.6,4.9,49.89,0.0,2.2,64.0,860.7,2.4,1.9,64.0,100.0,3315.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1600977,2026-08-19T19:50:54.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.6,1.0,240.9,240.6,240.4,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601008,2026-08-19T19:51:09.619463+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.3,2.5,22.6,0.0,1.0,1.0,230.6,230.7,230.9,30.8,29.9,29.5,858.2,25.1,49.81,0.0,12.6,64.0,860.7,2.5,1.9,64.0,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601070,2026-08-19T19:51:40.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,13.8,0.0,1.0,1.0,242.1,241.6,241.7,12.1,11.1,11.2,860.1,4.7,49.91,0.0,2.2,64.0,859.1,18.5,17.6,64.0,100.0,3312.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601101,2026-08-19T19:51:56.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,1.6,1.0,223.7,224.1,224.3,0.8,0.6,0.6,866.8,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601132,2026-08-19T19:52:11.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.5,11.5,0.0,1.0,1.0,245.0,244.9,245.0,12.1,11.0,11.2,859.9,4.6,49.91,0.0,2.3,64.0,859.4,16.1,12.5,64.0,100.0,3308.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601163,2026-08-19T19:52:27.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.6,1.0,235.0,235.2,235.2,0.8,0.6,0.6,866.7,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601194,2026-08-19T19:52:42.628726+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.0,1.7,21.3,0.4,1.0,2.0,240.7,240.5,240.6,12.1,11.1,11.3,860.1,4.3,49.89,0.0,11.3,64.0,858.4,25.6,23.4,63.6,100.0,3306.0,3304.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601225,2026-08-19T19:52:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,229.3,229.6,229.7,0.8,0.6,0.6,866.7,0.1,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601256,2026-08-19T19:53:13.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.8,10.2,0.0,1.0,2.0,233.8,233.7,234.2,17.8,16.9,17.3,858.9,12.3,49.91,0.0,10.9,63.6,860.7,2.1,1.8,63.6,100.0,3315.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601287,2026-08-19T19:53:29.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.6,1.0,241.8,241.8,241.7,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601318,2026-08-19T19:53:44.628675+00:00,external_ems_2,bess_2,good,0.1619,normal,PCS DC current and BMS current mismatch: 30.1,0.3,0.9,3.1,30.1,0.0,1.0,2.0,224.8,224.6,224.9,40.6,40.6,39.7,857.6,32.3,49.75,0.0,22.5,63.6,860.7,2.2,1.7,63.6,100.0,3315.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601349,2026-08-19T19:54:00.629137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.6,1.0,240.8,240.9,241.0,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601380,2026-08-19T19:54:15.629013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.8,7.3,0.0,1.0,2.0,239.3,238.9,239.4,15.5,14.2,14.7,859.6,9.5,49.9,0.0,2.2,63.6,860.4,2.2,1.6,63.6,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601411,2026-08-19T19:54:31.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.6,1.0,240.6,240.6,240.4,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601442,2026-08-19T19:54:46.628911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.6,15.3,0.0,1.0,2.0,230.5,230.8,231.2,29.2,28.2,27.7,858.1,23.6,49.77,0.0,14.3,63.6,859.7,8.3,9.9,63.6,100.0,3313.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601473,2026-08-19T19:55:02.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.6,1.0,242.6,242.7,242.7,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601504,2026-08-19T19:55:17.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,1.5,0.0,1.0,2.0,235.5,235.4,235.7,20.4,19.9,20.1,858.8,13.7,49.86,0.0,8.5,63.6,859.4,12.2,10.5,63.6,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
1601535,2026-08-19T19:55:33.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.6,1.0,232.1,232.4,232.5,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601597,2026-08-19T19:56:04.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.6,1.0,225.2,225.5,225.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601628,2026-08-19T19:56:19.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.5,2.8,0.0,1.0,2.0,244.9,244.7,244.9,12.2,11.0,11.2,859.9,5.0,49.91,0.0,2.3,63.6,860.4,2.2,1.9,63.6,100.0,3308.0,3306.0,25.0,24.0,24.3,20000.0,856.4,0,0
1601659,2026-08-19T19:56:35.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.6,1.0,244.1,243.9,243.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601690,2026-08-19T19:56:50.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.3,4.8,0.0,1.0,2.0,227.6,227.8,228.3,26.0,25.3,25.4,858.7,18.6,49.8,0.0,17.1,63.6,858.4,23.4,22.2,63.6,100.0,3306.0,3304.0,25.0,24.0,24.3,20000.0,856.4,0,0
1601721,2026-08-19T19:57:06.629055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,233.1,233.2,233.3,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601752,2026-08-19T19:57:21.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.6,19.9,0.0,1.0,1.0,231.0,231.0,231.3,26.2,25.4,25.6,858.8,22.3,49.85,0.0,14.2,63.6,860.4,2.4,1.7,63.6,100.0,3314.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0
1601783,2026-08-19T19:57:37.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.6,1.0,240.4,240.4,240.3,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601814,2026-08-19T19:57:52.629154+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.4,1.5,2.2,27.4,0.0,1.0,2.0,225.3,225.3,225.7,42.3,43.0,41.5,857.5,33.5,49.75,0.0,22.8,63.6,859.7,6.1,6.7,63.6,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0
1601846,2026-08-19T19:58:08.618578+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,2.3,3.0,28.6,0.0,1.0,1.0,225.1,225.2,225.5,36.7,36.4,34.4,857.4,31.1,49.75,0.0,21.1,63.6,860.4,2.5,2.0,63.6,100.0,3312.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0
1601877,2026-08-19T19:58:24.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.6,1.0,242.4,242.6,242.6,0.8,0.6,0.6,866.7,-0.1,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601908,2026-08-19T19:58:39.618959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,2.3,0.0,1.0,1.0,243.3,242.8,243.0,12.1,11.0,11.2,859.9,4.6,49.91,0.0,2.2,63.6,860.7,2.3,1.9,63.6,100.0,3314.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0
1601939,2026-08-19T19:58:55.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.6,1.0,227.7,228.1,228.3,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1601970,2026-08-19T19:59:10.630276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,2.5,0.0,1.0,1.0,238.9,239.0,239.2,17.1,16.1,16.6,858.5,11.4,49.84,0.0,8.1,63.6,859.7,8.9,8.7,63.6,100.0,3313.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602001,2026-08-19T19:59:26.619235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.6,1.0,235.2,235.3,235.4,0.8,0.6,0.6,866.7,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1602032,2026-08-19T19:59:41.619465+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.5,1.1,1.8,24.8,0.0,1.0,2.0,241.7,241.2,241.3,12.2,11.1,11.2,859.9,4.1,49.91,0.0,2.2,63.6,858.1,28.9,26.7,63.6,100.0,3306.0,3304.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602063,2026-08-19T19:59:57.619654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.2,0.0,0.1,1.6,1.0,224.4,224.8,224.9,0.9,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1602125,2026-08-19T20:00:28.629973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,243.7,243.4,243.3,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1602156,2026-08-19T20:00:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,14.5,0.0,1.0,3.0,240.8,240.6,240.8,12.2,11.1,11.2,859.9,4.4,49.91,0.0,2.2,63.1,858.7,18.9,18.8,63.1,100.0,3309.0,3306.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602187,2026-08-19T20:00:59.618876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.7,1.0,230.2,230.7,230.8,0.8,0.6,0.6,866.7,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1602218,2026-08-19T20:01:14.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,3.0,0.0,1.0,2.0,243.9,243.4,243.6,12.1,11.0,11.2,859.8,5.2,49.91,0.0,2.2,63.1,860.4,2.2,1.9,63.1,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602249,2026-08-19T20:01:30.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.2,0.1,1.7,1.0,241.6,241.7,241.5,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0
1602280,2026-08-19T20:01:45.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.1,14.2,0.0,1.0,1.0,224.9,225.1,225.5,39.2,39.2,37.7,857.6,31.1,49.8,0.0,23.0,63.1,858.7,16.9,16.5,63.1,100.0,3305.0,3304.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602311,2026-08-19T20:02:01.629126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,1.0,245.9,245.6,245.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1602342,2026-08-19T20:02:16.619365+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,8.4,0.0,1.0,2.0,235.8,235.6,235.9,16.6,15.6,16.1,858.4,10.5,49.82,0.0,6.3,63.1,860.4,2.1,1.5,63.1,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602373,2026-08-19T20:02:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.6,1.0,240.5,240.5,240.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1602404,2026-08-19T20:02:47.618617+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,1.4,3.2,26.5,0.0,1.0,2.0,227.5,227.4,227.8,38.9,38.3,37.5,857.2,28.9,49.77,0.0,19.4,63.1,860.4,2.4,1.9,63.1,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602435,2026-08-19T20:03:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.6,1.0,243.2,243.4,243.2,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1602466,2026-08-19T20:03:18.618817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,2.4,0.0,1.0,2.0,242.6,242.4,242.6,12.2,11.0,11.2,859.8,4.7,49.91,0.0,2.2,63.1,860.4,2.3,1.7,63.1,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
1602497,2026-08-19T20:03:34.628879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.6,1.0,224.8,225.0,225.3,0.8,0.6,0.6,866.7,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1602528,2026-08-19T20:03:49.618590+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,1.1,1.7,20.3,0.0,0.9,3.0,242.0,241.8,242.0,12.2,11.1,11.3,859.8,5.3,49.91,0.0,2.2,63.1,858.1,25.6,25.4,63.1,100.0,3310.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602559,2026-08-19T20:04:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,1.0,223.6,224.1,224.1,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1602590,2026-08-19T20:04:20.619536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.1,5.7,0.0,0.9,2.0,245.4,244.8,245.1,12.1,11.0,11.2,859.5,4.5,49.91,0.0,2.3,63.1,859.4,10.2,9.2,63.1,100.0,3308.0,3306.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602652,2026-08-19T20:04:51.629451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.7,18.9,0.0,0.9,2.0,240.7,240.5,240.7,12.2,11.1,11.2,859.8,4.6,49.91,0.0,6.4,63.1,858.1,23.5,23.1,63.1,100.0,3306.0,3304.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602683,2026-08-19T20:05:07.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.6,1.0,234.7,235.0,235.1,0.8,0.6,0.6,866.7,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1602714,2026-08-19T20:05:22.629954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,1.6,5.4,0.0,0.9,2.0,235.6,235.5,235.6,16.8,15.6,16.2,858.8,7.6,49.85,0.0,10.5,63.1,860.4,2.2,1.7,63.1,100.0,3314.0,3312.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602745,2026-08-19T20:05:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,241.6,241.7,241.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1602776,2026-08-19T20:05:53.618629+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.5,2.2,2.9,27.0,0.0,0.9,1.0,223.9,224.1,224.4,39.2,37.9,37.0,857.2,29.3,49.76,0.0,21.5,63.1,860.1,2.3,1.7,63.1,100.0,3312.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602807,2026-08-19T20:06:09.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.6,1.0,244.8,244.9,244.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1602838,2026-08-19T20:06:24.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.5,0.0,0.9,1.0,236.9,236.7,236.9,17.6,16.6,17.2,859.7,4.6,49.91,0.0,2.3,63.1,860.4,2.1,1.6,63.1,100.0,3313.0,3312.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602869,2026-08-19T20:06:40.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.6,1.0,228.1,228.1,228.3,0.8,0.6,0.6,866.7,0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1602900,2026-08-19T20:06:55.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,3.8,0.4,0.9,2.0,230.3,230.3,230.7,28.7,27.6,27.7,857.8,23.3,49.8,0.0,15.8,62.7,858.7,19.5,18.7,63.1,100.0,3307.0,3305.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602931,2026-08-19T20:07:11.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.6,1.0,230.4,230.8,230.8,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1602962,2026-08-19T20:07:26.619466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.1,0.0,0.9,2.0,241.9,241.7,241.9,12.1,11.1,11.2,859.7,4.6,49.91,0.0,2.2,62.7,860.4,2.5,2.0,62.7,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
1602993,2026-08-19T20:07:42.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.6,1.0,224.0,224.5,224.5,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603024,2026-08-19T20:07:57.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.8,16.5,0.0,0.9,2.0,242.0,241.8,242.0,13.3,12.2,12.7,859.5,6.6,49.91,0.0,2.3,62.7,857.7,23.1,25.0,62.7,100.0,3307.0,3305.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603055,2026-08-19T20:08:13.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,243.5,243.5,243.4,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603086,2026-08-19T20:08:28.619315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,1.8,0.0,0.9,2.0,231.6,231.9,232.0,12.1,11.0,11.2,859.4,5.0,49.86,0.0,12.6,62.7,859.7,6.8,6.3,62.7,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603117,2026-08-19T20:08:44.629277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.6,1.0,242.6,242.7,242.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603179,2026-08-19T20:09:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.6,1.0,241.1,240.9,240.9,0.8,0.6,0.6,866.8,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603210,2026-08-19T20:09:30.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.1,18.9,0.0,0.9,2.0,230.5,230.2,230.7,25.2,24.4,24.6,858.3,21.1,49.84,0.0,12.7,62.7,860.4,2.2,1.7,62.7,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603241,2026-08-19T20:09:46.618905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.6,1.0,241.2,241.1,241.1,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603272,2026-08-19T20:10:01.618582+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,2.3,2.5,23.1,0.0,0.9,2.0,225.1,224.9,225.2,44.0,45.1,42.8,857.6,25.5,49.75,0.0,22.8,62.7,860.1,2.4,1.6,62.7,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603303,2026-08-19T20:10:17.629611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,243.6,243.7,243.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
