id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1603334,2026-08-19T20:10:32.630042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,12.0,0.0,0.9,3.0,243.7,243.4,243.7,12.2,11.0,11.3,859.5,4.3,49.91,0.0,2.3,62.7,859.1,16.3,14.5,62.7,100.0,3309.0,3306.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603365,2026-08-19T20:10:48.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.6,1.0,225.2,225.5,225.6,0.8,0.6,0.6,866.8,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603396,2026-08-19T20:11:03.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.0,2.2,0.0,0.9,2.0,235.0,235.3,235.6,20.4,20.0,20.0,857.7,13.8,49.81,0.0,10.6,62.7,858.7,16.0,14.1,62.7,100.0,3308.0,3306.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603427,2026-08-19T20:11:19.619086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.6,1.0,230.6,230.4,231.0,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603458,2026-08-19T20:11:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,1.2,0.0,0.9,2.0,241.2,240.6,240.8,12.2,12.0,11.2,859.5,5.4,49.91,0.0,8.3,62.7,859.7,6.6,7.0,62.7,100.0,3309.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603489,2026-08-19T20:11:50.619015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.6,1.0,226.7,226.2,227.2,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603520,2026-08-19T20:12:05.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.1,0.5,10.5,0.0,0.9,3.0,240.2,237.8,240.0,17.7,19.4,17.3,858.6,14.1,49.86,0.0,9.8,62.7,858.1,24.6,21.2,62.7,100.0,3306.0,3303.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603551,2026-08-19T20:12:21.629407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.0,0.1,1.6,1.0,243.1,240.0,242.4,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603582,2026-08-19T20:12:36.628779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.4,0.3,1.8,0.0,0.9,2.0,228.5,225.2,229.4,12.3,14.7,11.3,859.1,5.5,49.85,0.0,14.9,62.7,859.4,7.3,6.0,62.7,100.0,3309.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0
1603613,2026-08-19T20:12:52.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.3,0.0,0.1,1.6,1.0,235.2,232.2,236.0,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603644,2026-08-19T20:13:07.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,6.0,0.3,11.0,0.0,0.8,2.0,226.7,222.7,227.2,35.8,39.3,33.3,857.8,29.6,49.79,0.0,20.7,62.7,858.1,18.6,17.7,62.7,100.0,3305.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0
1603706,2026-08-19T20:13:38.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.7,1.9,16.6,0.0,0.8,3.0,231.4,228.0,232.2,23.2,26.3,22.6,857.8,19.8,49.81,0.0,12.2,62.7,859.7,3.2,2.9,62.7,100.0,3313.0,3310.0,24.9,24.1,24.3,20000.0,856.4,0,0
1603737,2026-08-19T20:13:54.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.6,0.1,0.1,1.6,1.0,241.1,237.9,240.7,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603768,2026-08-19T20:14:09.629621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.9,2.0,16.8,0.0,0.8,3.0,234.1,230.6,234.8,23.8,27.0,23.1,857.7,20.2,49.79,0.0,13.1,62.4,859.7,3.4,2.9,62.4,100.0,3312.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0
1603799,2026-08-19T20:14:25.630048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.1,0.1,1.6,1.0,243.0,240.3,242.8,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603830,2026-08-19T20:14:40.619552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.6,1.0,14.3,0.0,0.8,3.0,243.5,241.7,243.2,12.2,13.8,11.2,859.1,6.2,49.9,0.0,3.2,62.4,858.1,20.5,20.8,62.4,100.0,3309.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0
1603861,2026-08-19T20:14:56.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.1,0.1,1.6,1.0,225.4,223.4,225.5,0.8,0.6,0.6,866.8,-0.1,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603892,2026-08-19T20:15:11.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,11.8,0.0,0.8,3.0,245.0,243.7,244.7,12.1,13.1,11.3,859.1,5.7,49.91,0.0,3.1,62.4,858.4,17.5,14.0,62.4,100.0,3307.0,3304.0,24.9,24.1,24.3,20000.0,856.4,0,0
1603923,2026-08-19T20:15:27.619441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,1.6,1.0,233.8,232.8,234.2,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1603954,2026-08-19T20:15:42.628761+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,1.5,1.9,1.8,21.6,0.0,0.8,3.0,241.0,239.5,240.7,12.2,13.2,11.3,859.2,5.7,49.91,0.0,3.1,62.4,857.4,27.3,27.0,62.4,100.0,3304.0,3301.0,24.9,24.1,24.3,20000.0,856.4,0,0
1603985,2026-08-19T20:15:58.619256+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.6,1.0,229.4,228.0,229.8,0.8,0.6,0.7,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604016,2026-08-19T20:16:13.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.4,0.6,0.0,0.8,3.0,244.4,243.1,244.2,12.1,13.2,11.2,859.0,5.9,49.91,0.0,3.1,62.4,859.4,5.3,4.3,62.4,100.0,3310.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0
1604047,2026-08-19T20:16:29.629358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.3,0.0,0.1,1.6,1.0,241.7,240.6,241.5,0.9,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604078,2026-08-19T20:16:44.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.7,1.1,2.8,0.0,0.8,3.0,227.8,226.3,228.6,26.6,28.8,26.1,857.0,20.1,49.79,0.0,17.0,62.4,858.1,17.3,16.8,62.4,100.0,3304.0,3301.0,24.9,24.1,24.3,20000.0,856.4,0,0
1604109,2026-08-19T20:17:00.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,1.6,0.0,241.0,239.6,240.6,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604140,2026-08-19T20:17:15.619213+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.7,0.6,10.6,0.0,0.8,3.0,231.6,229.5,231.8,25.4,27.3,24.6,858.1,22.0,49.83,0.0,14.4,62.4,858.7,11.4,10.1,62.4,100.0,3305.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0
1604171,2026-08-19T20:17:31.619827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,1.6,0.0,240.7,239.1,240.1,0.8,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604233,2026-08-19T20:18:02.619303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,1.6,1.0,242.7,241.3,242.3,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604264,2026-08-19T20:18:17.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.4,2.2,0.0,0.8,3.0,243.2,241.9,242.9,12.2,13.2,11.3,859.0,6.1,49.91,0.0,3.1,62.4,859.4,3.9,3.0,62.4,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0
1604295,2026-08-19T20:18:33.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.6,0.0,226.1,224.7,226.6,0.8,0.6,0.7,866.8,0.0,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604326,2026-08-19T20:18:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.6,18.1,0.0,0.9,3.0,242.4,241.1,242.2,12.2,13.2,11.2,859.0,5.8,49.91,0.0,3.1,62.4,857.4,23.9,26.0,62.4,100.0,3311.0,3308.0,25.0,24.1,24.3,20000.0,856.4,0,0
1604357,2026-08-19T20:19:04.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.3,0.0,0.1,1.6,0.0,225.1,223.9,225.6,0.9,0.6,0.7,866.8,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604388,2026-08-19T20:19:19.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.5,0.7,3.6,0.0,0.8,3.0,241.7,240.1,241.5,13.8,14.9,13.4,858.0,7.7,49.86,0.0,5.9,62.4,858.7,11.3,9.8,62.4,100.0,3309.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0
1604419,2026-08-19T20:19:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.6,1.0,243.8,242.5,243.4,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604450,2026-08-19T20:19:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.6,19.5,0.0,0.9,3.0,240.8,240.0,240.6,12.2,11.5,11.2,859.0,4.6,49.91,0.0,2.6,62.4,857.4,24.1,26.0,62.4,100.0,3305.0,3302.0,25.0,24.1,24.3,20000.0,856.4,0,0
1604481,2026-08-19T20:20:06.618713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.6,0.0,225.2,225.3,225.4,0.8,0.6,0.7,866.9,0.0,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604512,2026-08-19T20:20:21.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,1.9,0.0,0.9,3.0,243.8,243.3,243.4,12.1,11.0,11.2,859.0,4.7,49.91,0.0,2.2,62.0,859.1,6.6,6.0,62.0,100.0,3310.0,3307.0,25.0,24.1,24.3,20000.0,856.4,0,0
1604543,2026-08-19T20:20:37.629650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.0,0.1,1.6,0.0,242.6,242.7,242.6,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1604574,2026-08-19T20:20:52.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.3,8.4,0.0,0.9,4.0,224.8,224.8,225.3,36.5,35.7,34.4,857.4,27.3,49.78,0.0,22.1,62.0,857.7,18.9,17.7,62.0,100.0,3303.0,3299.0,25.0,24.1,24.3,20000.0,856.4,0,0
1604605,2026-08-19T20:21:08.629016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.2,0.1,1.6,1.0,234.9,235.5,235.3,0.9,0.6,0.7,866.8,-0.2,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1604636,2026-08-19T20:21:23.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.1,17.7,0.0,0.9,4.0,230.0,230.3,230.5,24.1,23.5,23.6,857.6,19.9,49.84,0.0,7.8,62.0,859.7,2.2,1.7,62.0,100.0,3311.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
1604667,2026-08-19T20:21:39.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.6,0.0,241.1,241.2,241.0,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0
1604698,2026-08-19T20:21:54.618578+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.3,2.8,26.5,0.0,0.9,4.0,227.5,227.5,227.8,36.4,36.3,35.1,856.6,29.1,49.75,0.0,19.4,62.0,859.4,2.6,1.8,62.0,100.0,3311.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
1604760,2026-08-19T20:22:25.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,4.0,0.0,0.9,3.0,242.8,242.3,242.4,12.2,11.1,11.2,858.9,4.8,49.91,0.0,2.2,62.0,858.7,8.8,9.8,62.0,100.0,3310.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
1604791,2026-08-19T20:22:41.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.0,0.1,1.6,0.0,228.0,228.5,228.5,0.9,0.6,0.7,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1604822,2026-08-19T20:22:56.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,9.4,0.0,0.9,3.0,238.1,238.0,238.4,18.2,17.2,17.7,858.1,11.8,49.88,0.0,4.6,62.0,859.4,2.4,1.5,62.0,100.0,3311.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
1604853,2026-08-19T20:23:12.629310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,0.0,230.3,230.6,230.8,0.8,0.6,0.7,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1604884,2026-08-19T20:23:27.629424+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,7.5,0.0,0.9,4.0,241.1,240.9,241.0,12.1,11.1,11.2,859.0,4.1,49.91,0.0,2.2,62.0,858.4,11.6,11.2,62.0,100.0,3308.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0
1604915,2026-08-19T20:23:43.628955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.1,0.1,1.6,0.0,226.1,226.4,226.6,0.9,0.6,0.7,866.8,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1604946,2026-08-19T20:23:58.618575+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,1.1,1.4,21.8,0.0,0.9,4.0,244.4,244.2,244.5,12.1,11.0,11.2,858.8,4.4,49.91,0.0,2.3,62.0,857.4,26.2,25.5,62.0,100.0,3304.0,3300.0,25.0,24.1,24.4,20000.0,856.4,0,0
1604977,2026-08-19T20:24:14.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.2,0.1,1.6,0.0,243.7,243.4,243.3,0.9,0.6,0.7,866.8,-0.2,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1605008,2026-08-19T20:24:29.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,2.7,0.0,0.9,3.0,243.5,243.2,243.5,12.1,11.0,11.2,858.8,4.7,49.91,0.0,7.4,62.0,859.1,7.4,6.2,62.0,100.0,3308.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605039,2026-08-19T20:24:45.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.2,0.1,1.6,0.0,241.9,242.0,242.0,0.9,0.6,0.7,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1605070,2026-08-19T20:25:00.619665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.2,12.5,0.0,0.9,4.0,231.5,232.0,232.0,15.7,14.6,15.1,856.5,30.1,49.84,0.0,12.9,62.0,857.7,17.6,15.3,62.0,100.0,3301.0,3297.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605101,2026-08-19T20:25:16.629006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.6,0.0,240.5,240.4,240.4,0.8,0.6,0.7,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1605132,2026-08-19T20:25:31.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,14.8,0.0,0.9,3.0,232.8,232.8,233.2,21.9,21.2,21.4,858.1,17.0,49.87,0.0,10.9,62.0,859.4,2.2,1.9,62.0,100.0,3310.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605163,2026-08-19T20:25:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.6,0.0,240.7,240.7,240.6,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1605194,2026-08-19T20:26:02.629851+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.3,2.9,25.3,0.0,0.9,4.0,224.3,224.4,224.7,39.2,39.1,37.9,856.5,27.4,49.74,0.0,18.0,62.0,859.4,2.1,1.8,62.0,100.0,3310.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605225,2026-08-19T20:26:18.630118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.6,1.0,242.9,242.9,242.9,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1605287,2026-08-19T20:26:49.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.6,0.0,240.6,240.6,240.4,0.8,0.6,0.7,866.8,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1605318,2026-08-19T20:27:04.629717+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.3,1.5,2.3,24.1,0.4,0.9,4.0,229.4,229.5,229.7,32.5,31.8,31.0,856.8,26.6,49.8,0.0,14.4,62.0,859.1,2.5,1.9,61.6,100.0,3310.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605349,2026-08-19T20:27:20.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,0.0,235.6,235.5,235.5,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1605380,2026-08-19T20:27:35.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,16.2,0.0,0.9,4.0,242.3,241.8,242.0,12.1,11.1,11.2,858.7,4.5,49.91,0.0,2.2,61.6,857.4,20.7,21.4,61.6,100.0,3308.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605411,2026-08-19T20:27:51.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,0.0,226.5,226.8,226.8,0.8,0.6,0.7,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1605442,2026-08-19T20:28:06.618645+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.1,1.9,22.4,0.0,0.9,5.0,245.6,245.2,245.3,12.1,11.0,11.2,858.6,4.9,49.9,0.0,2.3,61.6,856.7,27.3,26.4,61.6,100.0,3305.0,3300.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605473,2026-08-19T20:28:22.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,242.9,242.6,242.6,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1605504,2026-08-19T20:28:37.630691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.7,0.0,0.9,5.0,240.8,240.6,240.8,12.1,11.1,11.2,858.7,4.8,49.91,0.0,10.6,61.6,859.1,2.1,1.8,61.6,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605535,2026-08-19T20:28:53.619598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.7,0.0,240.3,240.3,240.1,0.9,0.6,0.7,866.8,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1605566,2026-08-19T20:29:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.2,1.1,0.0,0.9,5.0,238.8,238.1,238.8,18.1,17.1,17.4,857.9,13.8,49.87,0.0,9.5,61.6,858.1,14.9,11.5,61.6,100.0,3305.0,3300.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605597,2026-08-19T20:29:24.628819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,241.1,241.2,241.0,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1605628,2026-08-19T20:29:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.9,14.8,0.0,0.9,5.0,231.2,231.3,231.7,22.7,22.0,22.3,857.2,17.2,49.83,0.0,12.3,61.6,859.1,2.4,1.7,61.6,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605659,2026-08-19T20:29:55.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,0.0,240.9,240.6,240.5,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1605690,2026-08-19T20:30:10.618865+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.6,0.7,3.5,25.5,0.0,0.9,5.0,225.4,225.6,226.0,37.3,36.6,36.7,855.6,27.6,49.74,0.0,21.1,61.6,859.1,2.1,1.8,61.6,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
1605721,2026-08-19T20:30:26.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.6,0.0,242.9,243.0,242.8,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1605752,2026-08-19T20:30:41.619441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.8,11.2,0.0,0.8,4.0,244.1,243.9,244.0,12.1,11.0,11.2,858.5,4.6,49.91,0.0,2.2,61.6,857.7,15.8,13.8,61.6,100.0,3305.0,3301.0,25.0,24.2,24.4,20000.0,856.4,0,0
1605814,2026-08-19T20:31:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.1,17.0,0.0,0.8,5.0,233.1,233.0,233.6,24.2,23.6,23.6,857.0,19.2,49.84,0.0,10.5,61.6,859.1,2.2,1.9,61.6,100.0,3310.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0
1605845,2026-08-19T20:31:28.629844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.6,0.0,233.2,233.5,233.7,0.8,0.6,0.7,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1605876,2026-08-19T20:31:43.628791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,19.2,0.0,0.8,5.0,241.7,241.1,241.4,12.1,11.1,11.2,858.5,4.2,49.91,0.0,2.3,61.6,856.7,23.4,26.4,61.6,100.0,3301.0,3296.0,25.0,24.2,24.4,20000.0,856.4,0,0
1605907,2026-08-19T20:31:59.629004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.0,0.1,1.6,1.0,228.2,228.7,228.8,0.9,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1605938,2026-08-19T20:32:14.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.7,0.0,0.8,5.0,245.6,245.1,245.2,12.0,11.0,11.2,858.3,4.6,49.91,0.0,2.2,61.6,858.4,8.3,7.2,61.6,100.0,3307.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
1605969,2026-08-19T20:32:30.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.6,0.0,241.9,242.0,241.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1606000,2026-08-19T20:32:45.619103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.5,10.4,0.0,0.8,5.0,230.3,230.2,230.8,20.7,20.0,20.6,857.2,12.6,49.82,0.0,13.7,61.6,858.7,2.2,1.8,61.6,100.0,3305.0,3300.0,25.0,24.2,24.4,20000.0,856.4,0,0
1606031,2026-08-19T20:33:01.619825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.2,0.1,1.6,0.0,240.1,240.0,239.9,0.8,0.6,0.7,866.8,-0.2,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1606062,2026-08-19T20:33:16.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,4.8,0.0,0.8,6.0,230.9,231.0,231.3,14.4,13.2,13.6,858.3,7.5,49.91,0.0,2.2,61.6,857.7,12.3,10.0,61.6,100.0,3305.0,3299.0,25.0,24.2,24.4,20000.0,856.4,0,0
1606093,2026-08-19T20:33:32.619480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.2,0.1,1.6,0.0,240.6,240.7,240.6,0.8,0.6,0.6,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1606124,2026-08-19T20:33:47.618579+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.3,0.4,3.4,30.6,0.0,0.8,5.0,226.3,226.2,226.5,43.1,43.5,43.3,855.7,32.9,49.74,0.0,21.8,61.6,859.1,2.3,1.7,61.6,100.0,3309.0,3304.0,25.0,24.2,24.4,20000.0,856.4,0,0
1606155,2026-08-19T20:34:03.618910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.2,0.1,1.6,0.0,242.9,242.9,242.9,0.8,0.6,0.6,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1606186,2026-08-19T20:34:18.618586+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.6,1.2,2.6,25.5,0.0,0.8,6.0,228.3,228.5,228.9,34.1,34.0,32.9,856.1,27.6,49.75,0.0,18.7,61.2,858.7,2.1,1.8,61.2,100.0,3309.0,3303.0,25.0,24.2,24.4,20000.0,856.4,0,0
1606217,2026-08-19T20:34:34.629343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.6,0.0,232.2,232.4,232.5,0.8,0.6,0.7,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1606248,2026-08-19T20:34:49.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,12.3,0.0,0.8,6.0,241.8,241.5,241.7,12.2,11.1,11.2,858.3,4.7,49.91,0.0,2.2,61.2,857.4,17.0,16.6,61.2,100.0,3306.0,3300.0,25.0,24.2,24.4,20000.0,856.4,0,0
1606279,2026-08-19T20:35:05.628815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,0.0,225.5,225.7,225.8,0.8,0.6,0.6,866.8,0.0,49.79,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1606341,2026-08-19T20:35:36.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,0.0,241.9,241.9,241.6,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606372,2026-08-19T20:35:51.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.3,3.9,0.0,0.8,6.0,227.9,227.7,228.1,29.0,28.3,28.4,856.4,24.0,49.86,0.0,16.5,61.2,856.7,20.1,19.8,61.2,100.0,3299.0,3293.0,25.0,24.2,24.5,20000.0,856.4,0,0
1606403,2026-08-19T20:36:07.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.0,0.1,1.6,0.0,231.3,231.8,231.8,0.9,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606434,2026-08-19T20:36:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.6,11.2,0.0,0.8,6.0,232.0,232.1,232.5,20.2,19.7,20.1,857.1,13.4,49.84,0.0,13.3,61.2,858.7,2.2,1.8,61.2,100.0,3309.0,3303.0,25.0,24.2,24.5,20000.0,856.4,0,0
1606465,2026-08-19T20:36:38.628889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.6,1.0,241.3,241.4,241.3,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606496,2026-08-19T20:36:53.618574+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.5,1.8,3.2,27.2,0.0,0.8,6.0,225.7,226.0,226.2,39.6,38.0,37.8,855.2,29.3,49.75,0.0,21.8,61.2,858.4,2.1,1.9,61.2,100.0,3308.0,3302.0,25.0,24.2,24.5,20000.0,856.4,0,0
1606527,2026-08-19T20:37:09.629891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.6,0.0,245.4,245.5,245.4,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606558,2026-08-19T20:37:24.618789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,2.8,0.0,0.8,6.0,243.4,243.2,243.4,12.1,11.0,11.2,858.0,4.9,49.91,0.0,2.2,61.2,858.4,2.1,1.7,61.2,100.0,3308.0,3302.0,25.0,24.2,24.5,20000.0,856.4,0,0
1606589,2026-08-19T20:37:40.629473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,0.0,234.1,234.2,234.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606620,2026-08-19T20:37:55.628988+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,0.9,2.3,20.1,0.0,0.9,6.0,237.8,237.8,238.1,26.8,25.9,26.0,856.4,22.2,49.83,0.0,9.6,61.2,858.7,2.1,1.7,61.2,100.0,3308.0,3302.0,25.1,24.2,24.5,20000.0,856.4,0,0
1606651,2026-08-19T20:38:11.629047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,1.6,0.0,232.0,232.2,232.4,0.8,0.6,0.7,866.8,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606682,2026-08-19T20:38:26.629427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,5.3,0.0,0.9,6.0,241.6,241.4,241.7,12.1,11.0,11.2,858.0,4.3,49.91,0.0,2.2,61.2,857.7,9.6,8.4,61.2,100.0,3308.0,3302.0,25.1,24.2,24.5,20000.0,856.4,0,0
1606713,2026-08-19T20:38:42.619782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,0.0,224.2,224.4,224.7,0.8,0.6,0.7,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606744,2026-08-19T20:38:57.618576+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,1.1,2.3,21.7,0.0,0.8,6.0,241.2,241.0,241.1,12.1,11.0,11.2,858.0,4.6,49.91,0.0,2.2,61.2,855.7,26.3,28.3,61.2,100.0,3302.0,3296.0,25.0,24.2,24.5,20000.0,856.4,0,0
1606775,2026-08-19T20:39:13.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.6,0.0,0.1,1.6,0.0,225.5,225.6,225.5,0.9,0.6,0.7,866.8,0.0,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606806,2026-08-19T20:39:28.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.1,0.0,0.9,6.0,243.5,243.3,243.6,12.1,11.0,11.2,857.9,4.5,49.91,0.0,2.2,61.2,858.4,2.4,1.6,61.2,100.0,3307.0,3301.0,25.1,24.2,24.5,20000.0,856.4,0,0
1606868,2026-08-19T20:39:59.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.2,19.8,0.0,0.9,7.0,225.0,225.0,225.5,38.4,39.0,37.6,856.2,31.4,49.79,0.0,19.6,61.2,857.4,11.6,8.7,61.2,100.0,3304.0,3297.0,25.1,24.2,24.5,20000.0,856.4,0,0
1606899,2026-08-19T20:40:15.629822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.6,0.0,236.8,237.2,237.2,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606930,2026-08-19T20:40:30.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,14.9,0.0,0.9,7.0,231.2,231.3,231.6,24.8,23.9,24.0,856.3,17.0,49.84,0.0,10.2,61.2,858.4,2.1,1.7,61.2,100.0,3308.0,3301.0,25.1,24.2,24.5,20000.0,856.4,0,0
1606961,2026-08-19T20:40:46.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.6,0.0,241.4,241.4,241.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1606992,2026-08-19T20:41:01.618579+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,1.1,2.4,24.0,0.0,0.9,6.0,226.8,227.0,227.2,36.8,36.5,35.7,855.3,29.4,49.75,0.0,20.3,61.2,857.7,5.4,4.9,61.2,100.0,3304.0,3298.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607023,2026-08-19T20:41:17.628992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.6,0.0,244.4,244.4,244.3,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607054,2026-08-19T20:41:32.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,2.2,0.0,0.9,6.0,243.4,243.0,243.4,12.1,11.8,11.2,857.7,5.0,49.91,0.0,2.5,60.8,858.1,2.8,1.9,60.8,100.0,3307.0,3301.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607085,2026-08-19T20:41:48.629614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.6,0.0,227.2,227.6,228.1,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607116,2026-08-19T20:42:03.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,4.6,0.0,0.8,7.0,238.1,237.6,238.2,18.4,18.6,17.7,856.8,12.4,49.87,0.0,6.6,60.8,857.4,7.8,8.8,60.8,100.0,3307.0,3300.0,25.1,24.3,24.5,20000.0,856.4,0,0
1607147,2026-08-19T20:42:19.618755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.2,0.0,0.1,1.6,0.0,231.8,230.2,232.4,0.8,0.6,0.7,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607178,2026-08-19T20:42:34.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,0.7,9.3,0.0,0.8,7.0,241.5,238.3,241.0,12.2,14.5,11.2,857.4,6.4,49.9,0.0,3.4,60.8,856.7,15.7,15.3,60.8,100.0,3302.0,3295.0,25.1,24.3,24.5,20000.0,856.4,0,0
1607209,2026-08-19T20:42:50.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.3,0.0,0.1,1.6,0.0,226.1,222.5,226.7,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607240,2026-08-19T20:43:05.618606+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,2.8,3.4,1.8,21.8,0.0,0.8,7.0,244.5,241.7,244.4,12.1,14.6,11.2,857.2,6.5,49.9,0.0,3.4,60.8,855.4,28.3,27.5,60.8,100.0,3301.0,3294.0,25.1,24.3,24.5,20000.0,856.4,0,0
1607271,2026-08-19T20:43:21.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.1,0.1,1.6,1.0,243.4,240.6,243.2,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607302,2026-08-19T20:43:36.629798+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,4.7,5.3,2.2,23.2,0.0,0.8,7.0,227.5,223.4,228.1,31.0,34.7,29.4,855.5,27.2,49.83,0.0,18.2,60.8,857.7,4.0,2.8,60.8,100.0,3306.0,3299.0,25.1,24.3,24.5,20000.0,856.4,0,0
1607333,2026-08-19T20:43:52.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.6,0.0,0.1,1.6,0.0,232.8,229.1,233.3,0.8,0.6,0.7,866.8,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607395,2026-08-19T20:44:23.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.2,0.1,1.6,0.0,242.6,239.6,242.2,0.8,0.6,0.6,866.8,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607426,2026-08-19T20:44:38.618846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.0,2.0,6.6,0.0,0.8,7.0,239.5,236.2,239.0,15.0,17.3,14.3,855.7,10.1,49.83,0.0,6.7,60.8,857.7,3.5,3.2,60.8,100.0,3305.0,3298.0,25.1,24.3,24.5,20000.0,856.4,0,0
1607457,2026-08-19T20:44:54.629610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,1.6,0.0,240.9,239.2,240.6,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607488,2026-08-19T20:45:09.618596+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,2.1,5.0,2.4,23.3,0.0,0.8,7.0,228.6,226.9,229.0,36.8,39.2,34.2,854.7,30.4,49.77,0.0,19.0,60.8,857.1,7.1,6.1,60.8,100.0,3302.0,3295.0,25.1,24.3,24.5,20000.0,856.4,0,0
1607519,2026-08-19T20:45:25.629228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.6,0.0,243.3,242.1,242.8,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607550,2026-08-19T20:45:40.629235+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,2.9,0.0,0.9,8.0,242.4,240.8,241.9,12.1,13.2,11.2,857.0,6.0,49.91,0.0,3.1,60.8,857.4,3.1,2.7,60.8,100.0,3305.0,3297.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607581,2026-08-19T20:45:56.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.6,1.0,225.1,223.8,225.6,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607612,2026-08-19T20:46:11.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.5,1.7,0.0,0.9,7.0,238.7,237.4,238.7,16.9,18.2,16.4,856.2,12.4,49.88,0.0,3.2,60.8,856.7,10.7,10.5,60.8,100.0,3303.0,3296.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607643,2026-08-19T20:46:27.629834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.6,0.0,231.0,229.4,231.3,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0
1607674,2026-08-19T20:46:42.629280+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,1.3,2.1,2.2,22.1,0.0,0.9,8.0,241.9,240.6,241.6,12.1,13.4,11.3,856.9,5.8,49.91,0.0,3.1,60.8,854.7,27.9,28.3,60.8,100.0,3298.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607705,2026-08-19T20:46:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.1,0.2,1.6,0.0,227.3,226.0,227.7,0.8,0.6,0.6,866.8,-0.1,49.82,0.0,0.0,94.9,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1607736,2026-08-19T20:47:13.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.4,1.6,0.0,0.9,7.0,243.1,241.6,242.9,12.1,13.3,11.2,856.7,5.2,49.91,0.0,3.1,60.8,857.1,3.6,2.9,60.8,100.0,3304.0,3297.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607767,2026-08-19T20:47:29.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,4.3,0.0,0.2,1.6,0.0,242.2,241.1,241.9,0.8,0.6,0.6,868.8,0.0,49.96,0.0,0.0,94.9,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1607798,2026-08-19T20:47:44.618530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.2,12.3,0.0,0.9,7.0,228.3,227.6,228.4,19.8,20.0,18.0,855.9,14.4,49.85,0.0,8.4,60.4,857.1,2.1,2.3,60.4,100.0,3302.0,3295.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607829,2026-08-19T20:48:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,1.0,2.1,0.0,1.6,1.0,237.1,236.1,236.5,13.0,13.3,12.5,863.2,3.8,49.94,0.0,3.7,94.9,864.2,1.7,1.4,94.9,100.0,3331.0,3330.0,25.6,24.0,24.4,20000.0,855.9,0,0
1607860,2026-08-19T20:48:15.619463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,0.2,0.8,0.0,0.9,8.0,232.6,231.6,232.7,17.2,16.9,16.2,856.5,10.9,49.88,0.0,5.8,60.4,856.7,10.1,10.3,60.4,100.0,3300.0,3292.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607922,2026-08-19T20:48:46.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,2.9,14.3,0.0,0.9,8.0,229.4,228.6,229.5,26.2,28.1,26.3,854.8,16.5,49.83,0.0,2.9,60.4,857.7,2.2,2.2,60.4,100.0,3305.0,3297.0,25.1,24.2,24.5,20000.0,856.4,0,0
1607953,2026-08-19T20:49:02.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.0,14.8,0.0,1.6,2.0,239.9,239.4,239.5,10.5,10.7,9.0,863.6,0.8,49.97,0.0,2.2,94.9,862.6,15.6,15.6,94.9,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1607984,2026-08-19T20:49:17.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.0,16.4,0.0,0.9,8.0,231.5,230.6,231.5,22.4,24.1,21.3,856.4,18.3,49.84,0.0,11.0,60.4,857.4,1.9,2.3,60.4,100.0,3305.0,3297.0,25.1,24.2,24.5,20000.0,856.4,0,0
1608015,2026-08-19T20:49:33.619315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.8,1.4,0.0,1.6,1.0,234.7,233.5,234.0,12.8,13.0,12.2,863.1,3.1,49.97,0.0,6.1,94.9,863.9,1.7,1.4,94.9,100.0,3330.0,3329.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608046,2026-08-19T20:49:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.0,4.9,0.0,0.9,8.0,238.9,238.3,239.1,12.0,11.6,11.0,857.1,4.2,49.91,0.0,2.2,60.4,857.1,9.1,7.9,60.4,100.0,3304.0,3296.0,25.1,24.2,24.5,20000.0,856.4,0,0
1608077,2026-08-19T20:50:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.6,14.8,0.0,1.6,1.0,229.3,229.6,229.0,26.1,26.7,24.5,863.0,19.9,49.89,0.0,22.6,94.9,863.6,5.1,4.5,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608108,2026-08-19T20:50:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,3.8,0.0,1.0,8.0,241.5,241.4,241.7,12.1,10.2,10.9,857.1,4.0,49.9,0.0,1.9,60.4,857.1,7.8,7.1,60.4,100.0,3303.0,3295.0,25.1,24.1,24.4,20000.0,856.4,0,0
1608139,2026-08-19T20:50:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.7,0.7,3.1,0.0,1.6,1.0,234.1,233.5,236.2,13.1,12.8,12.4,863.2,4.1,49.96,0.0,2.5,94.9,863.9,1.0,0.8,94.9,100.0,3330.0,3329.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608170,2026-08-19T20:50:50.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,15.0,0.0,1.0,8.0,237.6,237.6,237.8,12.1,10.2,10.9,857.2,3.1,49.92,0.0,1.8,60.4,856.7,18.1,14.8,60.4,100.0,3295.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
1608201,2026-08-19T20:51:06.629083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.7,3.1,0.0,1.6,1.0,230.6,231.0,230.4,32.4,32.3,30.6,861.9,4.1,49.89,0.0,5.3,94.9,863.6,1.0,0.7,94.9,100.0,3329.0,3328.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608232,2026-08-19T20:51:21.619520+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.5,3.1,0.0,1.0,9.0,239.7,239.8,239.9,12.2,10.2,10.9,857.2,4.7,49.92,0.0,5.1,60.4,857.7,1.6,1.8,60.4,100.0,3306.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
1608263,2026-08-19T20:51:37.629465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,6.6,0.0,1.6,1.0,239.6,240.0,239.4,10.4,9.9,9.1,863.4,-0.6,49.97,0.0,1.8,94.9,863.3,6.0,5.2,94.9,100.0,3330.0,3329.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608294,2026-08-19T20:51:52.618575+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,2.6,0.3,3.5,0.0,0.9,9.0,227.4,226.8,227.7,19.5,16.9,17.3,856.1,15.8,49.85,0.0,5.0,60.4,856.4,12.3,14.2,60.4,100.0,3302.0,3293.0,25.0,24.1,24.4,20000.0,856.4,0,0
1608325,2026-08-19T20:52:08.629478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.1,6.4,0.0,1.6,1.0,233.7,234.1,233.5,17.6,17.6,16.9,862.8,12.3,49.93,0.0,6.0,94.9,862.9,5.9,5.8,94.9,100.0,3330.0,3329.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608356,2026-08-19T20:52:23.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,6.8,0.0,1.0,8.0,232.6,232.3,232.7,16.4,14.5,15.3,856.6,8.5,49.88,0.0,4.3,60.4,857.7,1.7,1.7,60.4,100.0,3306.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
1608387,2026-08-19T20:52:39.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,16.4,0.0,1.6,1.0,238.6,238.5,237.9,10.5,10.0,9.1,863.3,0.6,49.97,0.0,1.8,94.9,862.6,17.0,9.3,94.9,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608449,2026-08-19T20:53:10.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,13.1,0.0,1.6,2.0,240.7,240.9,240.3,10.4,9.9,9.1,863.3,0.0,49.97,0.0,1.8,94.9,862.6,13.1,10.8,94.9,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608480,2026-08-19T20:53:25.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,2.5,0.0,0.9,8.0,238.9,238.9,239.1,12.1,10.1,10.8,857.1,4.5,49.92,0.0,1.8,60.4,857.4,2.0,1.7,60.4,100.0,3306.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0
1608511,2026-08-19T20:53:41.629494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.5,12.4,0.0,1.6,1.0,226.9,226.7,226.1,17.0,15.8,15.5,862.8,13.4,49.89,0.0,13.7,94.9,863.3,1.0,0.9,94.9,100.0,3329.0,3328.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608542,2026-08-19T20:53:56.618566+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.9,0.1,1.6,0.0,0.9,9.0,238.3,237.7,238.1,14.3,12.4,13.3,856.8,7.0,49.9,0.0,3.3,60.4,856.7,8.6,9.5,60.4,100.0,3305.0,3296.0,25.0,24.1,24.4,20000.0,856.4,0,0
1608573,2026-08-19T20:54:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,0.3,2.2,0.0,1.6,1.0,237.0,237.0,236.8,12.7,12.3,11.9,863.0,3.4,49.96,0.0,1.8,94.9,863.3,1.2,0.9,94.9,100.0,3329.0,3328.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608604,2026-08-19T20:54:27.618691+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.0,4.0,0.0,0.9,9.0,241.7,241.8,241.9,12.2,10.2,10.9,857.1,4.4,49.92,0.0,1.8,60.4,857.1,8.4,7.6,60.4,100.0,3303.0,3294.0,25.0,24.1,24.4,20000.0,856.4,0,0
1608635,2026-08-19T20:54:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,1.2,5.4,0.0,1.6,1.0,232.4,232.4,232.1,15.8,15.6,15.6,862.4,6.2,49.93,0.0,6.4,94.9,863.6,0.8,0.7,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608666,2026-08-19T20:54:58.629972+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,1.9,0.6,6.2,0.0,0.9,9.0,237.6,237.6,237.8,12.1,10.2,10.9,856.6,2.6,49.92,0.0,3.6,60.4,856.0,8.8,10.8,60.4,100.0,3304.0,3295.0,25.0,24.1,24.4,20000.0,856.4,0,0
1608697,2026-08-19T20:55:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,2.2,6.6,0.0,1.6,1.0,229.3,228.6,228.7,26.0,27.3,27.9,861.1,7.7,49.89,0.0,6.5,94.9,863.3,1.1,0.9,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608728,2026-08-19T20:55:29.619164+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.9,1.2,7.1,0.0,0.9,9.0,233.2,232.9,233.2,15.9,14.0,14.9,856.5,8.7,49.91,0.0,6.0,60.4,857.7,1.6,1.7,60.4,100.0,3306.0,3297.0,25.0,24.1,24.3,20000.0,856.4,0,0
1608759,2026-08-19T20:55:45.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,7.9,0.0,1.6,1.0,238.5,238.3,237.8,10.5,10.0,9.1,863.2,0.2,49.97,0.0,1.8,94.9,862.6,8.1,6.5,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608790,2026-08-19T20:56:00.629632+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.3,2.5,2.1,0.0,0.9,9.0,229.0,229.3,229.4,20.6,19.9,21.2,854.9,5.5,49.83,0.0,18.0,60.4,857.4,3.4,3.1,60.4,100.0,3305.0,3296.0,25.0,24.1,24.3,20000.0,856.4,0,0
1608821,2026-08-19T20:56:16.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,7.8,0.0,1.6,1.0,241.0,241.2,240.6,10.4,10.0,9.1,863.1,-0.1,49.97,0.0,1.8,94.9,862.6,7.7,7.6,94.9,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608852,2026-08-19T20:56:31.618589+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,2.1,0.5,4.9,0.0,1.0,9.0,239.2,239.1,239.2,13.1,11.0,11.7,856.9,6.2,49.92,0.0,1.7,60.4,857.4,1.3,1.7,60.4,100.0,3306.0,3297.0,25.0,24.0,24.3,20000.0,856.4,0,0
1608883,2026-08-19T20:56:47.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.8,14.9,0.0,1.6,1.0,238.0,238.2,237.6,10.5,10.0,9.2,863.1,1.0,49.97,0.0,1.8,94.9,861.3,15.9,15.5,94.9,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1608914,2026-08-19T20:57:02.618615+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.5,2.8,4.1,0.0,1.0,10.0,229.0,229.5,229.5,22.9,22.2,23.7,854.9,6.3,49.83,0.0,2.5,60.4,857.7,2.2,1.6,60.4,100.0,3306.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0
1608976,2026-08-19T20:57:33.618580+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,1.9,0.4,2.2,0.0,0.9,9.0,238.9,238.9,239.1,12.1,10.2,10.8,857.0,3.8,49.92,0.0,1.7,60.4,857.4,1.6,1.8,60.4,100.0,3306.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0
1609007,2026-08-19T20:57:49.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.0,0.8,2.1,0.0,1.6,1.0,227.3,227.3,227.0,18.3,18.3,18.3,862.1,7.7,49.9,0.0,9.9,94.9,862.9,5.6,4.2,94.9,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
1609038,2026-08-19T20:58:04.629674+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,1.9,0.2,3.8,0.0,0.9,10.0,241.8,241.9,242.0,12.1,10.2,10.8,856.9,4.6,49.9,0.0,1.8,60.4,856.7,8.4,7.4,60.4,100.0,3305.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0
1609069,2026-08-19T20:58:20.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.0,6.6,0.0,1.6,1.0,231.7,231.4,231.2,16.7,16.9,16.8,862.3,7.4,49.93,0.0,5.7,94.9,863.3,0.8,0.8,94.9,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
1609100,2026-08-19T20:58:35.630074+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.0,0.3,4.1,0.0,0.9,9.0,237.7,237.8,238.0,12.2,10.2,10.8,857.0,4.5,49.92,0.0,1.8,60.4,856.7,8.6,7.5,60.4,100.0,3304.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0
1609131,2026-08-19T20:58:51.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,8.8,0.0,1.6,1.0,229.0,229.1,228.4,15.9,14.8,14.6,862.5,9.6,49.89,0.0,11.0,94.9,863.3,0.8,0.7,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
1609162,2026-08-19T20:59:06.628809+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.0,0.9,9.6,0.0,0.9,9.0,239.7,239.9,240.0,12.2,10.2,10.9,856.9,3.9,49.92,0.0,4.4,60.4,856.0,13.5,10.4,60.4,100.0,3298.0,3289.0,24.9,24.0,24.3,20000.0,856.4,0,0
1609193,2026-08-19T20:59:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,3.8,0.0,1.6,1.0,239.6,239.8,239.2,10.5,9.9,9.1,863.0,0.6,49.97,0.0,1.8,94.9,862.9,4.4,3.3,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
