id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1615114,2026-08-19T21:48:42.629686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.7,0.0,0.8,4.0,230.8,230.5,231.0,17.4,15.7,16.6,853.5,10.0,49.87,0.0,9.1,58.8,854.7,1.3,1.6,58.8,100.0,3294.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615145,2026-08-19T21:48:58.629408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,0.3,12.2,0.0,1.6,1.0,233.0,233.0,232.9,29.1,29.1,28.5,861.3,18.0,49.89,0.0,11.0,93.4,861.6,5.8,5.1,93.4,100.0,3323.0,3322.0,25.7,24.1,24.4,20000.0,855.9,0,0
1615176,2026-08-19T21:49:13.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,5.5,0.0,0.8,4.0,227.0,226.9,227.2,20.7,19.6,20.5,852.5,12.8,49.84,0.0,2.6,58.8,853.7,7.3,8.3,58.8,100.0,3291.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615207,2026-08-19T21:49:29.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.8,0.4,6.3,0.0,1.5,1.0,234.9,235.1,234.5,15.8,15.9,9.1,862.0,0.2,49.97,0.0,1.8,93.4,861.6,6.5,5.5,93.4,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1615238,2026-08-19T21:49:44.628831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,6.2,0.0,0.8,4.0,234.4,233.8,234.2,16.2,14.3,15.0,853.7,8.1,49.87,0.0,5.1,58.5,854.7,1.9,1.7,58.5,100.0,3294.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615300,2026-08-19T21:50:15.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.0,1.5,0.0,0.8,4.0,229.7,230.0,229.9,18.6,16.8,17.0,852.4,3.1,49.84,0.0,9.6,58.5,854.4,1.6,1.6,58.5,100.0,3293.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615331,2026-08-19T21:50:31.619594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.1,0.0,1.6,2.0,240.4,240.6,240.0,10.4,10.0,9.2,862.0,-0.3,49.97,0.0,1.8,93.4,861.6,7.8,6.9,93.4,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615362,2026-08-19T21:50:46.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,1.7,0.0,0.8,4.0,239.4,239.1,239.3,12.1,10.1,10.8,854.1,3.9,49.92,0.0,1.8,58.5,854.4,2.2,1.7,58.5,100.0,3293.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615393,2026-08-19T21:51:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.2,1.7,0.0,1.6,2.0,231.8,231.4,231.3,15.1,15.1,14.9,861.5,6.8,49.93,0.0,7.6,93.4,861.3,8.5,7.7,93.4,100.0,3325.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615424,2026-08-19T21:51:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,5.2,0.0,0.8,3.0,239.8,239.6,239.8,13.3,11.3,12.0,853.9,6.8,49.89,0.0,3.7,58.5,854.7,1.6,1.7,58.5,100.0,3293.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615455,2026-08-19T21:51:33.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.0,7.5,0.0,1.6,1.0,233.5,232.8,232.6,15.6,15.6,15.3,861.3,8.4,49.93,0.0,7.7,93.4,862.3,0.9,0.6,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615486,2026-08-19T21:51:48.619064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,6.4,0.0,0.8,3.0,238.2,238.2,238.4,12.0,10.1,10.8,854.1,4.0,49.92,0.0,1.7,58.5,853.4,10.4,10.1,58.5,100.0,3289.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615517,2026-08-19T21:52:04.618574+00:00,external_ems_1,bess_1,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.1,0.8,1.1,22.9,0.0,1.6,1.0,230.6,230.7,230.6,37.2,38.0,37.3,861.2,23.7,49.88,0.0,18.8,93.4,862.3,0.8,0.7,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615548,2026-08-19T21:52:19.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,11.9,0.0,0.7,3.0,240.3,240.1,240.3,12.1,10.1,10.8,854.1,4.5,49.92,0.0,1.7,58.5,853.7,16.4,17.5,58.5,100.0,3286.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
1615579,2026-08-19T21:52:35.619262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.6,0.0,1.6,1.0,239.4,239.7,239.1,10.4,9.9,9.1,862.0,-0.2,49.97,0.0,1.8,93.4,861.9,5.4,2.9,93.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615610,2026-08-19T21:52:50.629809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.4,9.6,0.0,0.8,3.0,227.2,227.1,227.4,18.9,17.3,17.9,853.3,11.6,49.87,0.0,16.4,58.5,854.7,2.0,1.7,58.5,100.0,3292.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0
1615641,2026-08-19T21:53:06.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.3,2.1,0.0,1.6,2.0,234.3,234.0,233.6,15.1,15.3,15.3,861.3,6.6,49.94,0.0,5.0,93.4,861.6,8.7,7.4,93.4,100.0,3321.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615672,2026-08-19T21:53:21.630253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,2.7,0.0,0.7,3.0,234.5,233.9,234.2,15.8,14.0,14.8,853.3,9.2,49.87,0.0,5.9,58.5,854.0,6.5,5.9,58.5,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0
1615703,2026-08-19T21:53:37.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,4.5,0.0,1.6,1.0,238.5,238.3,237.8,10.4,10.0,9.1,862.1,1.1,49.97,0.0,1.7,93.4,861.6,5.6,4.6,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615734,2026-08-19T21:53:52.618872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,3.5,0.0,0.7,3.0,240.1,240.2,240.3,12.1,10.1,10.7,854.0,5.1,49.89,0.0,1.8,58.5,854.7,1.6,1.7,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0
1615765,2026-08-19T21:54:08.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.2,10.0,0.0,1.6,2.0,238.2,238.0,237.5,10.5,10.0,9.2,862.1,0.0,49.97,0.0,1.8,93.4,860.9,10.0,8.3,93.4,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615827,2026-08-19T21:54:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.8,0.0,1.6,1.0,239.7,239.9,239.3,10.4,10.0,9.1,862.1,0.0,49.96,0.0,4.4,93.4,862.3,0.8,0.9,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615858,2026-08-19T21:54:54.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,10.9,0.0,0.7,3.0,238.8,238.8,239.0,12.0,10.1,10.7,854.0,3.0,49.92,0.0,1.8,58.5,853.4,13.9,12.1,58.5,100.0,3288.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0
1615889,2026-08-19T21:55:10.619217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.3,19.8,0.0,1.6,1.0,229.0,229.6,228.8,28.0,27.6,25.7,861.6,22.2,49.9,0.0,21.1,93.4,861.9,2.4,2.1,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615920,2026-08-19T21:55:25.629800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,1.8,0.0,0.7,3.0,241.6,241.3,241.5,12.1,10.1,10.8,854.0,4.3,49.91,0.0,1.8,58.5,854.0,6.1,6.0,58.5,100.0,3290.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0
1615951,2026-08-19T21:55:41.629831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,0.7,0.0,1.6,1.0,239.6,240.0,239.3,11.0,10.6,9.9,861.5,0.5,49.94,0.0,2.7,93.4,862.3,1.2,0.9,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1615982,2026-08-19T21:55:56.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,9.2,0.0,0.7,3.0,232.0,231.7,232.1,14.6,12.7,13.5,854.0,5.5,49.92,0.0,6.3,58.5,853.0,14.7,14.0,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616013,2026-08-19T21:56:12.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,9.4,0.0,1.6,1.0,230.5,230.7,229.8,16.8,16.0,15.5,861.7,13.7,49.91,0.0,10.4,93.4,861.9,4.3,3.5,93.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1616044,2026-08-19T21:56:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,2.7,0.0,0.7,3.0,239.5,239.5,239.7,12.1,10.1,10.8,853.9,4.3,49.89,0.0,5.3,58.5,854.4,1.6,1.7,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616075,2026-08-19T21:56:43.629874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,12.7,0.0,1.6,1.0,238.9,239.1,238.5,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,93.4,860.9,12.6,16.4,93.4,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1616106,2026-08-19T21:56:58.629985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.0,19.7,0.0,0.7,4.0,226.1,225.8,226.1,29.4,29.2,29.2,853.4,21.3,49.85,0.0,13.3,58.5,854.4,1.6,1.7,58.5,100.0,3292.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616137,2026-08-19T21:57:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,15.9,0.0,1.6,1.0,239.9,240.1,239.5,10.4,10.0,9.1,862.0,0.1,49.97,0.0,1.8,93.4,860.9,16.0,14.3,93.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1616168,2026-08-19T21:57:29.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,2.6,0.0,0.7,3.0,240.2,240.0,240.1,12.1,10.1,10.8,853.5,4.5,49.89,0.0,1.9,58.5,854.4,1.9,1.7,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616199,2026-08-19T21:57:45.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.9,8.0,0.0,1.6,1.0,226.4,226.2,225.9,16.7,15.8,15.6,861.0,11.9,49.91,0.0,14.4,93.4,861.9,3.9,3.1,93.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1616230,2026-08-19T21:58:00.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,3.3,0.0,0.7,3.0,239.6,239.5,239.7,12.1,10.1,10.8,853.9,4.7,49.92,0.0,1.8,58.5,853.7,8.0,7.5,58.5,100.0,3290.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616261,2026-08-19T21:58:16.619079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.4,0.3,15.7,0.0,1.6,2.0,229.2,229.3,229.2,37.9,38.2,37.8,860.6,23.1,49.89,0.0,15.9,93.4,860.9,7.4,8.8,93.4,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1616292,2026-08-19T21:58:31.629013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.9,0.0,0.7,3.0,241.0,240.9,241.0,12.7,10.7,11.4,853.8,5.6,49.92,0.0,1.8,58.5,853.7,7.5,7.4,58.5,100.0,3289.0,3286.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616354,2026-08-19T21:59:02.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,14.6,0.0,0.7,3.0,237.7,237.6,237.8,12.1,10.2,10.8,853.9,2.9,49.92,0.0,1.8,58.5,853.7,17.5,9.9,58.5,100.0,3286.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616385,2026-08-19T21:59:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.8,2.3,0.0,1.6,0.0,230.6,230.4,229.9,16.1,15.1,15.9,860.5,3.1,49.92,0.0,9.2,93.4,862.3,0.8,0.7,93.4,100.0,3323.0,3323.0,25.6,24.0,24.3,20000.0,855.9,0,0
1616416,2026-08-19T21:59:33.630866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.8,0.0,0.7,3.0,241.4,241.4,241.5,12.1,10.1,10.7,853.8,4.4,49.92,0.0,1.8,58.5,853.7,6.2,5.5,58.5,100.0,3288.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616447,2026-08-19T21:59:49.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,5.5,0.0,1.6,1.0,239.7,239.9,239.3,10.4,10.0,9.1,862.1,0.5,49.97,0.0,1.8,93.0,861.9,6.0,4.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1616478,2026-08-19T22:00:04.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.6,6.8,0.0,0.7,3.0,233.3,232.7,233.3,15.6,13.7,14.7,853.6,3.8,49.88,0.0,6.9,58.5,853.0,10.6,13.2,58.5,100.0,3287.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616509,2026-08-19T22:00:20.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.5,5.8,0.0,1.5,2.0,237.1,237.0,236.7,20.2,20.6,20.5,861.1,11.9,49.93,0.0,5.6,93.0,861.6,6.1,5.1,93.0,100.0,3322.0,3320.0,25.5,24.0,24.3,20000.0,855.9,0,0
1616540,2026-08-19T22:00:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,6.7,0.0,0.7,2.0,233.3,232.9,233.4,15.7,13.8,14.7,853.2,8.3,49.89,0.0,6.4,58.5,854.4,1.6,1.8,58.5,100.0,3291.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616571,2026-08-19T22:00:51.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.4,14.8,0.0,1.5,1.0,238.7,238.5,238.0,10.5,9.9,9.1,862.0,0.4,49.97,0.0,1.8,93.0,860.6,15.2,15.3,93.0,100.0,3321.0,3320.0,25.5,24.0,24.3,20000.0,855.9,0,0
1616602,2026-08-19T22:01:06.618652+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.1,0.8,1.3,20.4,0.0,0.7,2.0,227.3,227.2,227.3,33.6,33.6,32.8,853.1,22.4,49.83,0.0,2.0,58.5,854.4,2.0,1.8,58.5,100.0,3291.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616633,2026-08-19T22:01:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.9,0.0,1.5,1.0,240.7,240.9,240.3,10.3,9.9,9.1,862.0,0.2,49.97,0.0,1.7,93.0,862.3,1.1,0.8,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0
1616664,2026-08-19T22:01:37.629673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,0.7,0.0,0.7,2.0,239.9,240.2,240.3,12.0,10.1,10.8,853.8,4.4,49.92,0.0,1.8,58.5,854.0,3.7,2.9,58.5,100.0,3291.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616695,2026-08-19T22:01:53.629456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.6,4.2,0.0,1.5,1.0,235.3,235.6,235.6,14.2,13.7,13.5,861.7,5.3,49.94,0.0,7.4,93.0,862.3,1.1,0.9,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0
1616726,2026-08-19T22:02:08.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.0,8.6,0.0,0.7,3.0,234.0,233.9,234.3,15.9,14.3,15.0,853.0,6.0,49.87,0.0,6.1,58.1,853.0,14.6,15.7,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616757,2026-08-19T22:02:24.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.8,2.7,0.0,1.5,1.0,233.2,232.9,232.7,14.5,14.4,14.1,861.5,5.3,49.93,0.0,6.6,93.0,862.3,2.6,2.3,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0
1616788,2026-08-19T22:02:39.629588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.9,0.0,0.7,3.0,238.4,238.3,238.5,12.0,10.1,10.7,853.8,3.7,49.92,0.0,1.8,58.1,854.0,5.6,4.6,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616819,2026-08-19T22:02:55.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,9.8,0.0,1.5,1.0,227.1,227.0,226.6,16.4,15.2,15.1,861.5,10.8,49.89,0.0,13.4,93.0,862.3,1.0,0.7,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0
1616881,2026-08-19T22:03:26.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.9,6.9,0.0,1.6,1.0,228.5,228.5,227.9,16.3,14.7,15.1,861.4,8.0,49.9,0.0,5.2,93.0,862.3,1.1,0.6,93.0,100.0,3324.0,3323.0,25.6,24.0,24.3,20000.0,855.9,0,0
1616912,2026-08-19T22:03:41.619513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,2.6,0.0,0.7,3.0,239.9,240.0,240.1,12.1,10.1,10.8,853.7,4.2,49.92,0.0,1.7,58.1,854.4,1.6,1.7,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0
1616943,2026-08-19T22:03:57.629464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,2.9,0.0,1.5,1.0,239.3,239.2,238.6,10.4,9.9,9.1,862.1,0.1,49.97,0.0,1.8,93.0,861.9,3.0,2.1,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0
1616974,2026-08-19T22:04:12.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,4.9,0.0,0.8,3.0,229.3,228.9,229.5,18.8,17.3,17.8,853.0,11.2,49.85,0.0,10.0,58.1,853.7,6.3,5.4,58.1,100.0,3288.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0
1617005,2026-08-19T22:04:28.619571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,0.9,0.0,1.6,1.0,237.5,237.3,236.9,13.4,13.1,12.7,861.6,4.5,49.95,0.0,3.3,93.0,861.9,5.4,4.0,93.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617036,2026-08-19T22:04:43.629685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.4,9.7,0.0,0.7,3.0,232.0,231.8,232.2,17.6,15.9,16.4,853.0,11.1,49.88,0.0,7.1,58.1,854.4,1.4,1.7,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0
1617067,2026-08-19T22:04:59.629771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,15.2,0.0,1.6,1.0,238.3,238.1,237.6,10.4,10.0,9.2,862.1,1.0,49.97,0.0,1.8,93.0,861.6,16.2,12.1,93.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617098,2026-08-19T22:05:14.629787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.9,2.2,0.0,0.8,3.0,231.7,231.9,232.2,18.9,16.9,17.2,852.5,4.2,49.83,0.0,2.8,58.1,854.4,2.0,1.6,58.1,100.0,3291.0,3288.0,25.0,24.2,24.4,20000.0,856.4,0,0
1617129,2026-08-19T22:05:30.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,0.9,0.0,1.6,1.0,240.6,240.9,240.2,10.3,9.9,9.1,862.1,0.2,49.97,0.0,1.8,93.0,862.3,1.1,0.7,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617160,2026-08-19T22:05:45.629175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,5.2,0.0,0.8,3.0,239.6,239.6,239.7,12.0,10.2,10.9,853.7,4.8,49.92,0.0,1.8,58.1,853.4,10.0,8.1,58.1,100.0,3287.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1617191,2026-08-19T22:06:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.4,1.5,0.0,1.6,1.0,227.5,227.7,227.3,17.7,17.6,17.6,861.2,8.0,49.91,0.0,13.3,93.0,861.6,6.5,4.9,93.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617222,2026-08-19T22:06:16.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,0.9,0.0,0.8,3.0,237.4,236.7,237.1,15.0,13.1,14.0,853.2,7.6,49.87,0.0,5.1,58.1,853.4,6.7,7.6,58.1,100.0,3289.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0
1617253,2026-08-19T22:06:32.629069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,7.7,0.0,1.6,1.0,231.9,231.6,231.3,15.7,15.9,15.6,861.3,8.3,49.93,0.0,5.2,93.0,862.3,0.6,0.7,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617284,2026-08-19T22:06:47.629275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,0.4,0.0,0.8,2.0,238.1,238.1,238.2,12.0,10.1,10.7,853.7,4.6,49.92,0.0,1.8,58.1,853.7,5.0,4.9,58.1,100.0,3288.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0
1617315,2026-08-19T22:07:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,2.2,2.8,0.0,1.6,1.0,228.6,228.6,228.1,16.5,14.9,15.4,860.1,3.8,49.9,0.0,4.7,93.0,862.3,1.0,0.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617346,2026-08-19T22:07:18.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,7.2,0.0,0.8,3.0,240.6,240.6,240.8,12.1,10.1,10.8,853.7,2.6,49.92,0.0,1.8,58.1,853.4,9.8,13.2,58.1,100.0,3290.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0
1617408,2026-08-19T22:07:49.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.4,8.4,0.0,0.8,2.0,229.3,228.9,229.3,18.8,17.2,17.4,852.6,10.9,49.86,0.0,9.0,58.1,854.0,2.5,1.7,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617439,2026-08-19T22:08:05.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.0,4.0,0.0,1.6,1.0,237.5,237.0,236.6,13.0,12.7,12.4,861.6,3.9,49.95,0.0,2.9,93.0,861.6,7.9,6.6,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617470,2026-08-19T22:08:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,12.8,0.0,0.8,2.0,232.1,231.7,232.1,17.1,15.2,16.0,853.3,21.0,49.88,0.0,6.8,58.1,853.7,8.2,7.0,58.1,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617501,2026-08-19T22:08:36.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.5,7.2,0.0,1.6,1.0,238.3,238.1,237.5,10.5,10.0,9.1,862.1,0.3,49.97,0.0,1.8,93.0,861.6,7.5,6.8,93.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617532,2026-08-19T22:08:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.7,4.4,0.0,0.8,2.0,236.9,236.4,236.7,14.1,12.2,13.0,853.3,6.6,49.88,0.0,4.0,58.1,854.0,2.2,1.7,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617563,2026-08-19T22:09:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.2,12.8,0.0,1.6,1.0,237.8,237.9,237.4,10.5,10.1,9.1,862.1,0.5,49.96,0.0,5.0,93.0,860.9,13.3,8.5,93.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617594,2026-08-19T22:09:22.630307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.4,15.1,0.0,0.8,2.0,227.8,228.0,228.1,27.7,27.1,27.9,851.6,17.1,49.84,0.0,4.3,58.1,854.0,2.0,1.6,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617625,2026-08-19T22:09:38.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,3.5,0.0,1.6,1.0,240.8,240.7,240.1,10.4,10.0,9.0,862.0,0.3,49.97,0.0,1.8,93.0,862.3,3.8,2.9,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617656,2026-08-19T22:09:53.629792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.1,0.2,0.0,0.8,3.0,238.9,239.0,239.1,12.2,10.1,10.9,853.6,4.5,49.89,0.0,1.8,58.1,853.7,4.3,4.8,58.1,100.0,3290.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617687,2026-08-19T22:10:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.5,9.0,0.0,1.6,2.0,232.4,231.9,231.8,13.6,13.3,13.1,861.8,4.7,49.93,0.0,6.8,93.0,861.3,13.7,11.0,93.0,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617718,2026-08-19T22:10:24.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.2,1.8,0.0,0.8,3.0,241.0,241.3,241.4,13.0,10.9,11.6,853.2,6.0,49.89,0.0,2.9,58.1,853.4,7.8,6.8,58.1,100.0,3288.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617749,2026-08-19T22:10:40.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.8,4.7,0.0,1.6,1.0,234.4,233.9,233.7,14.4,14.2,14.0,861.5,5.6,49.93,0.0,7.1,93.0,862.3,0.9,0.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617780,2026-08-19T22:10:55.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,9.2,0.0,0.8,2.0,238.2,238.0,238.1,12.0,10.1,10.7,853.6,3.3,49.92,0.0,1.7,58.1,853.0,12.5,10.7,58.1,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617811,2026-08-19T22:11:11.629669+00:00,external_ems_1,bess_1,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,0.9,1.2,23.8,0.0,1.6,1.0,230.5,230.8,230.5,39.2,39.7,38.8,861.1,24.6,49.89,0.0,9.0,93.0,862.3,0.8,0.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617842,2026-08-19T22:11:26.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,3.4,0.0,0.8,2.0,239.9,239.9,240.1,12.1,10.1,10.8,853.6,4.3,49.92,0.0,1.8,58.1,853.4,7.7,6.2,58.1,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617873,2026-08-19T22:11:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.8,0.0,1.6,1.0,239.6,239.8,239.2,10.4,10.0,9.1,862.0,0.1,49.97,0.0,1.8,93.0,862.3,1.9,1.1,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617935,2026-08-19T22:12:13.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.9,5.4,0.0,1.6,1.0,234.0,234.2,233.5,15.5,15.4,14.9,861.4,9.2,49.93,0.0,5.7,93.0,862.3,3.8,3.2,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1617966,2026-08-19T22:12:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.6,0.0,0.8,2.0,239.6,239.6,239.8,12.1,10.1,10.9,853.5,4.8,49.9,0.0,4.8,58.1,854.0,1.2,1.7,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0
1617997,2026-08-19T22:12:44.630282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,15.9,0.0,1.6,2.0,238.4,238.5,238.0,10.5,9.9,9.1,862.1,0.1,49.97,0.0,1.7,93.0,861.6,16.0,13.5,93.0,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618028,2026-08-19T22:12:59.629759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.5,5.1,0.0,0.8,3.0,228.7,228.2,229.0,19.0,17.0,17.3,852.5,6.9,49.85,0.0,21.6,58.1,854.0,1.8,1.8,58.1,100.0,3290.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618059,2026-08-19T22:13:15.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,13.5,0.0,1.6,2.0,240.6,240.9,240.2,10.4,9.9,9.1,862.1,-0.2,49.97,0.0,1.8,93.0,861.3,13.3,10.5,93.0,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618090,2026-08-19T22:13:30.629050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,6.1,0.0,0.8,2.0,234.5,233.9,234.3,15.5,13.6,14.5,853.0,7.8,49.89,0.0,3.9,58.1,854.0,1.7,1.9,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618121,2026-08-19T22:13:46.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,2.6,0.0,1.6,1.0,238.3,238.3,237.8,10.4,10.0,9.1,862.1,0.4,49.97,0.0,1.8,93.0,862.3,3.0,3.1,93.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618152,2026-08-19T22:14:01.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.1,1.5,0.0,0.8,2.0,232.8,232.9,233.2,18.1,16.9,17.9,851.9,3.2,49.85,0.0,3.2,58.1,854.0,1.7,1.7,58.1,100.0,3289.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618183,2026-08-19T22:14:17.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,9.8,0.0,1.6,2.0,240.2,240.4,239.8,10.4,9.9,9.1,862.1,0.1,49.97,0.0,1.8,92.6,861.3,9.9,7.7,92.6,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618214,2026-08-19T22:14:32.619227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.7,9.9,0.0,0.8,3.0,232.2,232.1,232.8,20.7,19.5,19.3,853.0,16.1,49.87,0.0,5.8,57.7,853.7,6.2,5.5,57.7,100.0,3291.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618245,2026-08-19T22:14:48.618967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.7,0.0,1.6,1.0,239.7,239.6,239.0,11.0,10.5,9.7,861.8,0.5,49.95,0.0,5.7,92.6,862.3,1.2,0.8,92.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618276,2026-08-19T22:15:03.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,8.7,0.0,0.8,2.0,238.5,238.2,238.6,12.1,10.5,10.8,853.5,2.1,49.92,0.0,1.9,57.7,852.4,10.8,14.6,57.7,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618307,2026-08-19T22:15:19.629717+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.5,2.6,0.8,22.3,0.0,1.6,1.0,230.1,230.5,230.0,32.2,32.4,29.8,861.5,23.2,49.89,0.0,15.8,92.6,862.3,0.9,0.8,92.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618338,2026-08-19T22:15:34.628888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,1.3,0.0,0.7,2.0,241.6,241.5,241.9,12.1,10.7,10.8,853.4,5.1,49.91,0.0,2.0,57.7,853.7,3.8,3.1,57.7,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
1618369,2026-08-19T22:15:50.629327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.4,8.2,0.0,1.6,1.0,240.1,239.8,239.7,10.5,10.4,9.0,862.0,0.0,49.94,0.0,2.0,92.6,861.6,8.2,7.4,92.6,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618400,2026-08-19T22:16:05.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.4,1.0,0.0,0.7,3.0,237.3,236.6,237.6,15.2,15.6,14.2,853.1,9.1,49.88,0.0,7.2,57.7,852.7,8.1,7.7,57.7,100.0,3282.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
1618462,2026-08-19T22:16:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.9,7.4,0.0,0.7,2.0,234.1,232.4,233.8,15.3,15.9,14.4,852.8,9.4,49.87,0.0,7.6,57.7,853.7,2.0,2.2,57.7,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0
1618493,2026-08-19T22:16:52.619104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,8.2,0.0,1.6,1.0,238.1,237.4,237.7,10.6,11.0,9.1,862.0,2.1,49.97,0.0,2.4,92.6,861.6,10.3,13.6,92.6,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618524,2026-08-19T22:17:07.618995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.5,2.6,5.1,0.0,0.7,2.0,229.6,228.5,230.2,18.8,16.3,17.0,851.1,7.4,49.83,0.0,19.3,57.7,853.7,2.3,2.0,57.7,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0
1618555,2026-08-19T22:17:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,8.4,0.0,1.6,2.0,240.0,239.4,239.6,10.5,10.9,9.1,862.0,0.4,49.97,0.0,2.4,92.6,861.6,8.8,7.8,92.6,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618586,2026-08-19T22:17:38.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.4,4.4,0.0,0.7,3.0,239.1,238.0,239.1,12.9,13.3,11.9,853.3,7.1,49.91,0.0,2.4,57.7,853.7,2.7,2.1,57.7,100.0,3290.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0
1618617,2026-08-19T22:17:54.619724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.0,4.7,0.0,1.6,1.0,227.2,226.6,227.0,17.7,18.7,17.7,860.9,9.7,49.9,0.0,16.7,92.6,861.9,5.0,4.0,92.6,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1618648,2026-08-19T22:18:09.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,0.1,6.1,0.0,0.7,2.0,232.1,231.0,232.2,20.6,22.3,18.6,852.8,18.4,49.85,0.0,6.4,57.7,852.7,12.3,11.4,57.7,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0
1618679,2026-08-19T22:18:25.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.6,3.3,0.0,1.5,2.0,232.0,231.1,231.4,15.2,15.9,14.9,861.3,7.0,49.93,0.0,6.8,92.6,861.9,3.7,3.2,92.6,100.0,3316.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0
1618710,2026-08-19T22:18:40.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.3,3.9,0.0,0.7,2.0,238.4,237.7,238.6,12.0,11.6,10.9,853.3,5.0,49.91,0.0,2.2,57.7,853.0,8.9,8.0,57.7,100.0,3290.0,3288.0,25.0,24.3,24.5,20000.0,856.4,0,0
1618741,2026-08-19T22:18:56.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.8,8.1,0.0,1.5,1.0,226.5,226.2,226.0,20.6,21.4,21.3,860.5,9.7,49.89,0.0,20.3,92.6,862.3,1.6,1.3,92.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1618772,2026-08-19T22:19:11.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.9,9.8,0.0,0.8,2.0,237.9,237.3,238.1,12.0,11.6,10.9,853.3,3.3,49.91,0.0,2.2,57.7,852.4,13.1,14.8,57.7,100.0,3289.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618803,2026-08-19T22:19:27.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,1.7,6.0,0.0,1.5,1.0,232.1,231.5,232.0,19.9,22.4,21.1,860.6,7.9,49.92,0.0,10.4,92.6,862.3,1.9,1.2,92.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1618834,2026-08-19T22:19:42.629375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.8,0.0,0.8,2.0,240.7,240.2,240.8,12.0,11.5,10.9,853.3,5.7,49.91,0.0,2.2,57.7,853.7,3.9,2.8,57.7,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618865,2026-08-19T22:19:58.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.3,1.3,0.0,1.5,1.0,238.5,238.1,238.1,10.6,10.6,9.2,862.0,0.1,49.97,0.0,2.2,92.6,862.3,1.4,1.3,92.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1618896,2026-08-19T22:20:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.6,3.0,0.0,0.8,3.0,229.6,228.7,229.6,17.2,16.8,16.3,852.4,11.3,49.86,0.0,11.5,57.7,853.0,8.3,7.9,57.7,100.0,3287.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
1618927,2026-08-19T22:20:29.619092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.4,2.9,0.0,1.5,1.0,241.8,241.4,241.3,10.5,10.6,9.0,861.9,0.1,49.97,0.0,2.2,92.6,862.3,3.0,3.3,92.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1618989,2026-08-19T22:21:00.618794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.7,10.5,0.0,1.5,1.0,237.7,237.4,237.4,10.5,10.7,9.1,862.0,1.0,49.94,0.0,4.9,92.6,861.3,11.5,10.3,92.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1619020,2026-08-19T22:21:15.628805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,2.2,2.1,0.0,0.8,2.0,231.3,230.3,231.4,19.0,17.2,17.9,851.5,4.0,49.83,0.0,11.1,57.7,853.7,1.9,2.0,57.7,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
1619051,2026-08-19T22:21:31.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.3,4.4,0.0,1.5,0.0,234.4,233.2,233.7,14.5,15.0,14.1,862.0,6.1,49.97,0.0,6.4,92.6,862.3,1.7,1.2,92.6,100.0,3323.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1619082,2026-08-19T22:21:46.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.5,7.9,0.0,0.8,2.0,238.8,237.9,238.7,12.1,11.6,10.9,853.2,3.6,49.91,0.0,2.2,57.7,852.7,11.5,10.8,57.7,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1619113,2026-08-19T22:22:02.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.1,0.4,0.0,1.5,1.0,226.5,226.1,226.0,16.6,14.9,15.3,860.8,6.2,49.89,0.0,18.6,92.6,861.9,5.8,5.4,92.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1619144,2026-08-19T22:22:17.629667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,13.6,0.0,0.8,3.0,241.1,240.6,241.3,12.0,11.6,11.0,853.2,5.6,49.91,0.0,2.2,57.7,851.7,19.2,14.6,57.7,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1619175,2026-08-19T22:22:33.629595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,0.4,0.0,1.5,1.0,238.2,237.7,237.8,11.7,11.9,10.7,861.8,1.7,49.96,0.0,2.2,92.6,862.3,2.1,1.5,92.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1619206,2026-08-19T22:22:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,1.1,6.2,0.0,0.8,2.0,230.4,229.3,230.3,15.8,15.7,15.0,852.6,9.0,49.91,0.0,7.6,57.7,853.7,2.8,2.3,57.7,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0
1619237,2026-08-19T22:23:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.5,2.5,0.0,1.5,1.0,231.3,230.6,230.7,15.3,14.2,14.5,860.8,3.9,49.9,0.0,6.0,92.6,862.3,1.4,1.3,92.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1619268,2026-08-19T22:23:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.7,0.7,5.5,0.0,0.9,2.0,234.8,233.2,234.5,14.3,14.0,13.6,852.3,12.9,49.88,0.0,9.6,57.7,853.0,7.4,7.3,57.7,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
1619299,2026-08-19T22:23:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,1.4,0.0,1.5,1.0,238.6,238.3,237.9,10.5,10.2,9.1,861.4,5.3,49.97,0.0,2.0,92.6,861.6,6.7,5.6,92.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1619330,2026-08-19T22:23:50.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.3,8.3,0.0,0.9,2.0,233.0,232.6,233.0,17.3,15.9,16.6,852.4,10.5,49.87,0.0,6.7,57.7,853.7,2.2,1.8,57.7,100.0,3289.0,3287.0,25.0,24.1,24.4,20000.0,856.4,0,0
1619361,2026-08-19T22:24:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,12.9,0.0,1.6,2.0,238.2,238.4,237.8,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,92.6,860.6,12.8,14.6,92.6,100.0,3322.0,3320.0,25.7,24.1,24.4,20000.0,855.9,0,0
1619392,2026-08-19T22:24:21.630178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.5,0.2,0.0,0.9,2.0,230.2,230.3,230.8,18.7,16.8,17.0,851.9,4.0,49.84,0.0,3.2,57.7,853.4,4.2,3.4,57.7,100.0,3287.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
1619423,2026-08-19T22:24:37.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,7.7,0.0,1.6,1.0,240.8,241.0,240.5,10.4,9.9,9.0,862.1,-0.4,49.97,0.0,1.8,92.6,861.9,7.3,6.6,92.6,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619454,2026-08-19T22:24:52.629040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.6,0.0,0.9,1.0,239.3,239.3,239.4,12.1,10.2,10.8,853.2,4.5,49.92,0.0,1.8,57.7,853.7,1.9,1.7,57.7,100.0,3288.0,3287.0,25.0,24.1,24.4,20000.0,856.4,0,0
1619516,2026-08-19T22:25:23.619148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,5.1,0.0,0.9,2.0,238.8,238.7,239.0,14.1,12.1,12.9,852.5,7.3,49.88,0.0,4.2,57.7,853.7,2.2,1.8,57.7,100.0,3289.0,3287.0,25.0,24.1,24.4,20000.0,856.4,0,0
1619547,2026-08-19T22:25:39.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,6.2,0.0,1.6,0.0,231.8,231.5,231.1,16.3,16.4,16.3,861.4,7.1,49.94,0.0,7.4,92.6,862.3,0.9,0.7,92.6,100.0,3324.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619578,2026-08-19T22:25:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,9.1,0.0,0.9,2.0,238.2,238.2,238.4,12.0,10.1,10.8,853.2,4.9,49.92,0.0,1.7,57.7,852.0,14.0,16.6,57.7,100.0,3284.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0
1619609,2026-08-19T22:26:10.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,0.9,0.0,1.6,1.0,227.0,227.0,226.4,17.0,15.4,16.0,860.2,6.9,49.88,0.0,17.8,92.6,861.9,6.0,0.7,92.6,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619640,2026-08-19T22:26:25.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.1,0.0,0.8,2.0,240.3,240.3,240.5,12.0,10.1,10.8,853.2,4.9,49.92,0.0,1.7,57.3,853.0,6.0,6.4,57.3,100.0,3288.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
1619671,2026-08-19T22:26:41.629722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.9,0.0,1.6,1.0,239.7,239.9,239.3,10.4,9.9,9.1,862.1,-0.1,49.97,0.0,1.8,92.6,862.3,0.8,0.9,92.6,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619702,2026-08-19T22:26:56.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.6,0.9,0.0,0.8,2.0,231.6,231.0,231.3,17.1,15.5,16.1,852.4,7.2,49.87,0.0,8.6,57.3,853.0,8.1,6.2,57.3,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0
1619733,2026-08-19T22:27:12.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.7,3.8,0.0,1.6,1.0,237.2,237.0,236.6,13.7,13.5,13.2,861.6,5.0,49.92,0.0,5.2,92.6,862.3,1.2,0.8,92.6,100.0,3324.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619764,2026-08-19T22:27:27.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,0.1,0.0,0.8,2.0,231.4,231.2,231.7,17.3,15.6,16.2,852.4,10.5,49.87,0.0,7.1,57.3,853.0,10.4,11.6,57.3,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0
1619795,2026-08-19T22:27:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,4.7,0.0,1.6,2.0,238.1,238.3,237.8,10.5,10.0,9.1,862.1,1.7,49.97,0.0,1.7,92.6,861.6,6.4,5.6,92.6,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619826,2026-08-19T22:27:58.628966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.7,17.4,0.0,0.9,2.0,227.5,227.2,227.4,28.3,28.0,28.0,851.0,19.2,49.84,0.0,3.8,57.3,853.7,1.8,1.7,57.3,100.0,3289.0,3287.0,24.9,24.0,24.3,20000.0,856.4,0,0
1619857,2026-08-19T22:28:14.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.5,10.2,0.0,1.6,1.0,240.8,241.0,240.3,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,92.2,860.6,10.1,13.7,92.2,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619888,2026-08-19T22:28:29.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,0.9,0.0,0.9,2.0,237.2,236.7,237.0,16.8,15.0,15.8,853.1,4.6,49.87,0.0,3.9,57.3,853.4,3.7,3.0,57.3,100.0,3285.0,3283.0,24.9,24.0,24.3,20000.0,856.4,0,0
1619919,2026-08-19T22:28:45.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.9,0.6,0.0,1.6,1.0,229.6,229.2,228.9,15.8,15.7,15.5,861.0,6.8,49.95,0.0,9.6,92.2,861.9,7.4,6.8,92.2,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1619950,2026-08-19T22:29:00.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.5,0.0,0.9,2.0,240.0,239.9,240.1,12.1,10.1,10.7,853.1,4.5,49.9,0.0,1.7,57.3,853.7,2.0,1.8,57.3,100.0,3288.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0
1619981,2026-08-19T22:29:16.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,0.9,0.0,1.6,2.0,226.6,226.6,226.0,16.2,15.3,15.1,861.6,9.8,49.89,0.0,18.9,92.2,861.6,8.9,7.3,92.2,100.0,3318.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
1620043,2026-08-19T22:29:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.8,2.8,0.0,1.6,1.0,236.2,235.7,235.3,12.9,12.5,12.2,861.8,3.7,49.93,0.0,4.1,92.2,862.6,0.9,0.7,92.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1620074,2026-08-19T22:30:02.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,12.1,0.0,0.9,2.0,238.6,238.5,238.7,12.0,10.1,10.8,853.1,3.0,49.92,0.0,1.8,57.3,851.7,15.1,16.5,57.3,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
1620105,2026-08-19T22:30:18.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.6,7.1,0.0,1.6,1.0,228.4,228.1,227.7,19.5,19.2,20.6,859.7,8.3,49.89,0.0,3.7,92.2,862.3,1.2,0.7,92.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1620136,2026-08-19T22:30:33.629833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.9,0.0,0.8,2.0,241.1,241.3,241.4,12.1,10.1,10.8,852.9,4.7,49.92,0.0,1.7,57.3,853.0,7.6,7.5,57.3,100.0,3286.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0
1620167,2026-08-19T22:30:49.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,1.8,0.0,1.6,1.0,239.2,239.5,238.9,11.1,10.6,10.1,862.1,0.9,49.94,0.0,1.7,92.2,862.3,2.7,3.4,92.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1620198,2026-08-19T22:31:04.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,8.8,0.0,0.8,2.0,237.7,237.7,238.0,12.1,10.2,10.7,853.1,2.9,49.92,0.0,4.5,57.3,852.7,11.7,10.2,57.3,100.0,3281.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0
1620229,2026-08-19T22:31:20.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,3.6,0.0,1.6,2.0,231.9,231.8,231.2,14.7,13.8,13.8,861.7,7.8,49.91,0.0,4.7,92.2,861.9,4.2,4.5,92.2,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
1620260,2026-08-19T22:31:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.1,5.2,0.0,0.8,2.0,234.8,234.2,234.6,14.0,12.1,12.9,852.6,7.1,49.92,0.0,6.0,57.3,853.7,1.9,1.7,57.3,100.0,3288.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0
1620291,2026-08-19T22:31:51.629006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,8.0,0.0,1.6,0.0,239.0,239.1,238.6,10.4,10.0,9.2,862.1,0.2,49.97,0.0,1.7,92.2,861.6,8.2,6.8,92.2,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1620322,2026-08-19T22:32:06.618735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,0.3,5.9,0.0,0.8,2.0,228.3,227.8,228.8,19.1,16.7,17.2,852.7,11.8,49.84,0.0,16.6,57.3,853.0,5.9,5.2,57.3,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
1620353,2026-08-19T22:32:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,6.5,0.0,1.5,1.0,241.5,241.8,241.2,10.4,9.8,9.0,862.1,-0.2,49.96,0.0,1.8,92.2,861.9,6.3,4.9,92.2,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620384,2026-08-19T22:32:37.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.7,5.2,0.0,0.8,2.0,236.7,236.3,236.6,14.2,12.3,13.1,852.7,7.0,49.9,0.0,1.7,57.3,853.4,1.8,1.8,57.3,100.0,3288.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1620415,2026-08-19T22:32:53.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,0.3,0.0,1.5,1.0,237.7,237.8,237.3,10.4,10.0,9.2,862.2,0.7,49.97,0.0,1.8,92.2,862.3,1.0,0.8,92.2,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620446,2026-08-19T22:33:08.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.3,9.7,0.0,0.8,2.0,232.0,231.6,232.4,17.4,15.2,15.9,852.4,11.5,49.85,0.0,12.2,57.3,853.7,1.8,2.0,57.3,100.0,3288.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1620477,2026-08-19T22:33:24.628926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.1,0.0,1.5,1.0,239.7,239.9,239.3,10.4,9.9,9.1,862.1,0.0,49.96,0.0,4.8,92.2,861.6,8.1,6.1,92.2,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620508,2026-08-19T22:33:39.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.3,0.0,0.8,2.0,238.6,238.5,238.8,12.0,10.1,10.7,853.0,4.6,49.92,0.0,1.7,57.3,853.0,5.9,5.1,57.3,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0
1620570,2026-08-19T22:34:10.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,15.3,0.0,0.8,2.0,238.2,238.2,238.4,12.1,10.1,10.8,853.0,3.9,49.92,0.0,1.7,57.3,852.0,19.2,16.5,57.3,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1620602,2026-08-19T22:34:26.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.2,0.0,0.8,2.0,241.8,241.6,241.7,12.1,10.1,10.8,853.0,4.8,49.92,0.0,1.8,57.3,853.4,2.6,2.4,57.3,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0
1620633,2026-08-19T22:34:42.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,5.9,0.0,1.5,1.0,240.0,240.1,239.5,10.4,9.9,9.1,861.9,0.1,49.96,0.0,1.8,92.2,861.9,6.0,4.8,92.2,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620664,2026-08-19T22:34:57.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,6.0,0.0,0.9,2.0,237.6,237.5,237.7,12.9,10.9,11.4,852.7,4.5,49.92,0.0,4.1,57.3,852.4,10.5,10.4,57.3,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1620695,2026-08-19T22:35:13.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.1,3.7,0.0,1.5,1.0,234.0,234.1,233.7,24.5,24.4,23.5,861.8,2.3,49.92,0.0,5.4,92.2,861.9,6.0,4.7,92.2,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620726,2026-08-19T22:35:28.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,3.3,0.0,0.9,2.0,239.6,239.6,239.8,12.0,10.1,10.7,853.0,2.9,49.91,0.0,4.9,57.3,853.0,6.2,5.6,57.3,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
1620757,2026-08-19T22:35:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.2,0.0,1.5,1.0,238.7,238.9,238.3,10.4,10.0,9.1,862.1,0.4,49.97,0.0,1.8,92.2,862.3,0.6,0.7,92.2,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620788,2026-08-19T22:35:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,3.0,16.0,0.0,0.9,2.0,225.8,226.0,226.1,28.8,28.4,29.0,850.7,17.7,49.83,0.0,19.9,57.3,853.7,1.7,1.7,57.3,100.0,3288.0,3286.0,24.8,23.9,24.2,20000.0,856.4,0,0
1620819,2026-08-19T22:36:15.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.4,13.1,0.0,1.5,1.0,241.1,241.2,240.6,11.6,11.2,10.7,862.0,1.6,49.97,0.0,1.8,92.2,860.6,14.7,15.0,92.2,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620850,2026-08-19T22:36:30.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,7.0,0.0,0.9,2.0,239.1,239.4,239.5,16.8,14.9,15.7,852.3,8.3,49.89,0.0,2.9,57.3,853.4,1.3,1.7,57.3,100.0,3287.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0
1620881,2026-08-19T22:36:46.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.2,0.3,0.0,1.5,1.0,237.8,237.8,237.4,10.5,9.9,9.1,862.1,0.8,49.97,0.0,4.6,92.2,862.3,0.5,0.8,92.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620912,2026-08-19T22:37:01.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.8,0.0,0.9,2.0,239.9,239.6,239.8,12.1,10.1,10.8,852.9,4.5,49.92,0.0,1.8,57.3,852.7,8.3,8.1,57.3,100.0,3288.0,3286.0,24.8,23.9,24.2,20000.0,856.4,0,0
1620943,2026-08-19T22:37:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.2,0.9,0.0,1.5,2.0,232.0,231.4,231.1,14.5,14.2,14.0,861.4,5.9,49.92,0.0,9.5,92.2,861.6,6.8,6.6,92.2,100.0,3321.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0
1620974,2026-08-19T22:37:32.619009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,10.3,0.0,0.9,2.0,231.8,231.5,231.6,20.6,19.4,20.6,851.7,12.2,49.87,0.0,7.1,57.3,853.4,1.9,1.6,57.3,100.0,3287.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0
1621005,2026-08-19T22:37:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,5.9,0.0,1.5,1.0,231.6,231.2,231.0,15.5,15.5,15.4,861.3,6.4,49.94,0.0,7.6,92.2,862.3,0.5,0.7,92.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1621036,2026-08-19T22:38:03.629700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,6.4,0.0,0.9,2.0,238.4,238.5,238.7,12.1,10.1,10.7,853.0,4.1,49.92,0.0,1.7,57.3,852.7,10.5,10.2,57.3,100.0,3284.0,3282.0,24.8,23.9,24.2,20000.0,856.4,0,0
