id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1621098,2026-08-19T22:38:34.629736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.8,0.0,0.9,2.0,241.6,241.6,241.7,12.0,10.1,10.8,852.9,4.6,49.92,0.0,1.7,57.3,852.7,7.4,6.6,57.3,100.0,3285.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0
1621129,2026-08-19T22:38:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,0.4,0.0,1.5,1.0,240.2,240.1,239.5,10.4,10.0,9.2,862.1,1.3,49.97,0.0,1.8,92.2,862.3,0.9,0.8,92.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621160,2026-08-19T22:39:05.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,6.2,0.0,0.9,1.0,237.8,237.5,237.7,12.1,10.1,10.7,852.4,4.6,49.89,0.0,6.6,56.9,852.7,10.8,11.4,56.9,100.0,3288.0,3287.0,24.8,23.9,24.2,20000.0,856.4,0,0
1621191,2026-08-19T22:39:21.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.0,7.1,0.0,1.5,1.0,235.2,235.3,234.9,15.6,15.7,15.4,861.6,8.4,49.94,0.0,5.4,92.2,862.6,1.3,0.8,92.2,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621222,2026-08-19T22:39:36.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,7.4,0.0,0.9,2.0,233.4,232.9,233.5,15.7,13.9,14.8,852.3,9.3,49.91,0.0,5.7,56.9,853.4,1.9,1.7,56.9,100.0,3287.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0
1621253,2026-08-19T22:39:52.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,7.0,0.0,1.5,2.0,238.2,238.4,237.8,10.4,10.0,9.1,862.2,1.2,49.97,0.0,1.8,92.2,860.9,8.2,13.2,92.2,100.0,3320.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621284,2026-08-19T22:40:07.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.3,1.8,0.0,0.9,1.0,228.4,228.8,228.7,22.2,22.0,22.9,850.7,6.3,49.83,0.0,10.7,56.9,853.0,4.5,3.9,56.9,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
1621315,2026-08-19T22:40:23.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.8,0.0,1.5,1.0,240.3,240.4,239.8,10.4,9.9,9.1,862.1,0.2,49.97,0.0,1.8,92.2,862.3,3.0,2.5,92.2,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621346,2026-08-19T22:40:38.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,4.8,0.0,0.8,2.0,238.9,239.1,239.3,13.2,11.1,11.9,852.9,6.4,49.92,0.0,1.8,56.9,853.4,1.6,1.7,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621377,2026-08-19T22:40:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.7,5.7,0.0,1.5,1.0,232.5,232.0,231.9,15.4,15.3,14.9,861.6,6.8,49.92,0.0,8.8,92.2,862.3,1.1,0.9,92.2,100.0,3322.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621408,2026-08-19T22:41:09.629598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,11.9,0.0,0.8,2.0,231.5,231.0,231.5,23.0,22.1,22.2,851.0,17.1,49.85,0.0,12.5,56.9,853.0,5.2,4.7,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621439,2026-08-19T22:41:25.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.5,1.0,0.0,1.5,1.0,231.5,231.2,230.9,15.6,15.6,15.4,861.4,6.3,49.93,0.0,7.1,92.2,861.9,7.3,5.5,92.2,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621470,2026-08-19T22:41:40.629480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.8,0.0,0.8,2.0,238.8,238.9,239.0,12.1,10.1,10.7,852.8,4.1,49.92,0.0,1.8,56.9,853.4,1.3,1.8,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621501,2026-08-19T22:41:56.630013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,2.3,7.7,0.0,1.5,1.0,228.1,227.8,227.3,19.7,20.2,20.8,860.0,9.3,49.88,0.0,9.1,92.2,862.3,1.6,0.9,92.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621532,2026-08-19T22:42:11.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,13.7,0.0,0.8,2.0,241.4,241.5,241.7,12.3,10.2,10.9,852.8,4.9,49.92,0.0,1.7,56.9,852.4,18.6,15.5,56.9,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621563,2026-08-19T22:42:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.6,3.7,0.0,1.5,1.0,232.2,231.8,231.6,15.5,15.6,15.4,861.3,8.3,49.93,0.0,5.5,92.2,861.9,4.6,3.4,92.2,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621625,2026-08-19T22:42:58.629444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.7,1.3,0.0,1.5,1.0,236.5,236.4,236.0,12.4,12.0,11.6,861.9,2.1,49.96,0.0,1.7,91.8,862.6,0.8,0.9,91.8,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621656,2026-08-19T22:43:13.618732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,5.5,0.0,0.8,2.0,229.1,228.7,229.1,17.5,15.7,16.5,852.3,9.1,49.89,0.0,7.3,56.9,852.7,14.6,12.4,56.9,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621687,2026-08-19T22:43:29.629287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,1.9,1.9,0.0,1.5,1.0,230.6,230.6,230.4,18.3,18.5,19.4,860.4,3.0,49.92,0.0,10.4,91.8,862.3,1.1,0.7,91.8,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621718,2026-08-19T22:43:44.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,6.2,0.0,0.8,2.0,234.0,233.6,234.0,15.9,14.2,14.9,852.3,7.9,49.88,0.0,7.3,56.9,853.4,1.7,1.7,56.9,100.0,3288.0,3286.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621749,2026-08-19T22:44:00.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,15.0,0.0,1.5,1.0,238.7,238.8,238.3,10.5,10.0,9.1,862.1,1.1,49.97,0.0,1.7,91.8,861.6,16.1,12.4,91.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621780,2026-08-19T22:44:15.619851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.3,0.6,0.0,0.8,2.0,229.6,230.1,230.2,20.7,20.2,21.2,850.7,5.2,49.83,0.0,20.7,56.9,853.0,5.8,4.7,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621811,2026-08-19T22:44:31.629275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,4.6,0.0,1.5,1.0,241.1,241.0,240.6,10.4,10.1,9.0,862.1,0.2,49.97,0.0,1.8,91.8,861.9,4.8,3.8,91.8,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621842,2026-08-19T22:44:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,3.5,0.0,0.8,1.0,239.8,239.6,240.0,12.0,10.6,10.8,852.7,5.4,49.91,0.0,1.9,56.9,853.4,1.9,1.8,56.9,100.0,3287.0,3286.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621873,2026-08-19T22:45:02.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,0.4,0.0,1.5,2.0,238.0,237.3,237.3,10.6,10.3,9.1,862.2,8.4,49.97,0.0,4.8,91.8,861.6,8.0,8.6,91.8,100.0,3321.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621904,2026-08-19T22:45:17.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.8,4.9,0.0,0.8,1.0,233.2,232.8,233.6,17.0,16.7,16.3,851.6,6.9,49.86,0.0,6.7,56.9,853.4,2.0,2.0,56.9,100.0,3286.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621935,2026-08-19T22:45:33.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.2,0.7,2.1,0.0,1.5,1.0,236.3,235.2,235.8,12.7,13.0,11.8,861.6,3.9,49.97,0.0,6.7,91.8,862.3,1.8,1.4,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1621966,2026-08-19T22:45:48.630048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.0,0.6,0.0,0.8,2.0,238.5,237.7,238.7,12.0,12.6,11.0,852.7,5.9,49.91,0.0,2.4,56.9,852.7,6.5,6.4,56.9,100.0,3285.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0
1621997,2026-08-19T22:46:04.629388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.9,8.6,0.0,1.5,1.0,228.6,227.8,228.8,17.9,17.9,17.2,861.4,10.4,49.88,0.0,6.8,91.8,862.3,1.8,1.5,91.8,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622028,2026-08-19T22:46:19.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.2,11.7,0.0,0.8,1.0,241.0,240.0,240.9,12.0,12.6,11.0,852.6,5.9,49.91,0.0,2.3,56.9,851.4,17.6,15.0,56.9,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622059,2026-08-19T22:46:35.630886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.6,0.2,0.0,1.5,1.0,238.1,237.3,237.7,12.3,12.6,11.3,861.7,2.1,49.95,0.0,2.4,91.8,862.3,1.9,1.4,91.8,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622090,2026-08-19T22:46:50.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.2,3.6,0.0,0.8,2.0,229.4,228.5,229.7,12.0,12.7,10.9,852.2,6.1,49.89,0.0,8.5,56.9,853.4,2.5,2.4,56.9,100.0,3285.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622152,2026-08-19T22:47:21.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.6,0.6,1.2,0.0,0.8,2.0,226.7,226.0,227.3,19.0,19.1,18.5,851.8,8.5,49.85,0.0,8.5,56.9,852.4,9.7,8.8,56.9,100.0,3283.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622183,2026-08-19T22:47:37.628925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,0.3,0.9,0.0,1.5,1.0,238.9,238.0,238.1,10.6,10.9,9.0,862.0,0.8,49.97,0.0,2.2,91.8,862.3,1.7,1.5,91.8,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622214,2026-08-19T22:47:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.4,9.1,0.0,0.8,2.0,232.6,231.9,232.8,16.8,16.5,15.8,852.0,11.2,49.87,0.0,6.2,56.9,853.4,2.1,2.3,56.9,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622245,2026-08-19T22:48:08.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.1,13.1,0.0,1.5,1.0,238.2,237.7,237.8,10.6,10.6,9.0,862.0,0.5,49.97,0.0,2.2,91.8,860.9,13.6,10.7,91.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622276,2026-08-19T22:48:23.618785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,2.5,6.7,0.0,0.8,1.0,229.4,229.3,230.0,24.0,24.8,24.6,850.5,8.8,49.83,0.0,2.7,56.9,853.0,2.1,2.3,56.9,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622307,2026-08-19T22:48:39.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.4,6.3,0.0,1.5,1.0,241.1,240.7,240.6,10.5,10.5,9.0,862.0,0.4,49.97,0.0,2.2,91.8,861.6,6.7,5.6,91.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622338,2026-08-19T22:48:54.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,3.9,0.0,0.8,1.0,239.7,239.1,239.8,12.0,11.4,10.9,852.6,5.4,49.91,0.0,2.2,56.9,853.4,1.5,2.3,56.9,100.0,3286.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622369,2026-08-19T22:49:10.618950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.3,4.1,0.0,1.5,1.0,231.4,230.3,230.7,15.8,16.3,15.4,861.3,7.2,49.92,0.0,8.7,91.8,861.6,11.3,12.6,91.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622400,2026-08-19T22:49:25.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.9,7.1,0.0,0.8,2.0,236.5,235.6,236.5,15.3,14.9,14.4,852.1,9.2,49.89,0.0,4.9,56.9,853.0,2.1,2.2,56.9,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622431,2026-08-19T22:49:41.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,0.8,5.8,0.0,1.5,1.0,231.6,230.6,230.9,15.2,15.8,14.9,861.5,7.2,49.93,0.0,7.9,91.8,862.3,1.4,1.4,91.8,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622462,2026-08-19T22:49:56.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,7.8,0.0,0.8,1.0,238.8,238.2,238.9,12.0,11.5,10.8,852.6,5.4,49.91,0.0,2.2,56.9,852.0,13.2,11.8,56.9,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622493,2026-08-19T22:50:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,11.2,0.0,1.5,1.0,226.4,225.8,226.1,17.1,15.9,15.7,861.6,12.4,49.88,0.0,6.3,91.8,862.3,1.2,1.3,91.8,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622524,2026-08-19T22:50:27.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,0.2,0.0,0.0,0.8,1.0,238.7,237.4,238.3,13.8,13.4,13.0,852.2,8.3,49.9,0.0,3.6,56.9,852.4,8.3,6.9,56.9,100.0,3284.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622555,2026-08-19T22:50:43.629553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,1.8,0.0,1.5,1.0,240.0,239.5,239.5,10.5,10.6,9.1,862.0,-0.2,49.96,0.0,2.2,91.8,862.3,1.6,1.4,91.8,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
1622586,2026-08-19T22:50:58.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,8.3,0.0,0.8,2.0,237.9,237.3,238.0,12.0,11.6,10.9,852.6,5.3,49.91,0.0,2.2,56.5,851.7,13.6,14.1,56.5,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622617,2026-08-19T22:51:14.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.9,5.4,0.0,1.6,1.0,234.8,234.3,234.4,14.7,15.3,14.5,861.4,6.8,49.91,0.0,6.1,91.8,862.3,1.4,1.3,91.8,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0
1622679,2026-08-19T22:51:45.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.4,5.5,0.0,1.6,1.0,239.8,239.1,239.0,10.5,10.6,9.0,862.0,1.7,49.97,0.0,2.2,91.8,861.6,7.2,7.3,91.8,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0
1622710,2026-08-19T22:52:00.629512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,1.6,12.1,0.0,0.8,2.0,228.5,227.9,228.7,21.0,21.5,20.1,851.4,14.3,49.85,0.0,11.7,56.5,853.0,2.2,2.3,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622741,2026-08-19T22:52:16.629330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.3,6.2,0.0,1.6,1.0,237.6,236.4,236.8,13.1,13.4,12.5,861.6,4.7,49.95,0.0,4.5,91.8,861.3,10.9,10.7,91.8,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
1622772,2026-08-19T22:52:31.629612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.7,4.3,0.0,0.8,1.0,232.1,231.5,232.3,16.5,16.1,15.6,852.0,9.2,49.87,0.0,6.4,56.5,852.7,4.9,5.5,56.5,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622803,2026-08-19T22:52:47.618931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.5,6.4,0.0,1.5,1.0,238.0,237.8,237.6,10.6,10.3,9.0,862.1,0.3,49.97,0.0,2.0,91.8,861.6,6.7,6.4,91.8,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
1622834,2026-08-19T22:53:02.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.5,4.0,0.0,0.8,2.0,230.1,229.6,230.4,18.7,16.7,17.0,851.5,5.8,49.84,0.0,12.1,56.5,853.0,1.8,1.9,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622865,2026-08-19T22:53:18.630057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,10.1,0.0,1.5,1.0,240.7,240.9,240.2,10.4,10.0,9.1,862.0,-0.1,49.97,0.0,1.7,91.8,860.9,10.0,12.5,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1622896,2026-08-19T22:53:33.619250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.1,9.3,0.0,0.8,2.0,231.1,230.7,231.5,18.1,15.9,16.5,851.9,10.7,49.85,0.0,3.5,56.5,853.0,1.4,1.7,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622927,2026-08-19T22:53:49.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,0.9,0.0,1.5,1.0,237.1,237.1,236.6,10.3,9.9,9.1,862.1,0.3,49.97,0.0,5.1,91.8,862.3,1.2,0.8,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1622958,2026-08-19T22:54:04.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.5,0.0,0.8,2.0,238.8,238.9,239.0,12.0,10.1,10.8,852.6,4.1,49.92,0.0,1.8,56.5,852.7,5.6,5.8,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1622989,2026-08-19T22:54:20.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,2.6,5.2,0.0,1.5,1.0,227.3,226.7,226.9,25.3,26.5,27.6,859.7,8.1,49.89,0.0,9.6,91.8,862.3,2.9,2.4,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1623020,2026-08-19T22:54:35.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,2.4,0.0,0.8,1.0,241.8,241.7,241.9,12.1,10.1,10.7,852.6,4.6,49.9,0.0,1.8,56.5,852.4,7.0,6.7,56.5,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623051,2026-08-19T22:54:51.619522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.5,0.1,0.0,1.5,1.0,237.5,237.3,236.7,12.0,11.5,11.2,861.8,1.4,49.96,0.0,2.0,91.8,862.3,1.3,0.7,91.8,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1623082,2026-08-19T22:55:06.629676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,4.1,0.0,0.8,2.0,237.8,237.5,237.7,12.0,10.1,10.7,852.7,4.7,49.92,0.0,1.7,56.5,852.4,8.8,9.1,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623113,2026-08-19T22:55:22.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.9,8.0,0.0,1.5,1.0,231.6,231.5,230.8,15.0,14.0,13.9,861.4,8.5,49.9,0.0,14.0,91.8,862.3,0.5,0.8,91.8,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1623144,2026-08-19T22:55:37.629509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.5,0.0,0.8,2.0,239.7,239.6,239.8,12.0,10.1,10.7,852.6,3.9,49.91,0.0,4.1,56.5,853.0,1.4,1.7,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623206,2026-08-19T22:56:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.5,11.3,0.0,0.8,2.0,227.4,226.9,227.9,19.1,16.6,17.0,852.2,15.5,49.84,0.0,3.5,56.5,852.7,4.2,4.2,56.5,100.0,3285.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623237,2026-08-19T22:56:24.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,7.1,0.0,1.6,1.0,241.2,241.6,240.9,10.4,10.0,9.1,862.0,-0.1,49.97,0.0,1.8,91.4,861.6,7.0,6.9,91.4,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
1623268,2026-08-19T22:56:39.618949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,5.1,0.0,0.8,2.0,239.3,239.2,239.4,13.0,11.0,11.8,852.0,6.2,49.88,0.0,3.1,56.5,853.0,1.1,1.8,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623299,2026-08-19T22:56:55.628788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,13.7,0.0,1.6,2.0,237.8,238.0,237.4,10.5,10.0,9.1,862.1,0.7,49.97,0.0,1.7,91.4,860.6,14.4,13.2,91.4,100.0,3320.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0
1623330,2026-08-19T22:57:10.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.1,2.4,0.0,0.8,1.0,232.1,232.2,232.6,18.1,16.3,16.5,851.3,3.7,49.85,0.0,14.1,56.5,853.4,1.3,1.7,56.5,100.0,3286.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623361,2026-08-19T22:57:26.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,11.9,0.0,1.6,1.0,239.9,240.0,239.4,10.4,9.9,9.1,862.1,-0.4,49.97,0.0,5.0,91.4,861.3,11.5,10.5,91.4,100.0,3319.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0
1623392,2026-08-19T22:57:41.629914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.2,0.0,0.8,2.0,238.9,238.9,239.0,12.0,10.1,10.7,852.6,4.9,49.92,0.0,1.7,56.5,852.7,7.1,6.0,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623423,2026-08-19T22:57:57.619442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.7,15.9,0.0,1.6,1.0,228.3,228.9,228.0,22.5,22.0,20.3,861.6,16.8,49.89,0.0,4.4,91.4,862.3,0.9,0.7,91.4,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
1623454,2026-08-19T22:58:12.618793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,3.4,0.0,0.8,2.0,241.7,241.8,242.0,12.1,10.1,10.8,852.3,4.6,49.9,0.0,1.7,56.5,852.7,8.0,6.9,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
1623485,2026-08-19T22:58:28.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,4.6,0.0,1.6,0.0,237.7,238.0,237.4,12.0,11.5,11.1,861.9,1.8,49.93,0.0,3.2,91.4,861.6,6.4,5.6,91.4,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1623516,2026-08-19T22:58:43.629687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,3.8,0.0,0.7,1.0,240.7,240.8,241.0,12.0,10.1,10.8,852.5,4.7,49.92,0.0,1.7,56.5,852.4,8.5,7.2,56.5,100.0,3283.0,3282.0,24.7,24.0,24.2,20000.0,856.4,0,0
1623547,2026-08-19T22:58:59.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.8,0.0,1.6,1.0,240.0,240.1,239.5,10.4,10.0,9.1,862.1,0.0,49.97,0.0,1.8,91.4,862.6,0.8,0.7,91.4,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1623578,2026-08-19T22:59:14.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,5.7,0.0,0.7,2.0,237.9,237.5,237.8,12.0,10.2,10.7,852.4,4.8,49.89,0.0,6.2,56.5,852.0,10.5,12.6,56.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
1623609,2026-08-19T22:59:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.8,5.5,0.0,1.6,1.0,235.7,235.7,235.2,14.4,14.2,13.9,861.5,6.0,49.92,0.0,5.4,91.4,862.3,0.5,0.7,91.4,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1623640,2026-08-19T22:59:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,3.5,0.0,0.7,2.0,233.8,233.5,233.9,15.8,13.9,14.7,852.0,5.5,49.92,0.0,5.9,56.5,853.0,2.0,1.8,56.5,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1623671,2026-08-19T23:00:01.619574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,10.0,0.0,1.6,1.0,238.5,238.3,237.8,10.4,9.9,9.2,862.1,-0.3,49.97,0.0,1.8,91.4,861.6,9.7,8.8,91.4,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0
1623733,2026-08-19T23:00:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,6.8,0.0,1.5,1.0,240.9,241.1,240.5,10.4,10.0,9.1,862.1,-0.2,49.97,0.0,1.8,91.4,861.9,6.6,5.2,91.4,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1623764,2026-08-19T23:00:47.629590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.7,0.0,0.7,2.0,238.0,237.8,238.1,13.4,11.4,12.2,852.4,6.7,49.91,0.0,1.8,56.5,853.0,2.0,1.8,56.5,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1623795,2026-08-19T23:01:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.2,6.3,0.0,1.5,2.0,230.7,230.5,230.3,16.0,15.9,15.7,861.4,7.2,49.92,0.0,7.6,91.4,861.6,13.5,7.1,91.4,100.0,3323.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1623826,2026-08-19T23:01:18.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.8,3.0,0.0,0.7,2.0,233.3,233.8,233.8,17.3,15.9,17.0,851.2,5.0,49.85,0.0,4.3,56.5,853.0,2.0,1.8,56.5,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1623857,2026-08-19T23:01:34.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.1,0.0,1.5,1.0,239.8,240.1,239.5,10.4,9.9,9.1,862.1,-0.3,49.97,0.0,1.8,91.4,862.3,0.8,0.9,91.4,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1623888,2026-08-19T23:01:49.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.2,0.0,0.8,1.0,238.9,238.9,239.0,12.0,10.1,10.8,852.6,4.4,49.92,0.0,1.8,56.5,852.4,8.6,7.8,56.5,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1623919,2026-08-19T23:02:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,9.6,0.0,1.5,1.0,226.8,226.4,226.0,16.5,15.2,15.2,861.3,10.3,49.89,0.0,7.4,91.4,862.3,0.7,0.7,91.4,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
1623950,2026-08-19T23:02:20.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,7.9,0.0,0.7,2.0,241.8,241.8,242.0,12.1,10.1,10.8,852.5,4.8,49.92,0.0,1.8,56.5,852.4,12.7,11.2,56.5,100.0,3285.0,3283.0,24.7,24.0,24.2,20000.0,856.4,0,0
1623981,2026-08-19T23:02:36.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.9,0.0,1.5,1.0,239.9,240.1,239.5,10.4,9.9,9.1,862.1,0.3,49.97,0.0,1.8,91.4,862.3,1.2,0.7,91.4,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1624012,2026-08-19T23:02:51.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,1.3,0.0,0.7,2.0,237.8,237.4,237.6,12.0,10.2,10.8,852.6,4.6,49.92,0.0,1.8,56.5,852.7,5.9,5.8,56.5,100.0,3283.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0
1624043,2026-08-19T23:03:07.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.8,5.5,0.0,1.6,1.0,235.9,235.9,235.5,14.4,14.5,14.2,861.5,6.4,49.92,0.0,5.4,91.4,862.3,0.9,0.6,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624074,2026-08-19T23:03:22.629302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.5,0.3,0.0,0.8,2.0,229.8,229.2,229.9,17.9,16.3,16.8,851.9,9.7,49.89,0.0,8.7,56.1,851.4,10.0,11.4,56.1,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624105,2026-08-19T23:03:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,0.9,0.0,1.6,1.0,239.6,239.8,239.1,10.4,9.9,9.1,862.1,0.4,49.97,0.0,1.8,91.4,862.3,1.3,0.8,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624136,2026-08-19T23:03:53.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.1,7.5,0.0,0.7,2.0,233.5,232.9,233.4,15.7,13.7,14.7,851.9,9.1,49.88,0.0,7.4,56.1,853.0,1.6,1.7,56.1,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
1624167,2026-08-19T23:04:09.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.8,10.3,0.0,1.6,2.0,238.6,238.8,238.2,10.5,10.0,9.1,862.1,0.1,49.97,0.0,1.7,91.4,861.3,10.4,9.2,91.4,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624198,2026-08-19T23:04:24.630498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.4,16.8,0.0,0.8,2.0,227.9,227.0,227.9,21.7,18.9,18.4,852.3,20.2,49.83,0.0,6.2,56.1,852.7,3.4,3.4,56.1,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624260,2026-08-19T23:04:55.629370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,3.0,0.0,0.8,2.0,240.0,239.8,239.9,12.0,10.1,10.7,852.5,4.5,49.92,0.0,1.7,56.1,853.0,1.5,1.8,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624291,2026-08-19T23:05:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.4,2.0,0.0,1.6,1.0,226.7,226.6,226.4,17.0,16.5,16.9,861.3,7.4,49.9,0.0,20.2,91.4,860.9,9.4,9.0,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624322,2026-08-19T23:05:26.629569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.8,6.2,0.0,0.8,2.0,236.0,235.5,235.9,15.5,13.5,14.4,851.2,7.8,49.87,0.0,5.4,56.1,853.0,1.6,1.7,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624353,2026-08-19T23:05:42.629759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,3.4,0.0,1.6,1.0,235.4,234.9,234.6,13.6,13.2,12.9,862.1,5.0,49.97,0.0,5.1,91.4,862.3,1.6,0.8,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624384,2026-08-19T23:05:57.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.9,0.0,0.8,2.0,238.5,238.5,238.6,12.1,10.2,10.7,852.5,4.9,49.92,0.0,1.8,56.1,852.4,7.8,7.6,56.1,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624415,2026-08-19T23:06:13.629321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,8.3,0.0,1.6,1.0,227.2,227.2,226.3,16.8,15.8,15.5,861.6,13.3,49.89,0.0,15.7,91.4,861.9,5.0,4.4,91.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624446,2026-08-19T23:06:28.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,3.2,0.0,0.8,1.0,240.8,240.8,240.9,12.1,10.1,10.8,852.5,4.6,49.92,0.0,1.8,56.1,852.7,7.8,6.3,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624477,2026-08-19T23:06:44.629163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.5,0.6,0.0,1.6,1.0,237.9,237.9,237.5,12.0,11.5,11.2,861.8,1.7,49.93,0.0,1.8,91.4,862.3,1.1,0.7,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624508,2026-08-19T23:06:59.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.6,1.5,0.0,0.8,2.0,229.9,229.5,230.1,17.7,16.1,16.7,852.6,9.3,49.89,0.0,7.5,56.1,852.0,10.8,10.2,56.1,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624539,2026-08-19T23:07:15.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.4,8.0,0.0,1.6,1.0,232.3,231.8,231.9,21.2,22.2,22.5,860.9,8.9,49.9,0.0,8.3,91.4,862.3,0.9,0.7,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624570,2026-08-19T23:07:30.629828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,11.2,0.0,0.8,1.0,240.4,240.4,240.6,12.0,10.1,10.7,852.5,4.4,49.92,0.0,1.8,56.1,851.7,15.6,11.9,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624601,2026-08-19T23:07:46.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,1.3,0.0,1.6,1.0,239.2,239.0,238.4,10.4,10.0,9.1,862.1,0.1,49.97,0.0,1.8,91.4,862.3,1.4,0.8,91.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624632,2026-08-19T23:08:01.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.4,11.6,0.0,0.8,2.0,227.8,227.6,227.9,19.1,17.5,17.9,851.6,13.2,49.88,0.0,11.5,56.1,853.0,1.6,1.7,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624663,2026-08-19T23:08:17.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,9.6,0.0,1.6,1.0,241.8,242.0,241.3,10.3,9.9,9.0,862.1,0.0,49.96,0.0,1.8,91.4,861.6,9.6,8.5,91.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624694,2026-08-19T23:08:32.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,6.3,0.0,0.8,2.0,233.1,232.4,232.8,15.9,14.1,15.0,851.8,8.2,49.87,0.0,7.6,56.1,853.0,1.9,1.7,56.1,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624725,2026-08-19T23:08:48.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,6.8,0.0,1.6,1.0,238.0,238.1,237.6,10.5,9.9,9.1,862.1,0.6,49.97,0.0,1.8,91.4,861.6,7.4,6.8,91.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624787,2026-08-19T23:09:19.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,16.7,0.0,1.6,1.0,239.8,239.9,239.3,10.4,10.0,9.1,862.1,0.1,49.97,0.0,3.3,91.4,861.3,16.8,13.0,91.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624818,2026-08-19T23:09:34.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.8,1.7,0.0,0.8,1.0,232.1,232.1,232.5,17.9,16.2,16.5,851.2,3.6,49.84,0.0,8.6,56.1,853.0,1.9,1.8,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624849,2026-08-19T23:09:50.628974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.8,4.4,0.0,1.6,1.0,234.6,234.3,234.0,13.8,13.4,13.2,861.5,5.2,49.94,0.0,6.0,91.4,862.3,0.8,0.8,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624880,2026-08-19T23:10:05.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.8,0.0,0.8,1.0,239.0,238.9,239.1,12.0,10.1,10.8,852.5,4.9,49.92,0.0,1.7,56.1,852.4,6.7,6.8,56.1,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624911,2026-08-19T23:10:21.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,2.0,4.7,0.0,1.6,1.0,227.2,226.8,226.2,17.0,15.3,15.9,860.3,7.1,49.89,0.0,22.6,91.4,862.3,2.4,2.5,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1624942,2026-08-19T23:10:36.629853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,1.7,0.0,0.8,1.0,241.6,241.8,241.9,12.0,10.1,10.7,852.0,4.8,49.9,0.0,1.7,56.1,852.4,6.5,5.8,56.1,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
1624973,2026-08-19T23:10:52.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.9,0.0,1.6,1.0,232.5,232.0,231.8,10.4,9.9,9.1,861.9,0.1,49.97,0.0,1.8,91.4,862.3,1.0,0.7,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625004,2026-08-19T23:11:07.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,6.3,0.0,0.8,2.0,237.9,237.9,238.1,12.1,10.2,10.7,852.5,3.8,49.92,0.0,1.8,56.1,851.4,10.1,16.9,56.1,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625035,2026-08-19T23:11:23.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,12.8,0.0,1.6,0.0,227.2,227.1,226.6,16.2,14.9,15.0,861.2,13.9,49.89,0.0,7.3,91.0,862.3,1.1,0.9,91.0,100.0,3324.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625066,2026-08-19T23:11:38.628835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.3,0.0,0.8,2.0,239.8,239.8,240.0,12.1,10.1,10.7,852.5,4.7,49.92,0.0,1.7,56.1,853.0,1.4,1.8,56.1,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625097,2026-08-19T23:11:54.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.4,0.0,1.6,1.0,239.5,239.7,239.1,10.5,9.9,9.1,862.1,0.7,49.97,0.0,1.8,91.0,862.3,1.1,0.9,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625128,2026-08-19T23:12:09.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.5,14.1,0.0,0.8,1.0,226.2,225.8,226.2,31.6,31.4,31.8,850.9,21.9,49.85,0.0,17.2,56.1,852.4,7.8,6.3,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625159,2026-08-19T23:12:25.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,4.5,0.0,1.6,2.0,240.9,241.1,240.5,10.4,9.9,9.1,862.1,-0.3,49.97,0.0,1.8,91.0,861.9,4.2,3.6,91.0,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625190,2026-08-19T23:12:40.618746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,6.4,0.0,0.8,2.0,238.4,238.6,238.6,16.1,14.2,15.0,851.8,10.1,49.88,0.0,4.1,56.1,852.7,3.7,3.1,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625221,2026-08-19T23:12:56.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.5,0.1,0.0,1.6,1.0,230.4,230.3,230.0,16.7,16.7,16.5,862.1,7.8,49.94,0.0,6.6,91.0,861.6,7.9,6.2,91.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625252,2026-08-19T23:13:11.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.9,12.7,0.0,0.8,2.0,228.7,228.5,228.7,26.5,26.1,26.5,850.8,17.2,49.85,0.0,14.8,56.1,852.7,4.5,4.1,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625314,2026-08-19T23:13:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.5,0.0,0.8,2.0,238.9,238.8,239.1,12.0,10.1,10.7,852.5,3.7,49.92,0.0,1.7,56.1,852.4,8.2,7.5,56.1,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625345,2026-08-19T23:13:58.619316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,2.2,6.4,0.0,1.6,1.0,227.1,227.2,226.5,17.0,15.3,16.0,860.1,7.2,49.89,0.0,4.6,91.0,862.3,0.8,0.7,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625376,2026-08-19T23:14:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,6.7,0.0,0.8,2.0,238.5,238.5,238.7,12.0,10.2,10.8,852.5,4.2,49.92,0.0,1.8,56.1,852.0,10.9,9.5,56.1,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625407,2026-08-19T23:14:29.629123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,2.1,3.7,0.0,1.6,1.0,228.5,228.2,227.6,18.9,18.9,19.8,859.8,8.0,49.9,0.0,4.0,91.0,861.9,4.3,3.1,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625438,2026-08-19T23:14:44.629616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,1.9,0.0,0.8,1.0,240.7,240.8,240.8,12.0,10.1,10.7,852.4,4.8,49.92,0.0,1.8,56.1,852.4,6.7,6.3,56.1,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625469,2026-08-19T23:15:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.3,0.0,1.6,1.0,239.2,239.3,238.7,10.4,10.0,9.1,862.1,0.1,49.97,0.0,1.8,91.0,862.3,1.4,0.8,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625500,2026-08-19T23:15:15.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,5.8,0.0,0.8,2.0,237.7,237.6,237.8,12.1,10.1,10.8,852.1,14.2,49.89,0.0,5.8,56.1,852.0,8.4,8.9,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625531,2026-08-19T23:15:31.629146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.8,3.2,0.0,1.6,1.0,237.3,237.0,236.5,13.4,13.1,12.8,861.5,4.7,49.94,0.0,3.4,91.0,862.3,1.5,0.8,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625562,2026-08-19T23:15:46.630350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,5.5,0.0,0.8,2.0,235.2,234.5,235.0,16.8,15.0,15.5,851.8,7.3,49.92,0.0,5.4,55.7,853.0,1.8,1.7,55.7,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625593,2026-08-19T23:16:02.629634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,11.9,0.0,1.6,1.0,238.2,238.3,237.7,10.5,9.9,9.1,862.1,1.5,49.97,0.0,1.8,91.0,861.6,13.4,12.8,91.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625624,2026-08-19T23:16:17.629457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,2.2,12.5,0.0,0.8,2.0,230.2,229.9,230.5,19.2,17.3,17.4,850.8,14.3,49.83,0.0,2.4,55.7,853.0,1.8,1.8,55.7,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625655,2026-08-19T23:16:33.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,6.7,0.0,1.6,2.0,240.0,240.2,239.5,10.4,9.9,9.1,862.0,-0.2,49.97,0.0,1.8,91.0,861.9,6.5,5.3,91.0,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625686,2026-08-19T23:16:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,4.7,0.0,0.8,2.0,238.5,238.7,239.0,13.6,11.6,12.4,852.2,6.6,49.91,0.0,1.8,55.7,853.0,1.9,1.7,55.7,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625717,2026-08-19T23:17:04.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.2,1.2,0.0,1.6,2.0,229.5,229.5,229.2,16.0,16.0,15.9,861.1,6.9,49.91,0.0,10.9,91.0,860.9,8.1,11.1,91.0,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625748,2026-08-19T23:17:19.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.1,4.8,0.0,0.8,1.0,240.5,240.7,240.7,13.1,11.0,11.8,852.1,6.4,49.91,0.0,1.8,55.7,852.0,11.2,10.8,55.7,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
1625779,2026-08-19T23:17:35.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.4,1.6,0.0,1.6,1.0,232.4,232.3,232.0,15.7,15.6,15.4,861.5,7.0,49.94,0.0,7.7,91.0,861.9,5.4,4.9,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625841,2026-08-19T23:18:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.9,2.9,0.0,1.6,1.0,228.4,228.3,227.9,16.3,14.8,15.2,861.4,4.0,49.89,0.0,20.7,91.0,862.3,1.1,0.7,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625872,2026-08-19T23:18:21.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,10.6,0.0,0.8,2.0,240.0,240.1,240.2,12.1,10.2,10.8,852.4,4.1,49.92,0.0,1.8,55.7,851.4,14.7,12.6,55.7,100.0,3279.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
1625903,2026-08-19T23:18:37.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.1,0.0,1.6,1.0,239.7,239.8,239.3,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.8,91.0,862.3,1.3,0.7,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625934,2026-08-19T23:18:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,5.4,0.0,0.8,2.0,239.4,239.5,239.6,13.4,11.4,12.1,852.0,6.8,49.89,0.0,6.2,55.7,853.0,1.4,1.7,55.7,100.0,3286.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0
1625965,2026-08-19T23:19:08.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,2.3,0.0,1.6,1.0,239.2,239.2,238.7,10.4,10.0,9.1,862.1,1.3,49.97,0.0,1.8,91.0,862.3,3.6,2.2,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1625996,2026-08-19T23:19:23.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.3,2.3,0.0,0.8,1.0,228.7,229.2,229.0,22.9,22.3,23.7,850.1,6.4,49.83,0.0,19.6,55.7,852.4,4.1,4.0,55.7,100.0,3284.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0
1626027,2026-08-19T23:19:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,4.2,0.0,1.6,1.0,240.9,241.0,240.4,11.5,11.2,10.6,862.0,1.9,49.97,0.0,1.8,91.0,861.6,6.1,4.4,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626058,2026-08-19T23:19:54.619499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,8.7,0.0,0.8,1.0,232.0,231.6,232.0,17.6,15.7,16.5,851.8,10.7,49.88,0.0,7.0,55.7,852.7,2.0,1.7,55.7,100.0,3284.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0
1626089,2026-08-19T23:20:10.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,11.7,0.0,1.6,1.0,237.8,238.0,237.4,10.5,9.9,9.2,862.1,0.6,49.97,0.0,1.8,91.0,860.6,12.3,16.0,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626120,2026-08-19T23:20:25.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.9,18.2,0.0,0.8,2.0,229.6,229.2,229.7,24.5,23.3,22.3,852.1,19.8,49.86,0.0,12.2,55.7,853.0,1.6,1.7,55.7,100.0,3285.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0
1626151,2026-08-19T23:20:41.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.5,1.2,0.0,1.6,1.0,235.6,235.1,234.7,12.6,12.2,11.8,862.1,2.3,49.97,0.0,5.0,91.0,862.6,1.1,0.8,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626182,2026-08-19T23:20:56.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,1.4,0.0,0.7,1.0,239.8,239.7,239.9,12.1,10.1,10.7,852.4,3.2,49.92,0.0,1.7,55.7,852.7,1.8,1.8,55.7,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626213,2026-08-19T23:21:12.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,0.4,0.0,1.6,1.0,226.5,226.3,225.8,16.3,14.9,15.1,860.8,6.1,49.89,0.0,11.4,91.0,861.9,5.7,4.3,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626244,2026-08-19T23:21:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,1.2,0.0,0.7,2.0,236.2,235.7,236.0,16.6,15.0,15.5,851.5,6.2,49.86,0.0,6.5,55.7,852.7,5.0,5.2,55.7,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626275,2026-08-19T23:21:43.618522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.6,1.1,0.0,1.6,1.0,234.1,233.7,233.4,14.6,14.3,14.1,861.7,2.1,49.96,0.0,3.4,91.0,862.3,1.0,0.7,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626306,2026-08-19T23:21:58.618697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,8.9,0.0,0.7,2.0,238.7,238.4,238.6,12.0,10.1,10.8,852.4,2.8,49.92,0.0,1.8,55.7,851.4,11.7,16.5,55.7,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626368,2026-08-19T23:22:29.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.3,0.0,0.7,1.0,240.9,241.0,241.1,12.0,10.1,10.8,852.3,4.2,49.92,0.0,1.8,55.7,853.0,1.9,1.6,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626399,2026-08-19T23:22:45.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,1.8,0.0,1.6,1.0,239.1,239.1,238.6,10.9,10.4,9.7,862.1,0.1,49.97,0.0,1.8,91.0,862.3,1.9,1.2,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626430,2026-08-19T23:23:00.619009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.0,1.8,0.0,0.7,2.0,230.5,229.9,230.4,12.0,10.2,10.7,852.4,4.7,49.89,0.0,6.7,55.7,852.4,6.5,6.0,55.7,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626461,2026-08-19T23:23:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.2,1.7,0.0,1.6,1.0,234.5,234.3,234.1,20.8,21.4,21.0,861.1,12.5,49.93,0.0,6.1,91.0,861.3,10.8,9.4,91.0,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626492,2026-08-19T23:23:31.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.2,8.1,0.0,0.7,1.0,235.1,234.3,234.8,15.4,13.5,14.4,851.8,7.6,49.88,0.0,6.0,55.7,852.0,15.7,9.3,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626523,2026-08-19T23:23:47.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,0.3,0.0,1.6,1.0,238.6,238.5,237.9,10.5,10.0,9.1,862.1,1.1,49.97,0.0,1.8,91.0,862.3,0.8,0.7,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626554,2026-08-19T23:24:02.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.7,3.3,0.0,0.7,1.0,229.7,229.3,230.1,19.1,17.0,17.3,851.3,5.3,49.83,0.0,18.2,55.7,853.0,2.0,1.8,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626585,2026-08-19T23:24:18.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,10.8,0.0,1.6,2.0,240.7,240.8,240.3,10.3,9.9,9.0,862.1,0.1,49.97,0.0,1.8,91.0,861.6,10.9,8.7,91.0,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626616,2026-08-19T23:24:33.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.0,0.0,0.7,1.0,239.8,239.9,240.0,13.7,11.8,12.7,852.2,6.7,49.91,0.0,1.8,55.7,852.7,1.7,1.7,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626647,2026-08-19T23:24:49.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.2,0.9,0.0,1.6,1.0,235.3,235.5,235.5,13.8,13.3,13.1,861.7,4.9,49.94,0.0,6.2,91.0,861.9,5.8,3.7,91.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626678,2026-08-19T23:25:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.5,0.0,0.7,1.0,239.2,239.2,239.3,12.0,10.1,10.8,852.3,2.2,49.92,0.0,1.7,55.7,852.7,5.7,3.8,55.7,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626709,2026-08-19T23:25:20.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.1,0.5,0.0,1.6,1.0,230.0,229.5,229.4,17.7,17.7,17.5,861.0,10.2,49.91,0.0,7.7,91.0,860.9,10.7,13.2,91.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626740,2026-08-19T23:25:35.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,1.3,0.0,0.7,2.0,235.9,235.7,236.1,16.2,14.5,15.1,851.7,8.4,49.89,0.0,4.5,55.7,852.4,7.1,6.5,55.7,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626771,2026-08-19T23:25:51.629488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.0,7.9,0.0,1.6,1.0,232.5,232.1,231.8,15.7,15.8,15.6,861.3,8.7,49.93,0.0,6.2,90.6,862.3,0.8,0.8,90.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626802,2026-08-19T23:26:06.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,16.9,0.0,0.7,2.0,238.2,238.2,238.4,12.0,10.1,10.8,852.3,2.0,49.92,0.0,1.7,55.7,851.0,18.9,16.8,55.7,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626833,2026-08-19T23:26:22.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,2.4,6.4,0.0,1.6,1.0,229.1,228.4,228.5,26.7,28.2,29.1,859.9,7.4,49.89,0.0,15.4,90.6,862.3,1.0,0.6,90.6,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626895,2026-08-19T23:26:53.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,1.0,0.0,1.6,1.0,239.7,239.9,239.3,10.5,9.9,9.1,862.1,0.2,49.97,0.0,1.8,90.6,862.3,1.2,0.8,90.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626926,2026-08-19T23:27:08.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,1.7,0.0,0.7,2.0,230.3,229.8,230.2,17.7,16.1,16.7,851.6,10.0,49.86,0.0,8.6,55.7,851.7,8.3,9.2,55.7,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1626957,2026-08-19T23:27:24.618975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.7,3.8,0.0,1.6,1.0,237.5,237.1,236.6,13.2,12.8,12.5,861.6,4.5,49.95,0.0,4.3,90.6,862.3,0.7,0.7,90.6,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1626988,2026-08-19T23:27:39.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,8.8,0.0,0.7,2.0,232.3,231.8,232.2,17.4,15.7,16.4,851.6,10.8,49.88,0.0,7.3,55.7,853.0,2.0,1.7,55.7,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627019,2026-08-19T23:27:55.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.2,10.5,0.0,1.5,2.0,238.9,239.0,238.5,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.9,90.6,860.9,10.7,12.7,90.6,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0
