id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1627050,2026-08-19T23:28:10.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.8,16.4,0.0,0.7,1.0,227.4,227.5,227.8,27.9,27.2,27.7,849.9,18.2,49.83,0.0,7.8,55.7,852.7,1.8,1.7,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627081,2026-08-19T23:28:26.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,3.9,0.0,1.5,1.0,239.6,239.8,239.2,12.2,11.8,11.4,861.8,2.2,49.96,0.0,1.7,90.6,861.9,6.1,5.1,90.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627112,2026-08-19T23:28:41.628843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,7.9,0.0,0.7,1.0,231.5,231.2,231.6,18.0,16.2,16.8,851.6,11.8,49.88,0.0,6.3,55.3,852.4,3.9,3.8,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627143,2026-08-19T23:28:57.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,0.1,0.0,1.5,1.0,237.9,238.0,237.5,10.5,9.9,9.1,862.1,0.9,49.97,0.0,1.8,90.6,862.3,1.0,0.7,90.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627174,2026-08-19T23:29:12.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,2.3,13.0,0.0,0.7,2.0,228.5,228.6,228.5,25.4,24.8,25.2,850.4,14.4,49.83,0.0,11.5,55.3,852.7,1.4,1.8,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627205,2026-08-19T23:29:28.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,10.4,0.0,1.5,1.0,239.7,239.9,239.3,10.4,9.9,9.1,862.1,0.3,49.97,0.0,1.8,90.6,860.9,10.7,13.5,90.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627236,2026-08-19T23:29:43.629965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,3.3,0.0,0.7,2.0,239.5,239.6,239.8,12.1,10.1,10.8,852.3,4.9,49.92,0.0,1.8,55.3,852.7,1.6,1.8,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627267,2026-08-19T23:29:59.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.1,8.1,0.0,1.5,1.0,226.7,226.6,226.3,17.3,16.7,17.1,861.2,8.8,49.9,0.0,10.8,90.6,862.3,0.7,0.6,90.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627298,2026-08-19T23:30:14.629406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,7.9,0.0,0.7,2.0,238.5,238.5,238.7,12.0,10.1,10.7,852.3,3.0,49.92,0.0,1.8,55.3,851.4,10.9,14.6,55.3,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627329,2026-08-19T23:30:30.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,2.6,0.0,1.5,1.0,234.0,233.5,233.1,14.1,13.8,13.6,861.6,5.2,49.93,0.0,5.6,90.6,862.3,2.6,2.3,90.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627360,2026-08-19T23:30:45.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.1,0.2,2.2,0.0,0.7,1.0,241.4,241.4,241.4,12.1,10.0,10.8,852.2,4.9,49.92,0.0,1.8,55.3,852.4,7.1,6.2,55.3,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627422,2026-08-19T23:31:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,9.3,0.0,0.7,1.0,237.7,237.7,237.9,12.0,10.1,10.7,852.3,3.3,49.92,0.0,3.3,55.3,851.4,12.6,12.0,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627453,2026-08-19T23:31:32.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.9,1.8,5.1,0.0,1.5,1.0,232.4,232.4,232.3,17.0,17.5,17.9,860.5,6.1,49.91,0.0,9.0,90.6,862.3,1.0,0.8,90.6,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627484,2026-08-19T23:31:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,2.2,0.0,0.7,2.0,235.8,235.6,236.1,12.0,10.1,10.7,852.3,4.2,49.92,0.0,4.2,55.3,852.7,2.0,1.7,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627515,2026-08-19T23:32:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,6.1,0.0,1.5,1.0,239.0,238.9,238.3,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.7,90.6,861.9,6.3,4.5,90.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627546,2026-08-19T23:32:18.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.1,0.1,0.0,0.7,1.0,228.3,227.5,228.4,18.3,16.3,16.7,851.6,10.5,49.83,0.0,6.7,55.3,851.7,10.4,10.5,55.3,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627577,2026-08-19T23:32:34.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,7.5,0.0,1.5,1.0,241.5,241.7,241.1,10.4,9.9,9.1,862.1,0.2,49.97,0.0,1.8,90.6,861.9,7.7,5.8,90.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627608,2026-08-19T23:32:49.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,5.7,0.0,0.7,2.0,237.9,238.0,238.2,13.4,11.5,12.3,852.0,7.3,49.88,0.0,2.9,55.3,852.7,1.6,1.7,55.3,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627639,2026-08-19T23:33:05.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.2,8.1,0.0,1.5,1.0,232.7,232.2,232.1,13.8,13.5,13.3,861.8,5.2,49.97,0.0,4.6,90.6,860.6,13.3,14.7,90.6,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1627670,2026-08-19T23:33:20.618655+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,0.3,1.1,20.5,0.0,0.7,1.0,228.4,228.2,228.5,30.4,30.1,30.2,851.6,22.4,49.85,0.0,3.7,55.3,852.7,1.9,1.7,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627701,2026-08-19T23:33:36.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.3,1.4,0.0,1.6,1.0,241.1,241.2,240.7,10.4,10.0,9.0,862.0,-0.1,49.97,0.0,1.8,90.6,862.3,1.3,0.7,90.6,100.0,3324.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0
1627732,2026-08-19T23:33:51.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,3.2,0.0,0.7,1.0,239.0,239.1,239.2,12.0,10.1,10.8,852.3,4.1,49.92,0.0,1.8,55.3,852.4,7.3,6.3,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627763,2026-08-19T23:34:07.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.2,1.1,0.0,1.6,1.0,230.8,230.6,230.4,15.6,15.6,15.2,861.4,6.7,49.92,0.0,8.9,90.6,861.6,5.6,4.5,90.6,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0
1627794,2026-08-19T23:34:22.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,6.1,0.0,0.7,2.0,240.8,241.1,241.2,12.1,10.1,10.8,851.8,4.3,49.9,0.0,1.7,55.3,851.7,10.4,10.6,55.3,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627825,2026-08-19T23:34:38.619464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.9,5.7,0.0,1.6,1.0,232.1,231.8,231.4,15.3,15.2,15.0,861.4,6.3,49.94,0.0,6.7,90.6,862.3,0.6,0.7,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1627856,2026-08-19T23:34:53.620855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,5.1,0.0,0.7,1.0,239.0,238.7,238.9,12.0,10.1,10.7,852.3,2.9,49.92,0.0,1.8,55.3,852.0,8.0,7.4,55.3,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
1627887,2026-08-19T23:35:09.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.0,6.8,0.0,1.6,1.0,227.0,227.0,226.4,16.9,15.4,15.9,860.3,8.2,49.89,0.0,4.7,90.6,862.3,1.4,0.8,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1627949,2026-08-19T23:35:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.8,0.0,1.6,0.0,240.0,240.2,239.6,10.4,10.0,9.1,862.1,0.3,49.96,0.0,1.8,90.6,862.3,1.1,0.6,90.6,100.0,3324.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1627980,2026-08-19T23:35:55.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,12.6,0.0,0.7,1.0,228.2,227.9,228.2,19.6,18.4,18.8,851.4,14.4,49.85,0.0,9.9,55.3,852.7,1.8,1.7,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628011,2026-08-19T23:36:11.629410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.5,4.5,0.0,1.6,1.0,235.1,234.8,234.5,14.1,13.8,13.6,860.8,5.0,49.92,0.0,6.1,90.6,862.3,0.5,0.8,90.6,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628042,2026-08-19T23:36:26.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,1.0,19.7,0.0,0.7,2.0,227.0,226.3,226.6,32.2,31.3,29.4,851.4,24.6,49.84,0.0,3.4,55.3,852.4,4.9,4.4,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628073,2026-08-19T23:36:42.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,2.9,0.0,1.6,1.0,239.8,239.7,239.1,11.3,10.9,10.5,861.8,1.3,49.94,0.0,3.1,90.6,861.9,4.2,3.7,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628104,2026-08-19T23:36:57.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,5.1,0.0,0.7,2.0,238.0,237.8,237.9,13.6,11.7,12.5,852.0,6.8,49.91,0.0,1.8,55.3,852.7,1.7,1.7,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628135,2026-08-19T23:37:13.630015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,16.3,0.0,1.6,3.0,237.9,238.0,237.5,10.5,9.9,9.2,862.1,0.8,49.97,0.0,1.8,90.6,860.6,17.1,14.4,90.6,100.0,3314.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628166,2026-08-19T23:37:28.628807+00:00,external_ems_2,bess_2,good,0.2613,normal,PCS phase current imbalance high: 19.0,0.3,19.0,1.8,2.4,0.0,0.7,1.0,227.3,227.0,227.2,34.2,15.2,15.9,850.9,4.0,49.85,0.0,13.2,55.3,852.7,1.6,1.7,55.3,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628197,2026-08-19T23:37:44.619009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,0.7,0.0,1.6,1.0,240.2,240.4,239.7,10.4,9.9,9.1,862.1,0.6,49.97,0.0,1.8,90.6,862.3,1.3,0.6,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628228,2026-08-19T23:37:59.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.9,0.0,0.7,1.0,238.5,238.6,238.6,12.0,10.1,10.7,852.2,4.8,49.92,0.0,1.8,55.3,852.0,10.7,9.3,55.3,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628259,2026-08-19T23:38:15.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.2,3.8,0.0,1.6,1.0,228.4,228.2,228.0,25.0,26.2,25.5,860.1,11.5,49.9,0.0,20.2,90.6,861.3,7.7,7.9,90.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628290,2026-08-19T23:38:30.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.1,9.6,0.0,0.7,1.0,233.5,233.0,233.7,16.7,14.5,15.4,851.6,11.1,49.87,0.0,7.1,55.3,852.7,1.5,1.7,55.3,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628321,2026-08-19T23:38:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,4.3,0.0,1.6,1.0,234.8,234.1,233.9,14.2,14.0,13.7,861.6,5.6,49.93,0.0,4.8,90.6,862.3,1.3,0.9,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628352,2026-08-19T23:39:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,12.3,0.0,0.7,1.0,238.3,238.5,238.6,12.1,10.1,10.8,852.2,4.6,49.92,0.0,1.7,55.3,851.0,16.9,14.4,55.3,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628383,2026-08-19T23:39:17.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,2.2,13.9,0.0,1.6,1.0,232.7,233.0,232.3,31.2,33.0,32.3,860.1,14.9,49.89,0.0,17.1,90.6,862.3,1.0,0.9,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628414,2026-08-19T23:39:32.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,2.9,0.0,0.7,1.0,241.6,241.4,241.5,12.1,10.1,10.8,852.2,4.5,49.92,0.0,1.8,55.3,852.7,1.6,1.6,55.3,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628476,2026-08-19T23:40:03.629157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.8,5.4,0.0,0.7,1.0,232.4,231.9,232.4,15.3,13.4,14.3,851.9,7.0,49.88,0.0,7.2,55.3,852.7,1.6,1.8,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628507,2026-08-19T23:40:19.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,3.3,0.0,1.6,1.0,240.3,240.7,240.1,11.6,11.1,10.6,861.8,1.7,49.94,0.0,3.3,90.3,861.9,5.0,4.5,90.3,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628538,2026-08-19T23:40:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.8,1.3,0.0,0.8,2.0,233.2,232.6,233.1,16.1,14.3,15.0,851.6,7.7,49.89,0.0,7.1,55.3,852.4,6.4,5.3,55.3,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1628569,2026-08-19T23:40:50.630270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,5.7,0.0,1.6,1.0,239.0,239.1,238.5,10.4,10.0,9.1,862.1,0.0,49.97,0.0,1.8,90.3,861.9,5.7,5.1,90.3,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628600,2026-08-19T23:41:05.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,0.9,16.7,0.0,0.7,1.0,228.2,227.2,228.2,20.5,17.7,17.7,851.8,18.5,49.83,0.0,20.2,54.9,852.7,1.8,1.8,54.9,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628631,2026-08-19T23:41:21.619654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.0,0.0,1.6,2.0,241.5,241.8,241.2,10.4,10.0,9.1,862.1,0.1,49.97,0.0,1.8,90.3,861.6,9.1,10.1,90.3,100.0,3318.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
1628662,2026-08-19T23:41:36.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,2.4,2.5,0.0,0.8,1.0,228.3,228.2,228.3,22.9,22.7,23.3,850.0,6.9,49.83,0.0,10.2,54.9,852.4,4.4,3.5,54.9,100.0,3283.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
1628693,2026-08-19T23:41:52.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.3,0.0,1.5,1.0,237.8,237.9,237.3,10.5,9.9,9.1,862.1,1.2,49.97,0.0,5.9,90.3,862.3,0.9,0.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1628724,2026-08-19T23:42:07.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.6,0.0,0.8,2.0,239.6,239.6,239.7,12.0,10.0,10.8,852.2,4.5,49.92,0.0,1.8,54.9,852.7,1.9,1.6,54.9,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
1628755,2026-08-19T23:42:23.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.3,0.7,0.0,1.5,1.0,230.9,230.8,230.4,15.2,15.0,14.7,861.3,6.3,49.92,0.0,9.8,90.3,861.6,7.0,5.4,90.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1628786,2026-08-19T23:42:38.618837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,5.2,0.0,0.7,2.0,237.0,236.7,237.2,14.2,12.2,13.0,851.7,7.0,49.9,0.0,4.3,54.9,852.7,1.8,1.7,54.9,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628817,2026-08-19T23:42:54.629587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.9,7.0,0.0,1.5,1.0,231.6,231.5,231.3,15.4,15.3,15.2,861.4,7.5,49.94,0.0,6.9,90.3,862.3,0.5,0.6,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1628848,2026-08-19T23:43:09.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,5.3,0.0,0.7,2.0,238.0,238.0,238.1,12.0,10.1,10.7,852.2,4.7,49.92,0.0,1.7,54.9,851.7,10.0,9.7,54.9,100.0,3286.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
1628879,2026-08-19T23:43:25.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.0,6.3,0.0,1.5,2.0,227.9,227.4,227.0,16.6,15.4,15.3,861.6,12.1,49.89,0.0,9.1,90.3,861.6,5.8,4.6,90.3,100.0,3325.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1628910,2026-08-19T23:43:40.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,1.2,0.0,0.8,2.0,240.5,240.6,240.7,12.1,10.1,10.8,852.2,4.4,49.92,0.0,1.7,54.9,852.4,3.2,3.1,54.9,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1628941,2026-08-19T23:43:56.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.6,0.0,1.5,1.0,239.9,240.0,239.4,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,90.3,862.3,0.5,0.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629003,2026-08-19T23:44:27.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.7,4.1,0.0,1.5,1.0,235.5,235.1,234.8,13.9,13.7,13.4,861.6,5.4,49.94,0.0,5.5,90.3,862.3,1.3,0.7,90.3,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629034,2026-08-19T23:44:42.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,8.4,0.0,0.8,2.0,233.8,233.3,233.6,14.9,13.0,13.9,851.6,10.1,49.87,0.0,6.8,54.9,852.7,1.7,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
1629065,2026-08-19T23:44:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.2,10.1,0.0,1.5,2.0,238.2,238.4,237.9,10.4,10.0,9.1,862.1,0.0,49.97,0.0,1.8,90.3,860.9,10.1,10.7,90.3,100.0,3317.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629096,2026-08-19T23:45:13.629443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.8,2.1,0.0,0.8,2.0,230.3,230.2,230.8,18.9,17.0,17.2,850.9,4.0,49.83,0.0,2.4,54.9,852.7,1.9,1.8,54.9,100.0,3285.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0
1629127,2026-08-19T23:45:29.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,15.4,0.0,1.5,2.0,240.9,241.0,240.4,10.4,9.9,9.0,862.1,0.0,49.97,0.0,1.8,90.3,860.6,15.4,15.1,90.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629158,2026-08-19T23:45:44.629974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.6,0.0,0.8,1.0,239.6,239.7,239.9,12.1,10.1,10.8,852.1,4.4,49.92,0.0,1.7,54.9,852.7,1.8,1.7,54.9,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629189,2026-08-19T23:46:00.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,1.0,5.2,0.0,1.5,1.0,229.8,229.7,229.5,16.1,16.0,15.9,861.3,6.5,49.92,0.0,9.1,90.3,862.3,1.3,0.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629220,2026-08-19T23:46:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,0.5,3.5,0.0,0.8,2.0,233.5,232.9,233.7,17.4,15.3,15.8,851.5,12.6,49.87,0.0,5.7,54.9,852.0,9.1,8.0,54.9,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629251,2026-08-19T23:46:31.629680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.2,0.8,0.0,1.5,1.0,231.6,231.4,231.0,15.8,15.9,15.7,861.4,7.4,49.94,0.0,7.2,90.3,861.6,6.6,5.4,90.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629282,2026-08-19T23:46:46.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.0,5.3,0.0,0.8,2.0,237.3,237.1,237.4,14.6,12.6,13.5,851.7,7.2,49.89,0.0,3.1,54.9,852.7,1.9,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629313,2026-08-19T23:47:02.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.7,4.9,0.0,1.5,1.0,234.7,234.1,233.9,14.1,13.8,13.5,861.6,5.6,49.95,0.0,3.7,90.3,862.3,0.7,0.8,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629344,2026-08-19T23:47:17.629539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,10.5,0.0,0.8,2.0,238.0,237.9,238.2,12.1,10.1,10.7,852.2,4.7,49.92,0.0,1.8,54.9,851.7,15.2,15.8,54.9,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629375,2026-08-19T23:47:33.629762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,1.1,16.1,0.0,1.5,0.0,232.4,232.4,232.3,30.0,29.8,30.0,861.2,17.2,49.89,0.0,14.0,90.3,862.3,1.1,0.8,90.3,100.0,3324.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629406,2026-08-19T23:47:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,1.9,0.0,0.8,2.0,239.8,239.8,240.0,12.0,10.1,10.8,852.2,4.5,49.92,0.0,1.8,54.9,852.7,2.6,2.2,54.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629437,2026-08-19T23:48:04.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,10.6,0.0,1.5,1.0,239.5,239.4,238.7,10.4,10.0,9.1,862.1,-0.2,49.97,0.0,1.8,90.3,861.3,10.4,8.3,90.3,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
1629468,2026-08-19T23:48:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,0.5,0.0,0.8,1.0,228.5,228.4,229.0,20.8,19.6,19.8,851.1,13.2,49.85,0.0,8.4,54.9,851.7,12.7,11.3,54.9,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629530,2026-08-19T23:48:50.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,7.8,0.0,0.8,2.0,232.1,231.6,232.1,17.7,15.8,16.7,851.4,9.9,49.88,0.0,6.1,54.9,852.7,2.1,1.8,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629561,2026-08-19T23:49:06.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,14.9,0.0,1.5,1.0,237.8,237.9,237.4,10.5,10.0,9.2,862.1,1.5,49.97,0.0,1.8,90.3,861.6,16.4,9.9,90.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1629592,2026-08-19T23:49:21.618620+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,0.6,2.9,20.5,0.0,0.8,1.0,228.1,228.1,228.4,31.0,30.4,30.7,849.8,22.3,49.83,0.0,8.8,54.9,852.7,1.8,1.7,54.9,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629623,2026-08-19T23:49:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.4,0.0,1.5,1.0,240.1,240.3,239.7,10.3,10.0,9.0,862.0,-0.4,49.97,0.0,1.8,90.3,862.3,1.0,0.6,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1629654,2026-08-19T23:49:52.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.9,0.0,0.8,2.0,239.8,239.5,239.6,12.1,10.1,10.8,852.1,4.6,49.92,0.0,1.8,54.9,852.7,1.7,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629685,2026-08-19T23:50:08.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,2.2,6.6,0.0,1.5,1.0,226.8,226.5,226.4,22.2,22.1,23.4,860.1,7.6,49.89,0.0,5.0,90.3,862.3,1.0,0.8,90.3,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0
1629716,2026-08-19T23:50:23.629355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.0,3.7,0.0,0.8,2.0,237.3,236.7,237.1,15.0,13.0,13.9,851.7,7.6,49.87,0.0,4.0,54.9,851.7,11.3,10.6,54.9,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629747,2026-08-19T23:50:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.1,2.0,0.0,1.5,1.0,234.7,234.4,234.2,14.1,13.9,13.6,861.8,5.6,49.93,0.0,4.6,90.3,861.9,3.6,2.6,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1629778,2026-08-19T23:50:54.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,0.7,0.0,0.8,2.0,238.0,238.0,238.2,12.0,10.2,10.8,852.1,4.6,49.92,0.0,1.8,54.9,852.0,5.3,5.2,54.9,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629809,2026-08-19T23:51:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,2.6,6.3,0.0,1.5,1.0,233.0,233.1,232.8,21.5,21.6,22.4,859.7,7.3,49.89,0.0,13.4,90.3,862.3,1.0,0.8,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1629840,2026-08-19T23:51:25.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,10.1,0.0,0.8,2.0,240.6,240.7,240.8,12.1,10.2,10.7,852.1,4.7,49.92,0.0,1.8,54.9,851.0,14.8,13.9,54.9,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629871,2026-08-19T23:51:41.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.9,0.0,1.5,1.0,239.2,239.3,238.8,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.8,90.3,862.3,2.1,1.1,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1629902,2026-08-19T23:51:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,3.2,0.0,0.8,2.0,239.9,240.0,240.1,12.0,10.1,10.8,852.1,4.7,49.92,0.0,5.6,54.9,852.7,1.5,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629933,2026-08-19T23:52:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,12.6,0.0,1.5,1.0,238.7,238.9,238.3,10.4,10.0,9.0,862.1,-0.2,49.97,0.0,1.8,90.3,860.9,12.4,15.3,90.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1629964,2026-08-19T23:52:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.9,5.8,0.0,0.8,1.0,228.0,228.4,228.5,22.8,21.8,23.2,850.1,7.4,49.84,0.0,15.9,54.9,852.0,1.6,1.6,54.9,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1629995,2026-08-19T23:52:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.5,5.9,0.0,1.5,1.0,236.4,236.1,235.6,13.5,13.2,12.9,862.1,0.0,49.94,0.0,4.7,90.3,861.6,5.9,5.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1630057,2026-08-19T23:53:14.629607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.3,9.0,0.0,1.5,1.0,233.2,232.7,232.6,15.4,15.3,15.0,861.6,6.5,49.97,0.0,6.2,90.3,861.3,15.5,9.6,90.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1630088,2026-08-19T23:53:29.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.1,16.7,0.0,0.8,2.0,228.0,227.8,228.1,30.4,30.2,30.4,851.3,22.1,49.85,0.0,6.6,54.6,852.4,5.4,4.3,54.6,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1630119,2026-08-19T23:53:45.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.6,3.0,0.0,1.5,1.0,236.5,236.6,236.3,12.8,12.3,12.0,861.7,4.1,49.95,0.0,5.5,90.3,862.3,1.1,0.8,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1630150,2026-08-19T23:54:00.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,8.8,0.0,0.8,1.0,239.3,239.0,239.2,12.0,10.1,10.8,852.1,4.3,49.92,0.0,1.7,54.6,851.0,13.1,16.3,54.6,100.0,3284.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1630181,2026-08-19T23:54:16.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.4,1.2,0.0,1.5,2.0,227.0,226.7,226.2,17.5,15.8,16.9,860.2,8.4,49.89,0.0,14.9,90.3,861.6,7.2,6.2,90.3,100.0,3323.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1630212,2026-08-19T23:54:31.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,1.2,0.0,0.8,1.0,240.6,240.8,241.0,14.4,12.5,13.4,851.7,7.9,49.89,0.0,3.5,54.6,852.0,6.7,6.2,54.6,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1630243,2026-08-19T23:54:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.2,0.6,0.0,1.5,0.0,240.2,240.1,239.9,10.4,10.2,9.2,862.1,0.0,49.95,0.0,1.8,89.9,862.3,0.6,0.9,89.9,100.0,3323.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1630274,2026-08-19T23:55:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,7.1,0.0,0.7,1.0,238.1,238.0,238.4,12.0,10.4,10.8,852.1,4.6,49.91,0.0,1.9,54.6,851.7,11.7,15.3,54.6,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630305,2026-08-19T23:55:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.9,5.6,0.0,1.5,1.0,231.2,230.5,230.9,22.9,24.6,24.5,860.4,6.7,49.91,0.0,5.2,89.9,862.3,1.1,1.0,89.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1630336,2026-08-19T23:55:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.0,7.7,0.0,0.8,1.0,240.0,239.3,239.9,12.0,10.9,10.9,852.0,4.7,49.91,0.0,2.1,54.6,851.0,12.4,12.7,54.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1630367,2026-08-19T23:55:49.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,0.5,0.0,1.4,1.0,238.7,238.0,238.2,10.5,10.8,9.1,862.0,0.9,49.97,0.0,2.3,89.9,862.3,1.4,1.3,89.9,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
1630398,2026-08-19T23:56:04.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,2.7,12.0,0.0,0.8,1.0,229.8,228.4,230.0,19.0,16.7,17.0,849.7,14.0,49.83,0.0,4.5,54.6,852.4,2.0,1.8,54.6,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1630429,2026-08-19T23:56:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.3,9.4,0.0,1.5,1.0,241.3,240.7,240.9,10.5,10.9,9.0,861.9,0.2,49.96,0.0,2.3,89.9,860.6,9.6,11.7,89.9,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630460,2026-08-19T23:56:35.618839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,2.4,4.9,0.0,0.8,1.0,229.0,228.1,229.6,18.8,16.3,17.1,850.0,8.6,49.83,0.0,3.0,54.6,852.4,3.7,4.0,54.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1630491,2026-08-19T23:56:51.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,0.3,5.1,0.0,1.5,1.0,240.7,239.7,240.0,10.5,10.9,9.0,861.9,0.4,49.97,0.0,2.3,89.9,861.6,5.5,4.7,89.9,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630522,2026-08-19T23:57:06.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.7,6.1,0.0,0.7,2.0,237.0,235.8,237.0,14.4,15.1,13.6,851.7,9.0,49.9,0.0,2.3,54.6,852.4,2.9,2.2,54.6,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630584,2026-08-19T23:57:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.3,0.8,5.4,0.0,0.7,2.0,238.7,237.0,238.3,13.5,14.0,12.7,851.6,8.0,49.9,0.0,4.1,54.6,852.4,2.6,2.3,54.6,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630615,2026-08-19T23:57:53.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.2,1.1,5.6,0.0,1.5,1.0,233.7,232.4,233.0,15.2,15.9,14.7,861.2,7.0,49.92,0.0,6.7,89.9,862.3,1.4,1.3,89.9,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630646,2026-08-19T23:58:08.630098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.3,10.5,0.0,0.7,1.0,237.9,237.2,238.1,12.0,12.2,11.0,852.0,3.7,49.91,0.0,2.3,54.6,851.7,14.2,12.8,54.6,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630677,2026-08-19T23:58:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.7,10.0,0.0,1.5,2.0,228.4,227.5,227.8,26.3,28.0,27.6,859.6,11.9,49.89,0.0,5.6,89.9,862.3,1.9,1.4,89.9,100.0,3323.0,3321.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630708,2026-08-19T23:58:39.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.1,0.6,0.0,0.7,1.0,240.4,239.5,240.2,12.0,11.5,10.9,851.9,5.1,49.91,0.0,2.2,54.6,852.0,5.7,5.0,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630739,2026-08-19T23:58:55.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.4,0.4,0.0,1.5,0.0,239.4,238.9,238.9,10.5,10.6,9.1,861.9,0.9,49.97,0.0,2.2,89.9,862.3,1.3,1.3,89.9,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630770,2026-08-19T23:59:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.7,3.9,0.0,0.8,2.0,226.9,226.3,227.2,22.2,23.1,21.0,850.7,16.9,49.84,0.0,10.1,54.6,851.4,13.0,9.6,54.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1630801,2026-08-19T23:59:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.2,0.1,0.0,1.5,1.0,239.7,239.2,239.3,12.3,12.4,11.4,861.7,2.8,49.93,0.0,4.4,89.9,861.9,2.9,3.0,89.9,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630832,2026-08-19T23:59:41.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.8,1.9,0.0,0.7,1.0,233.7,232.6,233.6,15.8,15.6,15.0,851.2,9.4,49.87,0.0,6.8,54.6,852.0,7.5,6.6,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630863,2026-08-19T23:59:57.619040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.4,16.2,0.0,1.5,2.0,237.9,237.4,237.4,10.5,10.6,9.1,862.0,-0.1,49.97,0.0,2.2,89.9,860.6,16.1,15.0,89.9,100.0,3317.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630894,2026-08-20T00:00:12.629315+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,4.5,1.3,23.3,0.0,0.7,1.0,227.8,227.4,227.8,32.5,35.4,30.9,851.1,25.0,49.83,0.0,16.4,54.6,852.4,1.7,2.0,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630925,2026-08-20T00:00:28.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.3,7.6,0.0,1.5,1.0,240.5,239.6,239.7,10.5,10.6,9.1,861.9,0.5,49.97,0.0,2.2,89.9,860.6,8.1,12.0,89.9,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
1630956,2026-08-20T00:00:43.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.1,0.5,3.3,0.0,0.7,1.0,237.6,238.8,239.5,12.0,11.5,10.9,851.9,5.5,49.91,0.0,2.2,54.6,852.4,2.2,2.3,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1630987,2026-08-20T00:00:59.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.2,5.8,0.0,1.5,1.0,227.2,226.9,227.0,21.0,22.0,20.7,860.7,9.8,49.92,0.0,9.1,89.9,861.9,4.0,3.2,89.9,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0
1631018,2026-08-20T00:01:14.618574+00:00,external_ems_2,bess_2,good,0.228,normal,PCS phase current imbalance high: 17.6,0.7,17.6,0.4,2.0,0.0,0.7,2.0,230.5,229.8,230.5,30.1,12.8,12.5,851.3,7.9,49.88,0.0,4.7,54.6,851.7,9.9,10.2,54.6,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631049,2026-08-20T00:01:30.629379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,8.2,0.0,1.5,1.0,240.0,239.4,239.5,10.5,10.6,9.1,861.9,0.6,49.97,0.0,3.9,89.9,861.3,8.8,11.2,89.9,100.0,3322.0,3321.0,25.8,24.3,24.6,20000.0,855.9,0,0
1631111,2026-08-20T00:02:01.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.8,1.0,0.0,1.5,0.0,231.4,230.6,230.9,12.6,12.6,11.7,861.5,3.0,49.93,0.0,8.1,89.9,862.3,2.0,1.3,89.9,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1631142,2026-08-20T00:02:16.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,10.9,0.0,0.7,1.0,238.7,237.8,238.5,12.0,11.5,10.9,852.0,5.6,49.91,0.0,2.2,54.6,851.4,16.5,10.8,54.6,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631173,2026-08-20T00:02:32.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,2.8,9.5,0.0,1.6,1.0,227.0,226.2,226.3,25.1,26.1,26.1,859.5,10.8,49.88,0.0,4.6,89.9,862.3,1.3,1.3,89.9,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0
1631204,2026-08-20T00:02:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,0.7,0.0,0.7,1.0,241.0,240.5,241.1,12.0,11.5,11.0,851.9,5.1,49.91,0.0,2.2,54.6,852.0,4.4,3.3,54.6,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631235,2026-08-20T00:03:03.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.4,1.0,0.0,1.5,1.0,240.0,239.6,239.6,10.5,10.6,9.1,861.9,0.2,49.96,0.0,2.3,89.9,862.3,1.2,1.2,89.9,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1631266,2026-08-20T00:03:18.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,7.2,0.0,0.7,1.0,237.7,237.1,237.9,12.0,11.2,10.9,851.9,5.2,49.91,0.0,4.6,54.6,851.7,12.4,9.1,54.6,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631297,2026-08-20T00:03:34.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.3,0.7,0.0,1.5,1.0,230.2,229.9,229.4,15.2,13.9,14.3,860.6,2.7,49.92,0.0,6.7,89.9,861.9,3.4,3.1,89.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1631328,2026-08-20T00:03:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.8,6.4,0.0,0.7,1.0,234.9,234.1,234.7,14.6,13.1,13.8,851.6,8.1,49.92,0.0,6.5,54.6,852.4,1.7,1.8,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631359,2026-08-20T00:04:05.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,8.8,0.0,1.5,1.0,238.7,238.8,238.2,10.5,10.0,9.1,862.0,0.3,49.97,0.0,1.8,89.9,861.6,9.1,7.1,89.9,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
1631390,2026-08-20T00:04:20.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.4,1.9,3.7,0.0,0.7,1.0,229.8,229.8,229.8,21.0,20.3,21.7,850.5,5.4,49.84,0.0,9.4,54.6,852.4,1.7,1.8,54.6,100.0,3285.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631421,2026-08-20T00:04:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.4,0.0,1.5,1.0,241.0,241.3,240.6,10.3,10.0,9.0,862.0,0.1,49.97,0.0,1.8,89.9,861.6,6.5,6.3,89.9,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1631452,2026-08-20T00:04:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,4.8,0.0,0.7,1.0,236.8,236.7,236.9,13.6,11.7,12.5,851.8,6.8,49.9,0.0,1.8,54.6,852.4,2.0,1.8,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631483,2026-08-20T00:05:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.1,5.6,0.0,1.5,2.0,231.6,231.0,230.8,10.5,10.0,9.1,862.0,1.3,49.97,0.0,5.7,89.9,860.9,6.9,10.3,89.9,100.0,3323.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1631514,2026-08-20T00:05:22.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,15.2,0.0,0.7,2.0,230.5,230.3,230.6,24.1,23.7,24.3,850.8,16.8,49.84,0.0,11.1,54.2,852.7,1.6,1.7,54.2,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631545,2026-08-20T00:05:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.1,4.0,0.0,1.5,1.0,236.1,236.1,235.7,13.0,12.5,12.2,861.5,3.5,49.94,0.0,5.9,89.9,861.6,7.5,7.0,89.9,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1631576,2026-08-20T00:05:53.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.4,0.0,0.7,1.0,239.2,238.9,239.0,12.1,10.2,10.8,852.0,3.9,49.92,0.0,1.8,54.2,852.0,5.3,5.6,54.2,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631638,2026-08-20T00:06:24.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.2,11.3,0.0,0.7,1.0,240.6,240.6,240.8,13.2,11.1,12.0,851.9,6.2,49.92,0.0,1.7,54.2,850.7,17.5,15.0,54.2,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631669,2026-08-20T00:06:40.619766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.1,0.0,1.6,1.0,239.9,240.1,239.5,10.4,9.9,9.1,861.7,0.2,49.96,0.0,1.8,89.9,862.3,1.3,0.8,89.9,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1631700,2026-08-20T00:06:55.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,3.1,0.0,0.7,1.0,240.9,241.1,241.1,12.1,10.2,10.8,851.9,4.6,49.92,0.0,1.7,54.2,852.4,1.5,1.7,54.2,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631731,2026-08-20T00:07:11.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,8.6,0.0,1.6,1.0,239.4,239.5,238.9,10.5,9.9,9.1,862.0,0.2,49.97,0.0,1.8,89.9,861.6,8.8,7.7,89.9,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
1631762,2026-08-20T00:07:26.629621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,2.3,0.0,0.7,1.0,231.6,230.9,231.3,16.8,15.0,15.8,851.3,6.1,49.92,0.0,7.7,54.2,851.7,8.4,8.5,54.2,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631793,2026-08-20T00:07:42.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.0,0.0,1.6,1.0,234.8,234.5,234.2,14.8,14.8,14.9,861.4,6.3,49.94,0.0,4.4,89.9,862.3,1.3,0.7,89.9,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1631824,2026-08-20T00:07:57.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.9,7.9,0.0,0.7,2.0,232.3,231.7,232.2,17.1,15.4,16.2,851.5,9.9,49.88,0.0,7.5,54.2,852.4,2.0,1.7,54.2,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631855,2026-08-20T00:08:13.618931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.4,13.6,0.0,1.6,2.0,238.2,238.3,237.8,10.4,10.0,9.2,862.0,0.5,49.97,0.0,1.8,89.9,860.6,14.1,13.3,89.9,100.0,3320.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0
1631886,2026-08-20T00:08:28.619926+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,0.3,2.0,21.7,0.0,0.7,2.0,226.3,226.1,226.4,33.3,33.5,33.2,850.4,23.4,49.83,0.0,7.9,54.2,852.4,1.7,1.6,54.2,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1631917,2026-08-20T00:08:44.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.7,0.0,1.6,1.0,240.2,240.3,239.8,10.4,9.9,9.1,862.0,0.0,49.97,0.0,1.8,89.5,862.3,0.7,0.8,89.5,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1631948,2026-08-20T00:08:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,4.6,0.0,0.8,1.0,240.0,240.1,240.3,12.1,10.1,10.8,852.0,4.2,49.92,0.0,1.8,54.2,851.7,8.8,7.6,54.2,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1631979,2026-08-20T00:09:15.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.4,0.8,0.0,1.6,1.0,231.1,230.9,230.6,15.6,15.6,15.2,861.2,8.0,49.92,0.0,7.9,89.5,861.6,7.2,6.0,89.5,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1632010,2026-08-20T00:09:30.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,8.2,0.0,0.8,2.0,234.9,234.5,234.9,16.9,15.1,15.7,851.3,9.8,49.86,0.0,6.8,54.2,852.7,1.6,1.8,54.2,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632041,2026-08-20T00:09:46.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,1.0,7.3,0.0,1.6,1.0,232.0,232.0,231.6,15.4,15.4,15.2,861.3,8.3,49.93,0.0,7.3,89.5,862.3,1.0,0.8,89.5,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1632072,2026-08-20T00:10:01.618947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,8.0,0.0,0.7,1.0,238.6,238.6,238.8,12.1,10.1,10.8,852.0,2.9,49.92,0.0,1.8,54.2,851.4,10.9,10.2,54.2,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
1632103,2026-08-20T00:10:17.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,2.0,15.4,0.0,1.6,1.0,230.2,230.0,230.1,34.3,35.3,35.6,860.3,17.9,49.89,0.0,12.8,89.5,862.3,2.5,2.2,89.5,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
1632165,2026-08-20T00:10:48.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.4,0.0,1.6,1.0,239.9,240.1,239.5,10.4,9.9,9.1,862.0,0.3,49.97,0.0,1.8,89.5,862.3,0.7,0.8,89.5,100.0,3324.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0
1632196,2026-08-20T00:11:03.629560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.9,0.0,0.8,2.0,231.9,231.3,231.7,16.5,14.7,15.5,851.3,7.3,49.92,0.0,7.6,54.2,851.7,8.2,7.4,54.2,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632227,2026-08-20T00:11:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.3,2.6,0.0,1.5,1.0,231.8,232.3,231.5,24.0,23.4,22.2,861.3,5.7,49.9,0.0,18.2,89.5,861.6,8.3,7.0,89.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1632258,2026-08-20T00:11:34.629142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,4.7,0.0,0.8,2.0,234.4,234.1,234.4,14.1,12.2,13.0,851.5,7.1,49.88,0.0,6.5,54.2,850.7,11.8,12.7,54.2,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632289,2026-08-20T00:11:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,0.9,0.0,1.5,1.0,239.1,239.3,238.7,10.5,9.9,9.1,862.0,-0.1,49.97,0.0,1.8,89.5,862.3,0.8,0.8,89.5,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1632320,2026-08-20T00:12:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.6,6.0,0.0,0.8,1.0,228.4,228.8,228.7,23.4,22.9,24.2,849.8,7.4,49.83,0.0,6.9,54.2,852.4,1.4,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632351,2026-08-20T00:12:21.629937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.3,7.8,0.0,1.5,1.0,238.1,237.9,237.5,13.1,12.7,12.5,861.6,4.4,49.95,0.0,3.4,89.5,861.3,12.2,10.8,89.5,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1632382,2026-08-20T00:12:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.6,18.2,0.0,0.8,2.0,227.6,227.3,227.6,28.3,27.9,28.2,849.8,19.3,49.84,0.0,16.7,54.2,852.4,1.1,1.7,54.2,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632413,2026-08-20T00:12:52.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,5.5,0.0,1.5,1.0,240.9,241.0,240.5,10.4,10.0,9.1,861.9,0.5,49.97,0.0,1.8,89.5,861.6,6.0,5.8,89.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1632444,2026-08-20T00:13:07.618717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.3,0.0,0.8,1.0,239.4,239.3,239.4,12.0,10.2,10.8,851.9,4.4,49.92,0.0,1.8,54.2,852.4,2.1,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632475,2026-08-20T00:13:23.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.4,15.1,0.0,1.5,1.0,237.8,238.0,237.4,10.5,10.0,9.1,862.0,1.5,49.96,0.0,4.4,89.5,860.6,16.6,12.4,89.5,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1632506,2026-08-20T00:13:38.629694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,7.7,0.0,0.8,1.0,234.7,234.3,234.7,16.6,14.8,15.6,851.3,9.6,49.88,0.0,5.1,54.2,852.4,1.9,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632537,2026-08-20T00:13:54.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.9,3.3,0.0,1.6,0.0,235.6,235.4,235.2,13.6,13.1,12.9,861.4,4.2,49.97,0.0,5.8,89.5,862.3,0.9,0.7,89.5,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1632568,2026-08-20T00:14:09.618954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,6.3,0.0,0.8,2.0,238.2,238.2,238.4,12.0,10.1,10.8,852.0,2.5,49.92,0.0,1.8,54.2,851.7,8.8,9.0,54.2,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632599,2026-08-20T00:14:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.8,5.7,0.0,1.6,1.0,227.2,226.9,226.4,16.7,15.0,15.5,860.1,9.0,49.89,0.0,22.6,89.5,861.9,3.3,2.4,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1632630,2026-08-20T00:14:40.618922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,3.9,0.0,0.8,2.0,240.3,240.3,240.5,12.0,10.1,10.7,851.9,4.4,49.92,0.0,1.8,54.2,851.7,8.3,7.7,54.2,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
1632692,2026-08-20T00:15:11.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.6,5.5,0.0,0.8,2.0,232.0,231.4,231.8,16.3,14.5,15.3,851.3,7.9,49.87,0.0,8.3,54.2,850.7,13.4,13.7,54.2,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1632723,2026-08-20T00:15:27.619371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.9,13.5,0.0,1.6,1.0,233.8,234.1,233.5,19.1,19.0,18.3,861.4,14.3,49.9,0.0,4.8,89.5,862.3,0.8,0.9,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1632754,2026-08-20T00:15:42.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,8.9,0.0,0.8,1.0,231.7,231.6,232.0,17.3,15.6,16.4,851.2,10.5,49.89,0.0,7.2,54.2,852.4,1.6,1.8,54.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1632785,2026-08-20T00:15:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,8.4,0.0,1.6,1.0,238.6,238.8,238.2,10.4,10.0,9.1,862.0,1.3,49.97,0.0,1.8,89.5,860.6,9.7,12.4,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1632816,2026-08-20T00:16:13.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.8,18.4,0.0,0.8,1.0,227.4,226.4,227.4,21.7,18.9,18.4,851.6,20.0,49.83,0.0,19.1,54.2,852.4,1.6,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1632847,2026-08-20T00:16:29.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,10.4,0.0,1.6,2.0,241.9,241.8,241.2,10.3,9.9,9.0,861.9,0.2,49.97,0.0,1.8,89.5,861.3,10.6,10.4,89.5,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
1632878,2026-08-20T00:16:44.619375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.2,0.0,0.8,2.0,240.2,240.1,240.2,12.1,10.1,10.7,851.9,4.3,49.9,0.0,1.8,54.2,852.4,2.1,1.7,54.2,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1632909,2026-08-20T00:17:00.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,5.1,0.0,1.6,1.0,237.8,238.0,237.4,10.4,9.9,9.1,862.0,0.8,49.95,0.0,4.0,89.5,861.6,5.9,4.9,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1632940,2026-08-20T00:17:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,5.4,0.0,0.8,2.0,234.0,233.7,234.0,17.3,15.5,16.3,851.3,10.4,49.86,0.0,6.1,54.2,852.0,5.0,4.3,54.2,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
