id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1632971,2026-08-20T00:17:31.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,2.9,0.0,1.6,1.0,235.8,235.2,235.0,13.8,13.4,13.1,861.4,4.9,49.97,0.0,6.1,89.5,861.6,7.8,6.8,89.5,100.0,3318.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633002,2026-08-20T00:17:46.628993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.8,1.7,0.0,0.8,2.0,238.5,238.3,238.7,13.9,11.9,12.7,851.2,6.9,49.88,0.0,4.0,54.2,852.0,5.2,6.0,54.2,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633033,2026-08-20T00:18:02.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.0,7.1,0.0,1.6,1.0,231.4,231.1,230.9,15.8,15.8,15.6,861.3,8.0,49.94,0.0,6.8,89.5,862.3,0.9,0.9,89.5,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633064,2026-08-20T00:18:17.628893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.5,8.6,0.0,0.8,2.0,238.2,238.2,238.4,12.0,10.1,10.8,851.9,2.4,49.92,0.0,1.8,53.8,850.4,11.0,14.2,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633095,2026-08-20T00:18:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,2.0,4.2,0.0,1.6,1.0,228.2,227.8,227.4,17.5,15.6,16.9,860.3,4.9,49.89,0.0,5.9,89.5,862.3,0.7,0.7,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633126,2026-08-20T00:18:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,4.4,0.0,0.8,1.0,240.4,240.2,240.4,12.0,10.1,10.8,851.9,4.0,49.92,0.0,1.7,53.8,851.7,8.4,7.3,53.8,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633157,2026-08-20T00:19:04.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.6,0.0,1.6,1.0,239.9,240.1,239.5,10.4,9.9,9.1,862.0,-0.1,49.97,0.0,1.7,89.5,861.9,4.5,2.8,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633219,2026-08-20T00:19:35.630491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.0,4.8,0.0,1.6,1.0,235.4,235.1,234.7,13.9,13.7,13.6,861.3,5.7,49.94,0.0,5.0,89.5,862.3,0.9,0.8,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633250,2026-08-20T00:19:50.629507+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,9.8,0.0,0.8,1.0,232.8,232.3,232.6,18.1,16.5,16.9,851.2,11.6,49.87,0.0,7.3,53.8,852.4,1.8,1.8,53.8,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633281,2026-08-20T00:20:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,8.3,0.0,1.6,1.0,238.2,238.2,237.8,10.4,10.0,9.1,862.0,0.8,49.97,0.0,1.8,89.5,861.6,9.1,8.4,89.5,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633312,2026-08-20T00:20:21.629199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.4,6.7,0.0,0.8,2.0,228.5,229.0,228.7,26.8,26.3,26.8,849.6,11.9,49.83,0.0,17.2,53.8,852.0,5.2,4.6,53.8,100.0,3282.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633343,2026-08-20T00:20:37.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.1,0.0,1.6,1.0,240.9,241.1,240.5,10.4,10.0,9.1,861.9,-0.3,49.97,0.0,1.8,89.5,861.6,7.8,5.7,89.5,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633374,2026-08-20T00:20:52.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,3.3,0.0,0.8,2.0,239.4,239.4,239.5,12.0,10.2,10.7,851.9,4.5,49.92,0.0,1.7,53.8,852.4,1.2,1.7,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633405,2026-08-20T00:21:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,1.1,4.3,0.0,1.6,1.0,229.7,229.5,229.5,16.5,16.6,16.5,861.2,6.7,49.92,0.0,8.7,89.5,862.3,2.4,1.4,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633436,2026-08-20T00:21:23.629950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.2,8.5,0.0,0.8,1.0,234.0,233.9,234.2,17.4,15.7,16.5,851.2,10.5,49.88,0.0,5.5,53.8,852.4,2.0,1.7,53.8,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633467,2026-08-20T00:21:39.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.4,2.8,0.0,1.6,1.0,231.9,231.6,231.4,15.9,16.0,15.8,861.3,8.2,49.93,0.0,6.7,89.5,860.9,11.0,10.2,89.5,100.0,3320.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633498,2026-08-20T00:21:54.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,1.2,0.0,0.8,1.0,238.3,238.2,238.5,12.0,10.1,10.7,851.9,4.1,49.92,0.0,1.7,53.8,852.0,5.3,5.3,53.8,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633529,2026-08-20T00:22:10.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.5,6.0,0.0,1.6,1.0,227.9,227.7,227.3,16.2,14.7,14.8,860.8,6.5,49.89,0.0,5.5,89.5,862.3,0.5,0.8,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633560,2026-08-20T00:22:25.629131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,12.2,0.0,0.8,1.0,237.9,238.0,238.1,12.0,10.1,10.8,851.9,2.9,49.92,0.0,1.7,53.8,851.7,15.1,14.3,53.8,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633591,2026-08-20T00:22:41.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.9,7.8,0.0,1.5,1.0,230.4,230.3,229.6,15.5,14.4,14.3,861.4,8.9,49.89,0.0,14.3,89.5,862.3,1.1,0.7,89.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
1633622,2026-08-20T00:22:56.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,0.8,2.0,239.6,239.6,239.7,12.0,10.1,10.8,851.9,4.8,49.92,0.0,1.8,53.8,852.4,1.8,1.8,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633653,2026-08-20T00:23:12.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,6.2,0.0,1.6,1.0,239.0,238.8,238.2,10.4,10.0,9.1,862.0,0.4,49.97,0.0,1.8,89.5,861.6,6.6,5.9,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633684,2026-08-20T00:23:27.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.7,5.7,0.0,0.8,1.0,228.4,228.1,228.7,20.2,19.0,19.3,851.0,12.9,49.85,0.0,17.9,53.8,851.7,7.2,6.5,53.8,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633746,2026-08-20T00:23:58.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,6.8,0.0,0.8,2.0,233.0,232.9,233.1,16.3,14.4,15.3,851.3,8.8,49.88,0.0,5.1,53.8,852.4,2.0,1.8,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633777,2026-08-20T00:24:14.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,8.8,0.0,1.6,1.0,238.1,238.0,237.4,10.5,10.0,9.1,862.0,1.2,49.97,0.0,1.8,89.1,861.3,10.0,10.7,89.1,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633808,2026-08-20T00:24:29.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.4,6.2,0.0,0.8,2.0,229.0,228.6,228.9,26.0,24.9,24.0,850.0,7.9,49.84,0.0,13.2,53.8,852.4,1.7,1.6,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633839,2026-08-20T00:24:45.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.4,2.6,0.0,1.5,1.0,238.2,238.6,238.1,12.3,11.9,11.4,861.9,3.8,49.97,0.0,3.9,89.1,862.3,1.2,0.6,89.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
1633870,2026-08-20T00:25:00.618952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,10.4,0.0,0.8,2.0,238.5,238.5,238.7,12.0,10.2,10.8,851.9,4.1,49.92,0.0,1.8,53.8,851.0,14.5,12.7,53.8,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
1633901,2026-08-20T00:25:16.629740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.8,7.2,0.0,1.6,2.0,226.9,226.6,226.2,24.4,25.1,24.9,860.1,12.8,49.9,0.0,4.3,89.1,861.9,5.6,4.6,89.1,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633932,2026-08-20T00:25:31.619404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,8.0,0.0,0.7,2.0,238.1,237.9,238.2,13.8,11.8,12.7,851.9,4.7,49.88,0.0,4.0,53.8,850.7,12.7,15.5,53.8,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
1633963,2026-08-20T00:25:47.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.3,3.5,0.0,1.6,1.0,235.2,234.9,234.6,13.8,13.5,13.2,861.6,5.4,49.95,0.0,2.9,89.1,861.9,1.9,2.2,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1633994,2026-08-20T00:26:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,0.5,0.0,0.7,2.0,237.6,237.6,237.8,12.0,10.2,10.7,851.4,2.1,49.89,0.0,7.7,53.8,852.4,2.6,1.9,53.8,100.0,3282.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634025,2026-08-20T00:26:18.619436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,1.2,16.9,0.0,1.6,1.0,232.6,232.5,232.4,31.1,31.3,30.9,861.1,18.1,49.89,0.0,14.0,89.1,862.3,1.2,0.7,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634056,2026-08-20T00:26:33.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,8.1,0.0,0.7,2.0,240.3,240.4,240.5,12.0,10.1,10.8,851.3,8.9,49.92,0.0,1.8,53.8,850.7,17.0,16.6,53.8,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634087,2026-08-20T00:26:49.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,3.5,0.0,1.6,1.0,239.3,239.4,238.8,10.4,10.0,9.1,861.9,-0.2,49.97,0.0,1.8,89.1,861.9,3.3,3.1,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634118,2026-08-20T00:27:04.629579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,8.1,0.0,0.7,2.0,232.2,231.8,232.2,17.3,15.4,16.2,851.2,10.0,49.87,0.0,6.3,53.8,852.4,1.9,1.8,53.8,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634149,2026-08-20T00:27:20.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,6.9,0.0,1.6,1.0,238.5,238.4,237.8,10.5,10.0,9.1,862.0,1.2,49.97,0.0,1.8,89.1,860.9,8.1,12.8,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634180,2026-08-20T00:27:35.629491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.4,16.6,0.0,0.7,1.0,226.6,226.5,226.6,29.8,29.7,29.4,851.0,18.5,49.85,0.0,18.2,53.8,852.4,1.9,1.8,53.8,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634211,2026-08-20T00:27:51.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.0,2.6,0.0,1.6,1.0,241.4,241.3,241.0,10.4,10.2,9.1,861.9,-0.4,49.97,0.0,1.9,89.1,861.9,2.2,2.4,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634273,2026-08-20T00:28:22.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,1.1,4.2,0.0,1.6,1.0,233.4,232.9,232.9,15.2,15.3,14.8,861.4,7.1,49.93,0.0,7.4,89.1,860.3,11.3,13.5,89.1,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634304,2026-08-20T00:28:37.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.9,18.2,0.0,0.7,2.0,229.7,228.8,230.0,21.4,21.1,18.4,851.5,20.2,49.83,0.0,16.6,53.8,852.4,2.0,2.2,53.8,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634335,2026-08-20T00:28:53.629119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,0.8,4.6,0.0,1.6,1.0,233.3,232.0,232.6,14.8,15.4,14.3,861.1,6.6,49.94,0.0,7.6,89.1,861.9,2.0,1.5,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634366,2026-08-20T00:29:08.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.1,3.3,0.0,0.7,1.0,239.4,238.6,239.5,12.0,12.6,10.9,851.8,5.7,49.91,0.0,2.3,53.8,851.7,9.0,8.4,53.8,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634397,2026-08-20T00:29:24.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,2.3,1.7,0.0,1.6,1.0,227.6,227.4,227.1,16.9,15.1,15.6,859.6,5.9,49.88,0.0,23.6,89.1,861.9,4.2,4.1,89.1,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634428,2026-08-20T00:29:39.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,0.1,0.7,0.0,0.7,1.0,239.1,237.5,238.9,14.2,14.9,13.3,851.5,9.2,49.9,0.0,3.9,53.8,851.4,9.9,8.1,53.8,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634459,2026-08-20T00:29:55.628891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,1.2,5.4,0.0,1.6,0.0,231.9,230.9,231.4,15.5,16.6,15.4,861.1,7.5,49.92,0.0,6.5,89.1,862.3,2.1,1.4,89.1,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634490,2026-08-20T00:30:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.4,11.0,0.4,0.7,1.0,238.1,237.0,238.0,12.0,12.7,10.9,851.8,5.9,49.91,0.0,2.3,53.8,851.4,16.9,11.6,53.4,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634521,2026-08-20T00:30:26.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.7,6.8,0.0,1.6,1.0,234.2,233.0,233.5,15.2,15.8,14.9,861.2,8.2,49.93,0.0,6.4,89.1,861.9,1.4,1.6,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634552,2026-08-20T00:30:41.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.0,2.9,0.0,0.7,1.0,239.7,239.0,239.9,12.0,12.6,11.0,851.7,5.7,49.91,0.0,2.3,53.4,851.7,8.6,10.8,53.4,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634583,2026-08-20T00:30:57.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,6.5,0.0,1.6,1.0,239.2,238.6,238.8,10.6,10.8,9.1,861.8,0.3,49.97,0.0,2.3,89.1,861.6,6.8,5.5,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634614,2026-08-20T00:31:12.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.8,13.5,0.0,0.7,2.0,228.5,227.7,228.7,19.7,20.4,18.5,850.6,15.6,49.85,0.0,9.5,53.4,852.4,2.1,2.3,53.4,100.0,3282.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634645,2026-08-20T00:31:28.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.0,11.2,0.0,1.6,2.0,236.6,235.4,235.7,13.9,14.3,13.5,861.3,4.9,49.94,0.0,4.3,89.1,861.3,16.1,10.0,89.1,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634676,2026-08-20T00:31:43.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.9,6.9,0.0,0.7,1.0,232.4,231.6,232.5,16.0,15.6,15.1,851.1,8.8,49.87,0.0,6.3,53.4,852.0,1.9,2.1,53.4,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634707,2026-08-20T00:31:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.5,7.7,0.0,1.6,1.0,238.3,237.5,237.5,10.5,10.6,9.1,861.8,0.7,49.97,0.0,2.2,89.1,861.3,8.4,7.3,89.1,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634738,2026-08-20T00:32:14.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.6,0.4,4.1,0.0,0.7,2.0,227.7,226.6,227.4,27.6,30.0,24.4,851.6,7.2,49.83,0.0,2.4,53.4,852.0,3.1,3.9,53.4,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
1634800,2026-08-20T00:32:45.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.5,14.0,0.0,0.8,1.0,232.2,231.3,232.5,18.6,18.0,16.4,851.5,16.9,49.85,0.0,7.8,53.4,852.0,2.9,6.3,53.4,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1634831,2026-08-20T00:33:01.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.4,3.7,0.0,1.6,0.0,236.1,234.6,235.2,13.6,13.9,13.0,861.5,5.4,49.97,0.0,5.1,89.1,861.9,1.7,1.4,89.1,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634862,2026-08-20T00:33:16.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,13.2,0.0,0.8,2.0,238.8,238.2,239.0,12.0,11.6,10.9,851.7,5.2,49.91,0.0,2.2,53.4,850.4,18.4,17.8,53.4,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1634893,2026-08-20T00:33:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,2.1,12.7,0.0,1.6,1.0,227.3,227.0,227.1,27.6,29.9,28.2,859.8,14.0,49.89,0.0,6.1,89.1,861.9,1.3,1.4,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634924,2026-08-20T00:33:47.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.0,3.5,0.0,0.8,1.0,241.9,241.0,241.7,12.0,11.5,11.0,851.7,5.3,49.91,0.0,2.2,53.4,851.7,8.8,7.8,53.4,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1634955,2026-08-20T00:34:03.619809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.8,1.7,0.0,1.6,0.0,235.5,234.4,234.8,13.0,13.4,12.5,861.5,3.3,49.95,0.0,2.3,89.1,862.3,1.6,1.3,89.1,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1634986,2026-08-20T00:34:18.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.6,13.1,0.0,0.8,1.0,237.6,236.9,237.9,12.0,11.6,10.9,851.3,4.7,49.91,0.0,5.3,53.4,850.7,17.8,17.4,53.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1635017,2026-08-20T00:34:34.630171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,7.6,0.0,1.6,1.0,230.8,230.1,230.1,15.3,14.3,14.2,861.3,9.2,49.89,0.0,5.1,89.1,861.9,1.6,1.4,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1635048,2026-08-20T00:34:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.4,8.3,0.0,0.8,1.0,239.7,239.1,239.9,12.0,11.5,10.9,851.0,10.2,49.91,0.0,5.4,53.4,852.4,1.9,2.2,53.4,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1635079,2026-08-20T00:35:05.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.2,17.5,0.0,1.6,2.0,237.9,237.5,237.5,10.6,10.7,9.1,861.8,0.3,49.97,0.0,2.2,89.1,860.6,17.8,16.6,89.1,100.0,3313.0,3311.0,25.6,24.0,24.4,20000.0,855.9,0,0
1635110,2026-08-20T00:35:20.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.4,6.5,0.0,0.8,1.0,229.6,229.3,230.0,23.5,24.4,23.7,849.6,8.5,49.83,0.0,11.4,53.4,852.0,2.0,2.1,53.4,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1635141,2026-08-20T00:35:36.619850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.5,16.8,0.0,1.6,2.0,240.4,239.9,239.9,10.5,10.7,9.1,861.8,0.0,49.97,0.0,2.2,89.1,861.3,16.8,9.9,89.1,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1635172,2026-08-20T00:35:51.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.3,3.0,0.0,0.8,1.0,239.9,239.0,239.7,12.0,11.5,10.9,851.7,5.4,49.91,0.0,2.2,53.4,852.0,2.4,2.2,53.4,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1635203,2026-08-20T00:36:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.1,11.3,0.0,1.6,1.0,227.9,227.4,227.6,19.8,20.6,19.5,860.8,12.7,49.92,0.0,9.2,89.1,861.9,1.4,1.3,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1635234,2026-08-20T00:36:22.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,9.4,0.0,0.9,1.0,239.0,238.9,239.1,12.0,10.2,10.9,851.7,4.8,49.91,0.0,1.9,53.4,851.4,14.2,9.6,53.4,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
1635265,2026-08-20T00:36:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.5,1.7,0.0,1.6,1.0,233.2,232.6,232.5,15.0,15.4,15.0,861.1,7.4,49.93,0.0,6.9,89.1,861.6,5.7,5.4,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1635327,2026-08-20T00:37:09.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.1,0.0,1.6,1.0,239.2,239.7,239.1,11.1,10.7,10.0,861.8,2.0,49.94,0.0,1.8,88.7,862.3,0.9,0.8,88.7,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1635359,2026-08-20T00:37:25.628788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,2.3,7.7,0.0,1.6,1.0,228.5,228.1,227.8,21.3,21.6,22.4,859.6,8.6,49.9,0.0,9.7,88.7,861.9,0.9,0.8,88.7,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1635390,2026-08-20T00:37:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,8.1,0.0,0.9,1.0,240.5,240.4,240.4,12.1,10.1,10.8,851.7,4.9,49.92,0.0,1.8,53.4,850.7,13.0,15.6,53.4,100.0,3282.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
1635421,2026-08-20T00:37:56.619536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.9,0.0,1.5,1.0,239.2,239.4,238.7,10.4,9.9,9.1,861.9,1.6,49.97,0.0,1.8,88.7,861.6,3.5,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635452,2026-08-20T00:38:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.7,3.3,0.0,0.9,2.0,229.2,229.6,229.5,21.1,20.6,21.9,849.7,4.9,49.83,0.0,2.3,53.4,852.4,1.6,1.7,53.4,100.0,3283.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
1635483,2026-08-20T00:38:27.630679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,8.9,0.0,1.5,1.0,241.0,241.4,240.8,11.4,11.0,10.4,861.7,1.7,49.95,0.0,3.1,88.7,861.3,10.6,8.3,88.7,100.0,3319.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635514,2026-08-20T00:38:42.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,6.4,0.0,0.9,1.0,232.3,231.9,232.3,17.0,15.2,16.0,851.0,9.6,49.87,0.0,7.5,53.4,852.0,3.2,3.1,53.4,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
1635545,2026-08-20T00:38:58.629784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.4,0.0,1.5,1.0,238.2,238.3,237.7,10.4,10.0,9.1,861.9,1.2,49.97,0.0,1.8,88.7,861.6,7.6,5.5,88.7,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635576,2026-08-20T00:39:13.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.2,0.0,0.8,1.0,239.3,239.1,239.1,12.1,10.2,10.8,851.7,4.2,49.92,0.0,1.7,53.4,852.4,2.0,1.7,53.4,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1635607,2026-08-20T00:39:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.5,0.4,0.0,1.5,1.0,227.3,227.1,226.9,19.7,19.6,19.4,860.8,10.2,49.9,0.0,4.6,88.7,861.3,9.8,6.6,88.7,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635638,2026-08-20T00:39:44.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,5.4,0.0,0.8,2.0,236.6,236.3,236.7,15.2,13.3,14.0,851.2,8.0,49.89,0.0,3.7,53.4,852.0,2.6,2.0,53.4,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
1635669,2026-08-20T00:40:00.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.0,4.8,0.0,1.5,0.0,234.0,233.9,233.5,14.3,14.2,13.9,861.3,5.6,49.94,0.0,4.2,88.7,862.3,0.8,0.7,88.7,100.0,3323.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635700,2026-08-20T00:40:15.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,4.6,0.0,0.8,2.0,238.1,238.0,238.2,12.0,10.1,10.8,851.7,4.5,49.92,0.0,1.8,53.4,850.4,9.1,16.7,53.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
1635731,2026-08-20T00:40:31.619664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.7,10.2,0.0,1.5,1.0,230.5,230.2,230.3,28.2,29.3,29.2,860.2,11.3,49.89,0.0,9.8,88.7,861.9,1.1,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635762,2026-08-20T00:40:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.2,0.0,0.9,1.0,240.0,240.1,240.3,12.1,10.1,10.8,851.7,4.4,49.92,0.0,1.8,53.4,852.0,4.6,3.5,53.4,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0
1635793,2026-08-20T00:41:02.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.8,0.0,1.5,1.0,239.4,239.6,239.0,10.4,10.0,9.1,861.9,-0.1,49.97,0.0,1.7,88.7,862.3,0.7,0.8,88.7,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635855,2026-08-20T00:41:33.628767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,2.7,0.0,1.5,1.0,239.3,239.5,238.9,12.2,11.8,11.4,861.6,2.3,49.94,0.0,3.5,88.7,861.9,5.0,3.9,88.7,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635886,2026-08-20T00:41:48.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,8.8,0.0,0.9,1.0,232.3,231.8,232.2,17.2,15.5,16.2,851.0,10.5,49.87,0.0,7.4,53.4,852.4,1.7,1.8,53.4,100.0,3282.0,3281.0,24.9,24.0,24.3,20000.0,856.4,0,0
1635917,2026-08-20T00:42:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.6,11.4,0.0,1.5,1.0,238.0,238.2,237.6,10.5,10.0,9.1,861.9,0.3,49.97,0.0,1.8,88.7,860.3,11.7,15.1,88.7,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1635948,2026-08-20T00:42:19.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.6,2.8,0.0,0.9,1.0,231.0,230.8,231.6,18.7,16.8,17.0,851.4,4.8,49.83,0.0,2.0,52.9,852.0,2.0,1.7,52.9,100.0,3282.0,3281.0,24.9,24.0,24.3,20000.0,856.4,0,0
1635979,2026-08-20T00:42:35.619663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.6,13.9,0.0,1.5,2.0,240.5,240.3,239.7,10.4,10.0,9.1,861.9,0.0,49.97,0.0,1.8,88.7,861.3,13.9,13.7,88.7,100.0,3313.0,3311.0,25.6,24.1,24.4,20000.0,855.9,0,0
1636010,2026-08-20T00:42:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.2,0.0,0.9,2.0,239.7,239.7,239.8,12.0,10.1,10.8,851.6,5.0,49.92,0.0,1.7,52.9,852.0,1.8,1.7,52.9,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
1636041,2026-08-20T00:43:06.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.9,10.0,0.0,1.5,1.0,227.8,227.8,227.4,24.5,25.2,24.6,860.4,11.2,49.9,0.0,13.9,88.7,862.3,1.2,0.9,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1636072,2026-08-20T00:43:21.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.2,6.6,0.0,0.9,2.0,236.9,236.2,236.6,15.7,13.9,14.6,851.2,8.4,49.89,0.0,4.6,52.9,851.0,15.0,10.5,52.9,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
1636103,2026-08-20T00:43:37.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.8,3.3,0.0,1.5,1.0,233.9,233.3,233.1,14.1,13.8,13.5,861.1,6.4,49.93,0.0,6.3,88.7,861.9,3.1,2.3,88.7,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
1636134,2026-08-20T00:43:52.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.5,0.0,0.9,2.0,241.1,241.4,241.5,13.0,11.0,11.8,851.4,6.4,49.91,0.0,1.8,52.9,851.7,6.9,6.1,52.9,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
1636165,2026-08-20T00:44:08.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,1.1,0.0,1.5,1.0,238.7,239.0,238.3,10.7,10.1,9.3,861.3,-0.1,49.94,0.0,2.0,88.7,861.9,1.0,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1636196,2026-08-20T00:44:23.618759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,7.3,0.0,0.8,1.0,237.8,237.7,237.9,12.0,10.1,10.7,851.7,3.3,49.92,0.0,1.7,52.9,851.0,10.6,11.9,52.9,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1636227,2026-08-20T00:44:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,1.8,14.2,0.0,1.5,1.0,231.2,231.1,231.1,30.0,30.6,30.5,860.5,15.1,49.91,0.0,14.9,88.7,862.3,0.9,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1636258,2026-08-20T00:44:54.630983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,0.6,0.0,0.8,1.0,240.0,240.1,240.2,12.0,10.2,10.7,851.6,3.9,49.92,0.0,1.8,52.9,852.0,3.3,2.9,52.9,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1636289,2026-08-20T00:45:10.619256+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,9.5,0.0,1.6,2.0,238.9,239.0,238.4,10.4,10.0,9.1,861.9,0.5,49.97,0.0,1.8,88.7,861.6,10.0,9.9,88.7,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636320,2026-08-20T00:45:25.619225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.3,14.5,0.0,0.8,2.0,226.3,226.2,226.5,27.8,27.5,28.0,849.7,18.2,49.84,0.0,19.7,52.9,852.0,3.7,3.1,52.9,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1636382,2026-08-20T00:45:56.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,4.4,0.0,0.8,1.0,235.7,235.2,235.5,14.0,12.1,13.0,850.9,6.6,49.87,0.0,3.9,52.9,852.4,2.2,1.7,52.9,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
1636413,2026-08-20T00:46:12.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,14.7,0.0,1.6,1.0,237.9,238.1,237.6,10.4,9.9,9.1,861.9,0.3,49.97,0.0,1.8,88.7,860.6,15.0,11.1,88.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636444,2026-08-20T00:46:27.618626+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,0.3,1.8,20.2,0.0,0.9,2.0,228.0,227.8,228.2,30.8,30.5,30.5,850.6,22.1,49.84,0.0,6.4,52.9,852.4,1.9,1.7,52.9,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636475,2026-08-20T00:46:43.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,0.2,0.0,1.6,1.0,239.6,239.6,239.1,10.3,10.0,9.1,861.7,1.2,49.97,0.0,4.4,88.7,862.3,1.0,0.9,88.7,100.0,3322.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636506,2026-08-20T00:46:58.628978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.6,0.0,0.9,1.0,239.1,239.0,239.2,12.0,10.1,10.7,851.7,4.3,49.92,0.0,1.7,52.9,852.0,4.9,4.1,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636537,2026-08-20T00:47:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,14.0,0.0,1.6,2.0,229.5,229.8,229.3,21.8,21.8,21.0,860.9,15.3,49.9,0.0,20.7,88.7,862.3,1.3,0.9,88.7,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636568,2026-08-20T00:47:29.629845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,1.6,0.0,0.9,1.0,240.6,240.9,241.0,15.3,13.3,14.2,851.1,8.4,49.89,0.0,3.6,52.9,851.0,10.0,9.5,52.9,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636599,2026-08-20T00:47:45.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,0.7,0.0,1.6,1.0,235.1,234.5,234.3,14.4,14.0,13.7,861.4,6.4,49.95,0.0,3.8,88.7,861.6,5.7,4.3,88.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636630,2026-08-20T00:48:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,0.1,0.0,0.9,1.0,238.1,238.0,238.3,12.0,10.1,10.7,851.7,4.3,49.92,0.0,1.8,52.9,852.0,4.2,3.8,52.9,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636661,2026-08-20T00:48:16.630548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.9,2.2,0.0,1.6,1.0,229.4,229.3,228.8,15.6,14.2,14.5,860.4,3.6,49.9,0.0,4.3,88.7,862.3,1.4,0.9,88.7,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636692,2026-08-20T00:48:31.629180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,7.8,0.0,0.9,2.0,237.7,237.7,237.8,12.0,10.1,10.7,851.7,3.6,49.92,0.0,6.8,52.9,850.7,11.4,14.0,52.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636723,2026-08-20T00:48:47.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.0,7.9,0.0,1.6,1.0,232.8,232.9,232.2,14.9,14.4,14.0,861.3,9.0,49.91,0.0,6.4,88.7,862.3,1.1,0.7,88.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636754,2026-08-20T00:49:02.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.1,2.8,0.0,0.9,1.0,236.2,235.9,236.7,15.1,13.2,14.1,851.3,4.7,49.89,0.0,5.1,52.9,852.4,1.9,1.7,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636785,2026-08-20T00:49:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,10.5,0.0,1.6,2.0,238.4,238.6,238.0,10.5,10.0,9.1,861.9,0.1,49.97,0.0,1.7,88.7,861.3,10.6,8.9,88.7,100.0,3321.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636816,2026-08-20T00:49:33.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,18.3,0.0,0.9,2.0,226.7,226.3,226.6,35.5,35.7,33.7,850.7,25.9,49.84,0.0,21.3,52.9,851.4,7.6,7.4,52.9,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636847,2026-08-20T00:49:49.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,6.0,0.0,1.6,1.0,241.4,241.6,241.0,10.4,9.9,9.1,861.8,0.1,49.97,0.0,1.8,88.7,861.9,6.1,4.5,88.7,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636909,2026-08-20T00:50:20.619749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.0,13.0,0.0,1.6,1.0,233.7,233.2,232.8,12.3,11.7,11.4,861.3,2.6,49.93,0.0,7.1,88.7,861.3,15.6,11.7,88.7,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
1636940,2026-08-20T00:50:35.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.7,14.1,0.0,0.9,1.0,229.9,230.1,230.2,25.4,24.8,25.5,850.3,15.6,49.86,0.0,8.1,52.9,852.0,1.5,1.8,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1636971,2026-08-20T00:50:51.629669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.1,4.7,0.0,1.6,0.0,234.1,233.5,233.2,14.1,13.8,13.5,861.2,5.5,49.95,0.0,7.2,88.7,862.3,0.8,0.7,88.7,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1637002,2026-08-20T00:51:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,7.3,0.0,0.9,2.0,238.7,238.7,238.9,12.0,10.1,10.7,851.7,2.1,49.92,0.0,1.7,52.9,850.4,9.4,14.8,52.9,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1637033,2026-08-20T00:51:22.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.7,7.7,0.0,1.6,0.0,227.1,226.8,226.2,16.2,15.0,15.0,861.2,8.8,49.89,0.0,15.1,88.7,861.9,1.1,0.9,88.7,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1637064,2026-08-20T00:51:37.619321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.7,0.0,0.9,1.0,241.2,241.3,241.4,12.0,10.1,10.8,851.4,4.7,49.91,0.0,1.8,52.9,851.7,4.0,3.8,52.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1637095,2026-08-20T00:51:53.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,6.1,0.0,1.5,1.0,240.2,240.3,239.7,10.4,9.9,9.0,861.9,0.2,49.97,0.0,1.7,88.3,861.6,6.3,4.3,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637126,2026-08-20T00:52:08.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,1.7,0.0,0.9,1.0,237.8,237.8,238.0,12.1,10.2,10.7,851.6,3.9,49.92,0.0,2.1,52.9,852.0,2.2,1.7,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1637157,2026-08-20T00:52:24.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.2,1.4,0.0,1.5,1.0,234.7,234.6,234.3,18.4,18.9,18.8,861.1,11.5,49.93,0.0,6.2,88.3,861.3,10.1,9.1,88.3,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637188,2026-08-20T00:52:39.618572+00:00,external_ems_2,bess_2,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,2.0,0.4,2.6,0.0,0.9,2.0,237.7,231.4,231.8,16.7,14.7,15.6,851.0,8.4,49.88,0.0,6.1,52.9,851.4,5.8,5.4,52.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1637219,2026-08-20T00:52:55.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,5.5,0.0,1.5,1.0,238.6,238.4,237.9,10.5,10.0,9.2,861.9,0.2,49.97,0.0,1.7,88.3,861.6,5.7,4.4,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637250,2026-08-20T00:53:10.618550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,4.2,0.0,0.9,1.0,238.6,238.5,238.6,13.0,11.0,11.8,851.4,6.3,49.91,0.0,1.8,52.9,852.0,2.1,1.7,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1637281,2026-08-20T00:53:26.629516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,13.4,0.0,1.5,2.0,238.0,238.2,237.6,10.4,10.0,9.1,861.9,1.3,49.97,0.0,1.8,88.3,860.9,14.7,13.4,88.3,100.0,3322.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637312,2026-08-20T00:53:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.8,1.7,0.0,0.9,1.0,230.3,230.0,230.7,18.7,16.8,16.9,850.2,3.1,49.83,0.0,7.2,52.9,852.0,1.4,1.7,52.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1637343,2026-08-20T00:53:57.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,1.1,0.0,1.5,1.0,240.7,240.6,240.0,10.4,9.9,9.0,861.9,-0.4,49.97,0.0,1.8,88.3,862.3,0.7,0.7,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637374,2026-08-20T00:54:12.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,7.3,0.0,0.9,2.0,239.6,239.3,239.5,12.1,10.1,10.7,851.6,4.7,49.92,0.0,1.8,52.9,851.0,12.0,11.0,52.9,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1637436,2026-08-20T00:54:43.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.5,0.0,0.8,1.0,241.7,241.8,241.9,12.0,10.1,10.8,851.6,4.3,49.92,0.0,1.7,52.6,851.7,5.8,5.5,52.6,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637467,2026-08-20T00:54:59.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.1,5.2,0.0,1.5,1.0,231.6,231.5,231.3,15.0,14.9,14.7,861.2,6.1,49.93,0.0,6.3,88.3,862.3,0.9,0.7,88.3,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637498,2026-08-20T00:55:14.629897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,12.9,0.0,0.8,1.0,237.7,237.8,238.0,12.0,10.1,10.8,851.5,4.4,49.92,0.0,7.9,52.6,851.4,17.3,14.5,52.6,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637529,2026-08-20T00:55:30.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.8,2.3,0.0,1.5,1.0,229.0,228.7,228.2,16.9,15.3,16.5,861.1,3.6,49.89,0.0,5.9,88.3,861.9,1.3,0.7,88.3,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637560,2026-08-20T00:55:45.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.7,0.0,0.8,1.0,239.7,239.8,239.9,12.0,10.1,10.8,851.6,4.5,49.92,0.0,4.5,52.6,852.0,1.8,1.7,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637591,2026-08-20T00:56:01.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.2,0.0,1.5,1.0,239.5,239.6,239.0,10.4,10.0,9.1,861.9,0.3,49.97,0.0,1.8,88.3,861.6,6.5,5.1,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637622,2026-08-20T00:56:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.2,2.1,0.0,0.8,1.0,234.5,234.6,234.9,15.3,13.4,14.2,849.2,9.9,49.87,0.0,7.4,52.6,851.4,7.8,7.1,52.6,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637653,2026-08-20T00:56:32.619064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.0,2.7,0.0,1.5,1.0,237.9,237.3,237.0,12.9,12.7,12.4,861.6,4.2,49.93,0.0,3.7,88.3,861.6,6.9,6.5,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637684,2026-08-20T00:56:47.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,6.4,0.0,0.8,1.0,233.3,232.9,233.5,16.7,14.8,15.5,850.9,6.8,49.9,0.0,7.2,52.6,851.0,13.2,1.7,52.6,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637715,2026-08-20T00:57:03.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,5.6,0.0,1.5,1.0,238.0,238.2,237.6,10.4,10.0,9.1,861.9,0.8,49.97,0.0,1.8,88.3,861.6,6.4,5.6,88.3,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637746,2026-08-20T00:57:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,3.1,17.8,0.0,0.8,1.0,226.7,226.8,227.0,30.4,29.7,30.0,849.3,19.2,49.83,0.0,9.8,52.6,852.4,1.4,1.8,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637777,2026-08-20T00:57:34.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.0,12.8,0.0,1.5,1.0,240.0,239.8,239.3,10.4,9.9,9.1,861.9,-0.5,49.97,0.0,1.8,88.3,860.9,12.3,15.3,88.3,100.0,3316.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637808,2026-08-20T00:57:49.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.2,0.0,0.8,1.0,240.3,240.1,240.2,12.0,10.1,10.7,851.6,4.1,49.92,0.0,1.8,52.6,852.0,1.9,1.8,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637839,2026-08-20T00:58:05.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,1.5,6.6,0.0,1.5,1.0,228.1,228.2,228.0,17.5,17.6,17.5,860.8,8.3,49.9,0.0,17.4,88.3,862.3,1.7,0.9,88.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637870,2026-08-20T00:58:20.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.2,0.0,0.8,1.0,241.5,241.6,241.8,12.3,10.3,11.0,851.6,6.4,49.92,0.0,1.9,52.6,851.4,9.6,8.2,52.6,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
1637901,2026-08-20T00:58:36.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.6,3.5,0.0,1.5,1.0,229.3,228.8,228.9,29.4,31.0,31.3,859.7,13.5,49.89,0.0,21.1,88.3,861.3,10.0,9.0,88.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637963,2026-08-20T00:59:07.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.6,1.3,0.0,1.5,1.0,240.7,240.9,240.3,11.6,11.2,10.7,861.7,2.5,49.97,0.0,1.8,88.3,862.3,1.2,0.8,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1637994,2026-08-20T00:59:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,4.0,0.0,0.8,2.0,239.3,239.4,239.6,12.4,10.4,11.2,851.6,6.8,49.92,0.0,1.8,52.6,851.4,10.8,13.0,52.6,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638025,2026-08-20T00:59:38.628671+00:00,external_ems_1,bess_1,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.3,0.9,0.7,23.6,0.0,1.5,1.0,232.4,232.5,232.2,35.5,35.5,34.6,861.2,24.9,49.89,0.0,8.9,88.3,861.9,1.3,0.9,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638056,2026-08-20T00:59:53.619479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.7,0.0,0.8,1.0,242.1,242.2,242.3,12.3,10.3,11.1,851.6,6.0,49.92,0.0,1.8,52.6,851.7,7.7,6.9,52.6,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638087,2026-08-20T01:00:09.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,4.7,0.0,1.5,1.0,241.2,241.7,241.0,10.7,10.2,9.1,861.9,1.5,49.97,0.0,1.4,88.3,861.6,6.2,5.9,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638118,2026-08-20T01:00:24.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.7,0.6,0.0,0.8,2.0,229.6,229.3,229.8,19.6,17.3,17.6,850.7,8.8,49.88,0.0,9.9,52.6,851.4,9.4,10.5,52.6,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638149,2026-08-20T01:00:40.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.3,2.0,0.0,1.5,1.0,236.2,236.1,235.7,15.1,14.8,14.6,861.3,9.0,49.94,0.0,5.8,88.3,861.6,7.0,6.7,88.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638180,2026-08-20T01:00:55.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.0,6.9,0.0,0.8,2.0,235.4,235.0,235.6,15.9,13.7,14.3,851.0,8.5,49.88,0.0,6.6,52.6,852.0,1.6,1.4,52.6,100.0,3283.0,3281.0,24.7,23.9,24.1,20000.0,856.4,0,0
1638211,2026-08-20T01:01:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,6.4,0.0,1.5,1.0,240.2,240.6,240.0,10.5,10.0,9.0,862.0,3.2,49.97,0.0,1.4,88.3,861.3,9.6,15.0,88.3,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638242,2026-08-20T01:01:26.618568+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,3.5,0.6,22.5,0.0,0.8,1.0,228.9,228.6,229.1,30.1,28.2,26.6,851.4,23.9,49.84,0.0,5.9,52.6,852.0,1.4,1.3,52.6,100.0,3281.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638273,2026-08-20T01:01:42.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,0.7,0.0,1.5,1.0,243.3,243.4,242.9,10.5,10.0,9.0,862.0,0.7,49.97,0.0,1.4,88.3,862.3,0.0,0.6,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638304,2026-08-20T01:01:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,2.3,0.0,0.8,1.0,241.1,241.4,241.5,12.3,10.1,10.8,851.6,3.3,49.92,0.0,1.4,52.6,852.4,1.0,1.2,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638335,2026-08-20T01:02:13.630581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.9,0.5,5.9,0.0,1.5,1.0,234.2,234.2,234.1,14.8,14.3,13.9,861.4,7.0,49.93,0.0,6.8,88.3,860.9,12.9,14.8,88.3,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638366,2026-08-20T01:02:28.619528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,5.6,0.0,0.8,1.0,234.6,234.4,234.8,18.3,16.1,16.8,850.9,12.4,49.88,0.0,5.1,52.6,851.7,6.8,6.8,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638397,2026-08-20T01:02:44.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.9,0.3,0.4,0.0,1.5,1.0,234.2,234.3,234.1,15.1,14.9,14.2,861.6,9.3,49.95,0.0,6.4,88.3,861.3,8.9,7.4,88.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638428,2026-08-20T01:02:59.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.0,1.7,0.0,0.8,2.0,239.4,239.7,239.9,12.4,10.2,10.9,851.7,5.9,49.92,0.0,1.4,52.6,851.7,7.6,6.6,52.6,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638490,2026-08-20T01:03:30.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,5.9,0.0,0.8,2.0,242.3,242.3,242.4,12.1,10.0,10.7,851.6,4.7,49.92,0.0,1.5,52.6,851.4,10.6,10.4,52.6,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638521,2026-08-20T01:03:46.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,0.6,0.0,1.5,1.0,242.1,242.5,241.8,10.5,9.9,8.9,862.0,0.6,49.96,0.0,1.5,88.3,862.3,0.0,0.5,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638552,2026-08-20T01:04:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.3,3.8,0.0,0.8,1.0,241.4,241.4,241.5,12.3,10.1,10.8,851.7,5.1,49.92,0.0,1.4,52.6,852.0,1.3,1.4,52.6,100.0,3281.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638583,2026-08-20T01:04:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,5.0,0.0,1.5,1.0,241.4,241.8,241.2,10.4,9.9,9.0,862.0,1.6,49.97,0.0,1.4,88.3,861.3,6.6,6.8,88.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638614,2026-08-20T01:04:32.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.7,0.1,0.0,0.8,2.0,229.4,229.4,229.7,18.8,16.4,16.9,850.7,13.1,49.85,0.0,5.0,52.6,851.4,13.0,9.7,52.6,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638645,2026-08-20T01:04:48.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,3.9,0.0,1.5,1.0,241.1,241.6,241.1,12.4,11.8,11.2,861.2,3.4,49.94,0.0,4.1,88.3,861.6,7.3,5.8,88.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638676,2026-08-20T01:05:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.0,9.1,0.0,0.8,1.0,233.6,233.4,233.8,17.6,15.2,15.8,851.0,10.7,49.88,0.0,5.2,52.6,852.0,1.6,1.2,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638707,2026-08-20T01:05:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.0,0.0,1.5,1.0,239.7,239.7,239.2,10.8,10.3,9.2,861.5,1.4,49.97,0.0,7.3,88.3,860.6,7.4,15.5,88.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
1638738,2026-08-20T01:05:34.618575+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,2.5,0.6,22.1,0.0,0.8,2.0,230.4,230.3,230.5,29.4,27.8,26.9,851.4,22.8,49.84,0.0,17.8,52.6,852.0,0.7,1.4,52.6,100.0,3282.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638769,2026-08-20T01:05:50.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,1.0,0.0,1.4,1.0,241.6,242.1,241.5,10.7,10.3,9.1,862.0,1.8,49.97,0.0,1.4,88.3,862.3,2.8,1.8,88.3,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
1638800,2026-08-20T01:06:05.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,5.0,0.0,0.8,1.0,240.6,240.8,241.1,12.3,10.1,10.8,851.6,6.1,49.92,0.0,1.4,52.6,852.0,1.1,1.4,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
1638831,2026-08-20T01:06:21.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.1,1.2,0.0,1.4,1.0,229.4,229.7,229.5,15.3,15.1,14.8,861.5,7.0,49.93,0.0,9.1,88.3,861.6,5.8,4.7,88.3,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
1638862,2026-08-20T01:06:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.4,2.6,0.0,0.8,2.0,239.7,239.8,240.3,15.2,13.0,13.7,851.3,8.5,49.9,0.0,3.0,52.6,851.7,5.9,6.3,52.6,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
