id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1644845,2026-08-20T01:56:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.5,14.7,0.0,1.5,2.0,239.6,239.9,239.4,10.6,10.0,8.9,862.1,0.9,49.98,0.0,0.8,87.1,860.6,15.6,10.1,87.1,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
1644876,2026-08-20T01:56:43.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.4,1.7,0.0,0.7,2.0,233.5,233.3,233.6,18.5,17.0,17.2,850.0,2.6,49.84,0.0,13.5,51.0,852.4,0.9,0.5,51.0,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1644907,2026-08-20T01:56:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.7,4.5,0.0,1.5,1.0,242.3,242.6,242.0,10.4,9.8,8.7,861.6,4.5,49.98,0.0,0.7,86.7,862.3,0.0,-0.2,86.7,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
1644938,2026-08-20T01:57:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,7.1,0.0,0.7,1.0,241.2,241.1,241.3,12.1,10.1,10.5,851.8,2.5,49.92,0.0,0.7,51.0,851.4,9.6,9.9,51.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
1644969,2026-08-20T01:57:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,1.1,3.0,0.0,1.6,1.0,228.3,228.3,228.1,18.0,17.3,17.7,860.8,8.4,49.91,0.0,12.3,86.7,861.9,5.4,3.4,86.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645000,2026-08-20T01:57:45.629670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.2,0.3,0.0,0.7,2.0,242.2,242.4,242.7,12.1,10.1,10.6,851.8,4.6,49.92,0.0,0.7,51.0,852.0,4.9,4.3,51.0,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
1645031,2026-08-20T01:58:01.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.2,1.6,0.0,1.6,1.0,240.9,241.2,240.7,10.6,10.0,8.9,862.1,0.5,49.98,0.0,0.6,86.7,862.3,2.1,0.9,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645062,2026-08-20T01:58:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.6,10.6,0.0,0.7,1.0,230.0,230.0,230.6,19.7,17.7,17.9,851.4,11.7,49.89,0.0,8.6,51.0,852.0,1.1,0.4,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1645093,2026-08-20T01:58:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.6,4.5,0.0,1.6,1.0,239.3,239.3,238.9,12.9,12.3,11.7,861.7,4.5,49.94,0.0,3.9,86.7,862.3,0.0,-0.2,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645124,2026-08-20T01:58:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,4.4,0.0,0.7,1.0,235.7,235.7,236.1,16.0,13.6,14.4,851.1,9.3,49.88,0.0,6.5,51.0,851.7,4.9,4.4,51.0,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
1645155,2026-08-20T01:59:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.8,0.0,1.6,1.0,239.7,240.1,239.5,10.6,10.0,8.9,862.1,1.7,49.98,0.0,0.7,86.7,861.9,3.5,2.5,86.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645186,2026-08-20T01:59:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.3,7.0,0.0,0.7,1.0,233.6,233.3,233.8,17.4,15.0,15.7,851.1,7.7,49.89,0.0,3.6,51.0,852.4,0.7,0.5,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1645217,2026-08-20T01:59:34.619198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,6.4,0.0,1.6,2.0,239.1,239.4,238.8,10.7,10.1,8.8,862.2,1.1,49.98,0.0,0.6,86.7,861.6,7.5,8.0,86.7,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645248,2026-08-20T01:59:49.618567+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.2,1.4,1.2,23.0,0.0,0.7,1.0,229.5,229.4,229.6,28.9,27.7,27.5,851.2,23.0,49.86,0.0,13.4,51.0,852.4,0.0,0.4,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
1645279,2026-08-20T02:00:05.619360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,0.4,0.0,1.6,1.0,241.4,241.9,241.2,10.6,9.9,8.8,862.1,0.4,49.98,0.0,0.5,86.7,862.3,0.0,-0.3,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645341,2026-08-20T02:00:36.629147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.6,2.1,0.0,1.6,2.0,228.5,228.3,228.1,21.5,21.2,22.2,860.0,8.1,49.92,0.0,4.6,86.7,861.6,6.0,4.7,86.7,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645372,2026-08-20T02:00:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,5.4,0.0,0.8,2.0,240.3,240.1,240.5,14.5,12.1,12.9,851.4,7.8,49.91,0.0,2.6,51.0,852.0,2.4,2.2,51.0,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645403,2026-08-20T02:01:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.1,2.3,0.0,1.6,1.0,240.0,240.2,239.7,12.1,11.4,10.8,861.5,2.3,49.94,0.0,2.7,86.7,862.6,0.0,-0.4,86.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645434,2026-08-20T02:01:22.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.5,3.2,0.0,0.8,1.0,233.7,233.5,234.0,16.0,13.6,14.4,851.2,4.4,49.91,0.0,6.7,51.0,851.7,7.6,9.4,51.0,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645465,2026-08-20T02:01:38.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.9,5.9,0.0,1.6,1.0,229.5,229.4,228.9,15.8,14.3,14.7,860.4,5.9,49.91,0.0,15.4,86.7,862.3,0.0,-0.5,86.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645496,2026-08-20T02:01:53.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,3.2,0.0,0.8,2.0,237.6,237.4,237.9,14.8,12.3,13.2,851.3,8.0,49.89,0.0,6.4,51.0,851.7,4.8,4.2,51.0,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645527,2026-08-20T02:02:09.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,1.3,0.0,1.6,1.0,239.5,239.8,239.2,10.7,10.1,8.8,862.2,1.8,49.98,0.0,0.3,86.7,862.3,0.5,-0.1,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645558,2026-08-20T02:02:24.629563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.7,13.0,0.0,0.8,1.0,230.7,231.3,231.0,22.7,21.5,22.4,849.7,13.0,49.84,0.0,3.0,51.0,852.4,0.0,0.1,51.0,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645589,2026-08-20T02:02:40.630987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.9,16.4,0.0,1.6,1.0,242.6,243.2,242.4,10.6,9.8,8.8,861.8,-0.9,49.96,0.0,0.5,86.7,860.9,15.5,14.4,86.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1645620,2026-08-20T02:02:55.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,1.3,0.0,0.8,1.0,240.9,241.0,241.2,12.1,10.1,10.7,851.9,4.1,49.92,0.0,0.4,51.0,852.0,2.8,1.7,51.0,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645651,2026-08-20T02:03:11.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.1,4.7,0.0,1.5,1.0,234.1,233.6,233.5,14.3,13.9,13.6,861.5,4.7,49.94,0.0,8.5,86.7,862.6,0.0,-0.7,86.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1645682,2026-08-20T02:03:26.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,4.8,0.0,0.8,1.0,240.2,240.4,240.6,12.2,10.2,10.7,851.9,3.5,49.93,0.0,0.3,51.0,851.7,8.3,7.4,51.0,100.0,3283.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645713,2026-08-20T02:03:42.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,0.4,0.0,1.5,1.0,234.2,234.0,233.6,14.5,14.2,13.7,862.3,5.4,49.98,0.0,4.6,86.7,861.6,5.8,6.8,86.7,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0
1645744,2026-08-20T02:03:57.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.1,7.7,0.0,0.8,1.0,241.4,241.9,242.1,15.2,12.9,13.6,851.3,7.7,49.9,0.0,2.0,51.0,852.4,0.0,0.2,51.0,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645775,2026-08-20T02:04:13.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.9,3.9,0.0,1.5,1.0,237.2,237.3,237.0,13.3,12.7,12.3,861.7,3.9,49.96,0.0,1.5,86.7,862.6,0.0,-0.8,86.7,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1645806,2026-08-20T02:04:28.619114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,10.2,0.0,0.8,1.0,240.1,240.2,240.4,11.9,10.0,10.5,852.0,2.0,49.93,0.0,0.3,51.0,851.0,12.2,14.3,51.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645868,2026-08-20T02:04:59.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,3.3,0.0,0.8,1.0,242.2,242.3,242.6,12.0,10.0,10.5,851.9,3.3,49.93,0.0,0.1,51.0,852.4,0.0,0.0,51.0,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645899,2026-08-20T02:05:15.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,6.1,0.0,1.5,1.0,240.1,240.5,239.9,10.6,9.9,8.7,862.3,1.0,49.98,0.0,0.1,86.7,861.6,7.1,5.9,86.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1645930,2026-08-20T02:05:30.618893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.4,2.2,0.0,0.8,2.0,233.6,232.9,233.6,16.7,14.5,15.0,851.3,5.2,49.88,0.0,8.4,51.0,851.7,7.4,5.7,51.0,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
1645961,2026-08-20T02:05:46.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,5.7,0.0,1.5,1.0,241.7,242.3,241.7,11.2,10.5,9.8,862.0,0.2,49.97,0.0,0.2,86.7,861.9,5.9,4.5,86.7,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1645992,2026-08-20T02:06:01.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.1,10.9,0.0,0.8,2.0,233.7,233.6,234.0,16.9,14.5,15.3,851.3,10.9,49.89,0.0,5.5,50.6,852.4,0.0,-0.1,50.6,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1646023,2026-08-20T02:06:17.628911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.7,8.3,0.0,1.5,1.0,239.5,239.8,239.1,10.6,9.9,8.8,862.3,0.7,49.98,0.0,0.2,86.7,861.6,9.0,7.7,86.7,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646054,2026-08-20T02:06:32.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,2.5,18.5,0.0,0.8,2.0,227.9,228.0,227.9,26.3,24.8,25.2,849.9,18.5,49.85,0.0,14.0,50.6,852.4,0.0,0.0,50.6,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646085,2026-08-20T02:06:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,7.6,0.0,1.5,1.0,241.6,242.0,241.4,10.4,9.7,8.7,862.0,0.1,49.96,0.0,3.3,86.7,861.6,7.7,6.4,86.7,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646116,2026-08-20T02:07:03.629196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,2.6,0.0,0.8,2.0,241.5,241.7,241.8,12.0,10.0,10.6,852.0,1.3,49.93,0.0,0.0,50.6,852.0,3.9,2.2,50.6,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646147,2026-08-20T02:07:19.629533+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.8,2.3,0.8,21.1,0.0,1.5,1.0,231.7,232.2,231.4,22.2,21.5,19.9,861.8,20.3,49.91,0.0,3.6,86.7,862.6,-0.8,-0.8,86.7,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646178,2026-08-20T02:07:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.0,5.9,0.0,0.8,1.0,238.4,238.0,238.3,15.3,13.0,13.9,851.4,8.8,49.88,0.0,3.6,50.6,852.4,2.9,3.3,50.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646209,2026-08-20T02:07:50.629153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.2,0.7,5.8,0.0,1.5,1.0,236.3,236.3,236.1,13.0,12.4,11.8,861.9,4.7,49.96,0.0,0.8,86.7,862.6,-1.1,-1.0,86.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646240,2026-08-20T02:08:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,1.9,0.0,0.8,2.0,242.0,242.2,242.3,12.0,10.1,10.6,852.0,3.7,49.93,0.0,0.0,50.6,851.7,5.6,4.7,50.6,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646271,2026-08-20T02:08:21.644398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.3,2.0,0.0,1.5,1.0,240.8,241.1,240.7,10.7,9.9,8.7,862.3,0.8,49.99,0.0,0.0,86.7,862.6,-1.2,-0.2,86.7,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646302,2026-08-20T02:08:36.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.6,0.5,0.0,0.8,2.0,229.9,229.7,230.3,19.5,17.5,17.9,851.1,9.3,49.89,0.0,7.7,50.6,851.7,8.8,12.4,50.6,100.0,3286.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646333,2026-08-20T02:08:52.619632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.7,4.6,0.0,1.5,1.0,236.2,236.3,235.9,14.1,13.7,13.2,861.6,6.7,49.94,0.0,4.5,86.7,862.3,2.1,1.5,86.7,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646395,2026-08-20T02:09:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.5,7.3,0.0,1.5,1.0,239.9,240.2,239.5,10.6,9.9,8.8,862.4,0.7,49.99,0.0,0.0,86.7,861.9,8.0,6.4,86.7,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646426,2026-08-20T02:09:38.629174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.6,16.5,0.0,0.8,2.0,227.9,228.0,228.2,29.9,28.3,28.3,851.4,21.9,49.85,0.0,15.2,50.6,852.0,5.4,3.9,50.6,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646457,2026-08-20T02:09:54.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,6.8,0.0,1.5,1.0,242.5,242.9,242.3,10.5,9.7,8.6,862.4,-1.7,49.99,0.0,0.0,86.7,861.9,5.1,3.7,86.7,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646488,2026-08-20T02:10:09.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,2.3,0.0,0.8,1.0,240.5,240.6,240.8,12.1,10.3,10.8,852.0,2.3,49.93,0.0,0.0,50.6,852.7,0.0,-0.3,50.6,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646519,2026-08-20T02:10:25.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.0,3.2,0.0,1.5,1.0,229.3,229.0,228.8,11.7,10.9,10.2,861.9,2.1,49.95,0.0,6.7,86.7,861.9,5.3,4.7,86.7,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
1646550,2026-08-20T02:10:40.618805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,0.1,0.0,0.8,1.0,239.5,239.4,239.7,16.6,14.5,15.2,851.2,10.4,49.89,0.0,3.1,50.6,851.4,10.3,9.3,50.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646581,2026-08-20T02:10:56.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.8,5.4,0.0,1.5,1.0,236.4,236.1,236.0,13.9,13.3,12.9,861.8,5.4,49.94,0.0,6.4,86.7,862.6,0.0,-0.3,86.7,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1646612,2026-08-20T02:11:11.629700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,1.9,0.0,0.8,1.0,239.8,240.0,240.2,12.0,10.1,10.6,852.0,1.5,49.93,0.0,0.0,50.6,852.0,3.4,2.0,50.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646643,2026-08-20T02:11:27.630838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,2.3,9.8,0.0,1.5,1.0,227.8,227.9,227.4,16.2,14.6,15.1,860.3,8.4,49.9,0.0,13.2,86.7,862.6,-1.4,-1.1,86.7,100.0,3325.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0
1646674,2026-08-20T02:11:42.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,4.9,0.0,0.8,1.0,242.4,242.7,242.7,12.0,10.0,10.5,852.0,3.1,49.93,0.0,0.0,50.6,851.7,8.0,10.2,50.6,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646705,2026-08-20T02:11:58.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,2.3,0.0,1.5,1.0,240.6,241.0,240.4,10.7,10.0,8.8,862.4,1.0,49.99,0.0,0.0,86.7,862.6,-1.3,-1.1,86.7,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1646736,2026-08-20T02:12:13.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,2.4,0.0,0.8,2.0,241.8,241.9,242.1,12.0,10.0,10.5,852.0,1.4,49.93,0.0,0.0,50.6,852.4,-1.0,-0.2,50.6,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646767,2026-08-20T02:12:29.619519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,6.5,0.0,1.5,2.0,240.3,240.7,240.0,10.7,9.9,8.8,862.4,-0.4,49.99,0.0,0.1,86.7,861.9,6.1,4.9,86.7,100.0,3323.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1646798,2026-08-20T02:12:44.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.3,8.4,0.0,0.8,2.0,229.4,229.3,229.8,19.2,16.9,17.5,851.1,8.4,49.86,0.0,8.5,50.6,852.4,0.0,0.0,50.6,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646829,2026-08-20T02:13:00.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,6.4,0.0,1.5,2.0,242.7,243.1,242.4,10.5,9.8,8.6,862.4,-1.3,49.99,0.0,0.1,86.7,861.9,5.1,4.2,86.7,100.0,3323.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
1646860,2026-08-20T02:13:15.619037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.6,2.2,0.0,0.8,1.0,241.6,241.8,242.0,12.0,10.0,10.5,852.1,2.2,49.93,0.0,0.0,50.6,852.7,0.0,0.0,50.6,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646922,2026-08-20T02:13:46.618880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,17.1,0.0,0.8,1.0,229.6,229.8,229.9,25.1,23.6,24.2,850.4,17.1,49.85,0.0,1.8,50.6,852.4,0.0,-0.2,50.6,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1646953,2026-08-20T02:14:02.619054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,0.8,3.5,0.0,1.5,1.0,234.9,234.7,234.6,12.8,12.1,11.5,861.8,3.5,49.95,0.0,5.5,86.7,862.6,0.0,-1.0,86.7,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1646984,2026-08-20T02:14:17.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,0.7,0.0,0.8,1.0,240.1,240.2,240.5,12.1,10.2,10.7,852.0,3.6,49.93,0.0,0.3,50.6,852.0,4.3,4.3,50.6,100.0,3284.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0
1647015,2026-08-20T02:14:33.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.6,2.3,0.0,1.5,1.0,229.3,229.2,228.9,16.5,16.5,16.2,861.3,7.6,49.92,0.0,6.9,86.7,861.9,5.3,3.6,86.7,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
1647046,2026-08-20T02:14:48.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.1,0.1,0.0,0.8,2.0,240.7,240.6,240.8,14.5,12.1,13.0,851.6,6.6,49.91,0.0,1.4,50.6,851.7,6.5,5.5,50.6,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1647077,2026-08-20T02:15:04.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,0.2,0.7,0.0,1.5,1.0,233.2,233.1,233.0,16.0,15.8,15.8,862.4,-0.2,49.94,0.0,5.0,86.7,862.6,-0.9,-0.6,86.7,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1647108,2026-08-20T02:15:19.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.0,5.6,0.0,0.8,1.0,239.9,240.1,240.3,12.0,10.0,10.5,852.0,1.6,49.93,0.0,0.3,50.6,851.0,7.2,10.4,50.6,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
1647139,2026-08-20T02:15:35.629081+00:00,external_ems_1,bess_1,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.7,2.6,0.7,22.7,0.0,1.5,1.0,233.2,233.7,233.0,27.4,26.7,24.8,861.9,22.7,49.91,0.0,11.8,86.7,862.6,0.0,-0.6,86.7,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1647170,2026-08-20T02:15:50.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.6,7.6,0.0,0.7,1.0,241.6,241.7,242.0,12.1,10.1,10.7,852.0,4.2,49.93,0.0,0.3,50.6,851.4,11.8,13.2,50.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647201,2026-08-20T02:16:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,1.2,0.0,1.5,1.0,241.2,241.4,240.9,10.6,9.8,8.6,862.3,0.4,49.98,0.0,0.3,86.7,862.6,-0.8,-0.6,86.7,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1647232,2026-08-20T02:16:21.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.3,10.3,0.0,0.7,1.0,229.1,229.0,229.3,18.1,16.0,16.6,851.1,10.3,49.86,0.0,7.9,50.6,852.4,0.0,0.0,50.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647263,2026-08-20T02:16:37.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,9.9,0.0,1.5,1.0,240.4,240.5,240.0,12.3,11.6,11.0,861.9,2.6,49.94,0.0,2.4,86.7,861.3,12.5,7.9,86.7,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1647294,2026-08-20T02:16:52.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,1.8,0.0,0.8,1.0,233.6,233.5,234.0,16.3,14.1,14.9,851.3,9.4,49.88,0.0,5.7,50.6,851.7,7.6,5.8,50.6,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1647325,2026-08-20T02:17:08.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,1.4,0.0,1.4,1.0,240.0,240.3,239.7,10.5,9.8,8.7,862.4,-0.4,49.98,0.0,0.4,86.7,862.6,1.0,0.2,86.7,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
1647356,2026-08-20T02:17:23.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.9,6.5,0.0,0.7,1.0,239.4,239.9,239.9,13.1,10.7,11.6,851.8,6.5,49.89,0.0,1.6,50.6,852.7,0.0,0.3,50.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647387,2026-08-20T02:17:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,9.3,0.0,1.4,1.0,242.2,242.5,242.0,10.5,9.8,8.7,862.4,0.2,49.98,0.0,0.6,86.7,861.9,9.5,10.5,86.7,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
1647449,2026-08-20T02:18:10.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.3,0.2,0.0,1.4,1.0,241.7,242.1,241.5,10.5,9.7,8.7,862.3,-0.4,49.98,0.0,3.7,86.7,862.6,-0.6,-0.5,86.7,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0
1647480,2026-08-20T02:18:25.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,5.8,0.0,0.7,1.0,240.7,240.7,241.1,12.1,10.0,10.6,852.0,2.4,49.93,0.0,0.5,50.6,851.7,8.2,7.1,50.6,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647511,2026-08-20T02:18:41.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.2,1.8,0.0,1.4,1.0,231.6,231.9,231.5,16.2,15.7,15.4,861.7,7.7,49.9,0.0,3.9,86.3,861.9,5.9,4.5,86.3,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
1647542,2026-08-20T02:18:56.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.2,2.5,0.0,0.7,1.0,243.3,243.4,243.8,12.0,10.2,10.7,851.9,4.7,49.91,0.0,0.7,50.6,851.7,7.2,5.7,50.6,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647573,2026-08-20T02:19:12.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.5,2.1,0.0,1.4,1.0,240.1,240.5,240.1,11.4,10.7,9.7,862.1,2.1,49.95,0.0,2.0,86.3,862.6,0.0,-0.4,86.3,100.0,3326.0,3325.0,25.7,24.3,24.6,20000.0,855.9,0,0
1647604,2026-08-20T02:19:27.629170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,14.7,0.0,0.7,1.0,238.7,238.3,239.0,12.2,10.6,10.8,851.9,2.9,49.92,0.0,0.9,50.6,851.7,17.6,11.5,50.6,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647635,2026-08-20T02:19:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.4,16.2,0.0,1.5,1.0,232.8,232.1,232.8,29.0,30.7,28.4,860.9,16.9,49.91,0.0,6.6,86.3,862.3,0.7,0.2,86.3,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1647666,2026-08-20T02:19:58.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,2.5,0.0,0.7,2.0,241.2,240.4,241.3,12.1,11.8,11.0,851.8,3.0,49.92,0.0,3.4,50.6,852.4,0.5,0.8,50.6,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647697,2026-08-20T02:20:14.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.6,9.0,0.0,1.4,1.0,239.9,239.4,239.6,10.7,10.4,8.7,862.2,0.2,49.98,0.0,1.2,86.3,861.6,9.2,8.8,86.3,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
1647728,2026-08-20T02:20:29.618583+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.8,4.6,2.0,24.1,0.0,0.7,2.0,227.9,227.3,228.1,31.3,33.6,29.0,850.4,24.9,49.84,0.0,10.1,50.6,852.4,0.8,1.0,50.6,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647759,2026-08-20T02:20:45.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.2,11.4,0.0,1.5,2.0,243.5,243.1,243.3,10.6,10.3,8.7,862.1,-0.4,49.96,0.0,1.2,86.3,860.9,11.0,10.1,86.3,100.0,3321.0,3319.0,25.8,24.3,24.6,20000.0,855.9,0,0
1647790,2026-08-20T02:21:00.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.8,6.6,0.0,0.7,1.0,239.4,239.0,239.8,13.3,12.7,12.1,851.6,7.7,49.88,0.0,2.5,50.6,852.4,1.1,1.1,50.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647821,2026-08-20T02:21:16.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.1,10.9,0.0,1.5,1.0,228.0,227.4,227.9,17.7,17.7,17.3,861.2,10.9,49.92,0.0,10.8,86.3,862.3,0.0,0.1,86.3,100.0,3322.0,3321.0,25.8,24.3,24.6,20000.0,855.9,0,0
1647852,2026-08-20T02:21:31.619219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.1,3.8,0.0,0.7,2.0,242.4,242.2,242.8,15.2,14.9,13.9,851.8,4.8,49.89,0.0,3.3,50.6,851.7,8.6,6.8,50.6,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647883,2026-08-20T02:21:47.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.5,6.7,0.0,1.5,1.0,241.0,240.6,240.8,10.8,10.5,8.7,862.1,0.8,49.97,0.0,3.8,86.3,861.6,7.5,6.0,86.3,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
1647914,2026-08-20T02:22:02.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.2,2.7,0.0,0.7,1.0,238.0,236.9,238.3,15.5,14.7,14.1,851.5,4.8,49.87,0.0,1.3,50.6,851.7,7.5,6.7,50.6,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
1647976,2026-08-20T02:22:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.4,6.0,0.0,0.7,1.0,240.0,239.5,240.4,12.0,10.7,10.8,851.8,4.7,49.92,0.0,1.1,50.6,851.4,10.7,9.9,50.6,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648007,2026-08-20T02:22:49.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,0.7,14.6,0.0,1.5,1.0,229.4,229.3,229.2,16.9,15.9,15.4,861.6,14.6,49.89,0.0,18.0,86.3,862.3,0.0,0.0,86.3,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
1648038,2026-08-20T02:23:04.628996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.1,0.8,0.0,0.7,1.0,242.2,241.9,242.6,12.2,10.8,10.8,851.8,6.0,49.92,0.0,1.1,50.2,851.7,5.2,4.9,50.2,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648069,2026-08-20T02:23:20.619603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,5.7,0.0,1.5,1.0,241.8,241.3,241.2,10.6,10.1,8.6,862.1,-0.2,49.98,0.0,1.1,86.3,861.9,5.5,4.4,86.3,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1648100,2026-08-20T02:23:35.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.1,7.6,0.0,0.7,1.0,229.4,228.9,229.9,19.3,18.3,17.7,850.8,15.7,49.84,0.0,2.7,50.2,850.7,8.1,12.7,50.2,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648131,2026-08-20T02:23:51.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,0.7,0.9,0.0,1.5,1.0,239.2,238.2,238.6,13.0,12.8,12.0,861.2,4.2,49.93,0.0,5.6,86.3,861.9,5.1,4.7,86.3,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1648162,2026-08-20T02:24:06.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,1.1,5.6,0.0,0.7,2.0,236.9,235.7,236.8,15.5,14.4,14.2,851.3,7.0,49.9,0.0,2.7,50.2,852.4,1.4,0.9,50.2,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648193,2026-08-20T02:24:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,1.2,6.8,0.0,1.5,1.0,239.6,239.3,239.3,10.8,10.3,8.8,862.1,1.6,49.98,0.0,1.1,86.3,860.9,8.4,12.4,86.3,100.0,3319.0,3318.0,25.8,24.3,24.6,20000.0,855.9,0,0
1648224,2026-08-20T02:24:37.618590+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,4.9,0.5,23.6,0.0,0.7,2.0,228.5,228.1,228.5,30.4,31.5,26.6,851.5,25.6,49.84,0.0,17.3,50.2,852.0,2.0,1.3,50.2,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648255,2026-08-20T02:24:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.5,1.4,0.0,1.5,1.0,241.9,241.8,241.6,10.7,10.2,8.7,862.1,1.4,49.98,0.0,1.1,86.3,862.6,0.0,0.0,86.3,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
1648286,2026-08-20T02:25:08.629472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,3.6,0.0,0.7,1.0,240.4,240.0,240.5,13.0,11.5,11.7,851.6,4.4,49.92,0.0,1.1,50.2,852.4,0.8,0.8,50.2,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648317,2026-08-20T02:25:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.6,0.7,0.0,1.5,1.0,231.9,231.4,231.7,15.7,16.0,15.2,861.0,7.0,49.95,0.0,8.2,86.3,861.6,6.3,5.7,86.3,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
1648348,2026-08-20T02:25:39.619253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,4.2,0.0,0.7,1.0,242.0,241.8,242.4,13.1,11.6,11.8,851.5,7.4,49.91,0.0,1.9,50.2,852.0,3.2,3.0,50.2,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648379,2026-08-20T02:25:55.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,0.3,1.5,0.0,1.5,1.0,235.4,234.3,234.7,13.4,13.1,12.3,861.6,4.1,49.94,0.0,5.8,86.3,861.9,2.6,2.0,86.3,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
1648410,2026-08-20T02:26:10.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.0,2.3,0.0,0.8,2.0,239.9,239.1,240.0,12.0,10.8,10.6,851.7,3.2,49.92,0.0,1.1,50.2,851.7,5.5,5.2,50.2,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
1648441,2026-08-20T02:26:26.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,2.1,5.7,0.0,1.4,1.0,228.9,228.2,228.3,16.5,14.7,15.2,860.2,5.7,49.89,0.0,6.0,86.3,862.3,0.0,0.1,86.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0
1648503,2026-08-20T02:26:57.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,11.6,0.0,1.6,1.0,230.2,229.7,229.8,16.2,15.1,14.9,861.5,11.6,49.9,0.0,13.4,86.3,862.3,0.0,0.0,86.3,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0
1648534,2026-08-20T02:27:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.9,8.4,0.0,0.7,1.0,236.2,235.6,236.4,15.9,14.3,14.6,851.5,9.1,49.9,0.0,6.0,50.2,852.4,0.7,0.7,50.2,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1648565,2026-08-20T02:27:28.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.8,0.0,1.5,1.0,240.0,240.2,239.7,10.7,10.0,8.9,862.2,0.6,49.98,0.0,0.8,86.3,861.6,6.4,5.4,86.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
1648596,2026-08-20T02:27:43.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.3,5.9,0.0,0.8,1.0,231.7,231.9,232.1,19.7,18.9,19.7,849.7,8.6,49.84,0.0,3.0,50.2,852.0,2.7,1.7,50.2,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1648627,2026-08-20T02:27:59.630010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,4.3,0.0,1.5,1.0,242.1,242.7,242.1,11.5,10.8,10.0,862.1,1.6,49.96,0.0,0.8,86.3,861.6,5.9,5.0,86.3,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
1648658,2026-08-20T02:28:14.629598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,4.7,0.0,0.8,1.0,241.1,241.3,241.4,12.2,10.1,10.7,851.8,4.7,49.93,0.0,0.7,50.2,852.4,0.0,0.4,50.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1648689,2026-08-20T02:28:30.629611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.6,7.0,0.0,1.5,1.0,239.2,239.6,238.9,10.6,10.1,8.9,862.2,1.2,49.98,0.0,0.6,86.3,860.6,8.2,12.4,86.3,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1648720,2026-08-20T02:28:45.629149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.3,10.4,0.0,0.8,2.0,236.0,235.8,236.0,17.4,15.3,15.8,851.1,10.4,49.86,0.0,5.5,50.2,852.4,0.0,0.5,50.2,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1648751,2026-08-20T02:29:01.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.1,0.2,0.0,1.5,1.0,242.0,242.5,241.9,10.4,9.7,8.7,862.2,0.2,49.98,0.0,0.7,86.3,862.3,0.0,-0.3,86.3,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
1648782,2026-08-20T02:29:16.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.2,0.0,0.8,1.0,240.6,240.8,240.9,12.0,10.0,10.5,851.9,1.9,49.92,0.0,0.6,50.2,852.0,4.1,2.4,50.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1648813,2026-08-20T02:29:32.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,1.8,9.5,0.0,1.5,1.0,228.8,228.6,228.5,17.6,17.0,17.3,860.5,9.5,49.9,0.0,5.8,86.3,862.3,0.0,-0.4,86.3,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1648844,2026-08-20T02:29:47.619387+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.1,1.3,0.0,0.8,1.0,243.2,243.5,243.6,12.1,10.0,10.6,851.8,4.3,49.92,0.0,0.8,50.2,851.7,5.6,5.1,50.2,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
1648875,2026-08-20T02:30:03.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,3.3,0.0,1.5,0.0,239.0,239.7,239.0,12.1,11.4,10.7,861.4,2.8,49.94,0.0,2.8,86.3,862.6,-0.5,-0.2,86.3,100.0,3324.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1648906,2026-08-20T02:30:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.3,2.1,0.0,0.8,1.0,234.3,234.1,234.7,14.3,12.1,13.0,851.4,3.3,49.92,0.0,4.3,50.2,851.7,5.4,4.5,50.2,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1648937,2026-08-20T02:30:34.618751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,2.1,10.8,0.0,1.5,1.0,230.6,230.6,230.9,26.7,27.6,27.9,860.2,10.8,49.91,0.0,3.7,86.3,862.3,0.0,-0.3,86.3,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1648968,2026-08-20T02:30:49.619103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,9.0,0.0,0.8,1.0,240.7,240.8,241.0,12.2,10.2,10.8,851.5,5.2,49.9,0.0,5.2,50.2,850.7,14.2,13.6,50.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1649030,2026-08-20T02:31:20.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,2.8,14.9,0.0,0.8,2.0,229.2,229.9,229.6,25.5,23.9,24.9,849.6,14.9,49.85,0.0,7.5,50.2,852.4,0.0,0.7,50.2,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1649061,2026-08-20T02:31:36.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.7,9.4,0.0,1.6,2.0,242.6,242.8,242.3,11.1,10.4,9.8,861.6,-0.3,49.96,0.0,2.4,86.3,860.9,9.1,11.0,86.3,100.0,3320.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0
1649092,2026-08-20T02:31:51.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.2,2.2,0.0,0.8,2.0,231.8,231.9,232.3,18.8,17.0,17.5,849.8,4.0,49.84,0.0,18.7,50.2,852.0,1.8,0.8,50.2,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
1649123,2026-08-20T02:32:07.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.2,3.9,0.0,1.6,2.0,243.1,243.4,242.9,10.4,9.7,8.7,862.1,-0.3,49.98,0.0,0.9,86.3,861.9,3.6,2.6,86.3,100.0,3322.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
1649154,2026-08-20T02:32:22.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.7,0.0,0.8,1.0,240.7,240.9,241.0,12.2,10.2,10.8,851.8,3.9,49.92,0.0,0.8,50.2,852.4,1.2,0.6,50.2,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1649185,2026-08-20T02:32:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.5,6.6,0.0,1.6,1.0,239.4,239.7,239.2,10.5,9.9,8.8,862.1,1.5,49.98,0.0,4.1,86.3,861.6,8.1,7.6,86.3,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
1649216,2026-08-20T02:32:53.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.6,2.0,0.0,0.8,2.0,233.8,233.5,233.9,18.4,16.9,17.5,849.8,2.6,49.84,0.0,6.7,50.2,852.4,0.6,0.6,50.2,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1649247,2026-08-20T02:33:09.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.2,0.0,1.6,1.0,237.6,238.1,237.6,12.7,12.0,11.4,861.7,4.2,49.94,0.0,4.7,86.3,862.3,0.0,0.0,86.3,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1649278,2026-08-20T02:33:24.618985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,0.4,0.0,0.8,2.0,240.2,240.3,240.6,12.0,10.0,10.6,851.8,4.4,49.92,0.0,0.9,50.2,852.0,4.0,2.7,50.2,100.0,3284.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1649309,2026-08-20T02:33:40.629730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.6,0.8,15.6,0.0,1.6,1.0,229.0,229.8,228.5,17.1,16.0,15.5,861.5,15.6,49.9,0.0,21.0,86.3,862.3,0.0,0.0,86.3,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
1649340,2026-08-20T02:33:55.629571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.1,0.6,0.0,0.8,1.0,242.5,242.7,242.9,12.1,10.0,10.7,851.8,4.8,49.92,0.0,0.9,50.2,851.7,4.2,4.9,50.2,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649371,2026-08-20T02:34:11.629694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.5,0.8,0.0,1.6,1.0,241.4,241.8,241.2,10.6,10.0,8.8,861.8,0.8,49.97,0.0,0.9,86.3,862.3,0.0,0.0,86.3,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
1649402,2026-08-20T02:34:26.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.5,5.7,0.0,0.8,2.0,233.7,233.1,233.8,14.8,12.5,13.4,851.5,4.3,49.89,0.0,6.4,50.2,851.0,10.0,10.2,50.2,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649433,2026-08-20T02:34:42.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.8,12.3,0.0,1.6,1.0,234.5,235.2,234.3,16.0,15.5,14.6,861.5,12.3,49.92,0.0,4.9,86.3,862.3,0.0,0.0,86.3,100.0,3324.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0
1649464,2026-08-20T02:34:57.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.2,10.7,0.0,0.8,2.0,236.0,235.9,236.5,16.8,14.6,15.0,851.2,11.4,49.88,0.0,6.6,50.2,852.4,0.7,0.5,50.2,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649495,2026-08-20T02:35:13.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.2,3.5,0.0,1.5,1.0,240.2,240.5,240.0,10.6,9.8,8.8,862.1,2.1,49.98,0.0,1.0,86.3,861.9,5.6,4.8,86.3,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
1649557,2026-08-20T02:35:44.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,14.7,0.0,1.5,2.0,242.3,242.9,242.3,10.9,10.2,9.3,862.0,0.7,49.98,0.0,1.0,86.3,860.3,15.4,13.0,86.3,100.0,3321.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0
1649588,2026-08-20T02:35:59.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.9,8.4,0.0,0.8,1.0,234.9,234.3,234.8,17.1,14.9,15.4,851.1,9.3,49.88,0.0,5.7,50.2,852.0,0.9,0.8,50.2,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649619,2026-08-20T02:36:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.9,0.0,1.5,1.0,239.2,239.6,239.0,10.6,10.1,8.9,862.1,0.9,49.97,0.0,4.4,86.3,861.9,2.8,1.4,86.3,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
1649650,2026-08-20T02:36:30.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,2.1,2.5,0.0,0.8,1.0,233.6,233.8,234.2,18.4,17.0,17.5,849.9,3.6,49.84,0.0,12.1,50.2,852.0,1.1,0.7,50.2,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649681,2026-08-20T02:36:46.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.8,6.9,0.0,1.5,1.0,238.1,238.6,238.0,12.8,12.2,11.8,861.7,3.4,49.98,0.0,4.2,85.9,860.9,10.3,10.2,85.9,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
1649712,2026-08-20T02:37:01.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.9,17.9,0.0,0.8,1.0,231.4,231.3,231.5,25.8,24.3,24.9,850.5,18.4,49.86,0.0,4.6,50.2,852.4,0.5,0.7,50.2,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649743,2026-08-20T02:37:17.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,6.0,0.0,1.5,1.0,234.9,234.6,234.2,14.6,14.2,13.9,861.3,6.0,49.94,0.0,6.3,85.9,862.3,0.0,-0.1,85.9,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1649774,2026-08-20T02:37:32.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,10.1,0.0,0.8,2.0,240.7,240.9,241.1,12.1,10.1,10.5,851.8,3.2,49.92,0.0,0.9,50.2,851.4,13.3,9.4,50.2,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649805,2026-08-20T02:37:48.618790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.2,2.6,13.9,0.0,1.5,1.0,231.3,232.0,231.0,18.7,17.3,16.5,859.7,13.9,49.89,0.0,6.1,85.9,862.3,0.0,0.0,85.9,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0
1649836,2026-08-20T02:38:03.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.5,5.6,0.0,0.8,1.0,242.9,242.8,243.1,13.5,11.1,12.1,851.5,7.9,49.91,0.0,0.9,50.2,852.0,2.3,1.7,50.2,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649867,2026-08-20T02:38:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.2,0.9,0.0,1.5,1.0,241.2,241.5,241.0,10.7,10.0,8.9,862.1,0.9,49.98,0.0,0.9,85.9,862.3,0.0,-0.2,85.9,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
1649898,2026-08-20T02:38:34.629889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,12.8,0.0,0.8,2.0,239.0,239.1,239.3,12.2,10.2,10.7,851.8,2.5,49.92,0.0,0.8,49.9,850.7,15.3,16.0,49.9,100.0,3279.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649929,2026-08-20T02:38:50.629094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.1,6.9,0.0,1.6,1.0,229.4,229.5,228.9,15.7,14.1,14.5,860.2,6.9,49.9,0.0,13.7,85.9,862.3,0.0,-0.1,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1649960,2026-08-20T02:39:05.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,4.0,0.0,0.8,2.0,240.9,240.9,241.1,12.1,10.2,10.8,851.6,5.0,49.92,0.0,1.9,49.9,852.0,1.0,0.6,49.9,100.0,3282.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1649991,2026-08-20T02:39:21.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.5,5.4,0.0,1.6,2.0,239.4,239.7,239.3,10.6,10.0,8.9,862.1,1.4,49.98,0.0,0.9,85.9,861.6,6.8,5.6,85.9,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650022,2026-08-20T02:39:36.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.4,8.8,0.0,0.8,2.0,228.8,228.5,228.9,22.3,20.6,20.9,850.3,16.1,49.85,0.0,15.2,49.9,851.7,7.3,5.5,49.9,100.0,3282.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650084,2026-08-20T02:40:07.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,6.0,0.0,0.8,1.0,236.8,236.3,236.8,15.4,13.1,13.9,851.3,6.0,49.88,0.0,3.9,49.9,852.4,0.0,0.5,49.9,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650115,2026-08-20T02:40:23.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.8,12.2,0.0,1.6,1.0,239.7,239.9,239.5,10.6,9.9,8.8,862.1,1.4,49.98,0.0,0.8,85.9,861.3,13.6,12.8,85.9,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650146,2026-08-20T02:40:38.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.7,5.3,0.0,0.8,1.0,234.8,234.7,235.3,17.5,15.7,16.3,850.7,5.8,49.85,0.0,12.8,49.9,852.4,0.5,0.6,49.9,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650177,2026-08-20T02:40:54.628979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,0.8,0.0,1.6,1.0,241.1,241.5,240.9,10.7,10.0,8.9,862.1,0.8,49.98,0.0,0.8,85.9,862.3,0.0,-0.2,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650208,2026-08-20T02:41:09.619297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.2,3.8,0.0,0.8,1.0,240.7,240.8,241.1,12.2,10.0,10.7,851.8,4.7,49.92,0.0,0.8,49.9,852.0,0.9,0.5,49.9,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650239,2026-08-20T02:41:25.628906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.2,7.6,0.0,1.6,1.0,229.1,229.1,228.7,16.4,16.0,16.1,861.1,7.6,49.91,0.0,9.2,85.9,862.3,0.0,-0.2,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650270,2026-08-20T02:41:40.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.1,1.9,0.0,0.8,1.0,241.2,241.7,241.9,13.8,11.4,12.5,851.6,8.0,49.89,0.0,1.8,49.9,851.7,6.1,5.7,49.9,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650301,2026-08-20T02:41:56.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.9,5.4,0.0,1.6,1.0,234.0,233.6,233.6,15.2,14.9,14.7,861.4,6.9,49.94,0.0,4.8,85.9,862.3,1.5,1.1,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650332,2026-08-20T02:42:11.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,4.7,0.0,0.8,1.0,242.6,242.8,243.0,12.3,10.1,10.9,851.7,5.7,49.91,0.0,0.8,49.9,852.0,1.0,0.6,49.9,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650363,2026-08-20T02:42:27.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.5,0.0,1.6,1.0,239.4,239.5,238.9,11.8,11.2,10.6,861.8,1.5,49.97,0.0,0.7,85.9,862.3,0.0,-0.4,85.9,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650394,2026-08-20T02:42:42.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.4,7.1,0.0,0.8,1.0,233.9,233.4,234.1,12.2,10.1,10.7,851.8,2.6,49.93,0.0,2.3,49.9,851.4,9.7,8.8,49.9,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650425,2026-08-20T02:42:58.628850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.5,5.4,0.0,1.6,1.0,233.1,233.0,232.7,14.5,13.5,13.7,860.8,5.4,49.93,0.0,7.0,85.9,862.3,0.0,-0.4,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650456,2026-08-20T02:43:13.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.4,6.7,0.0,0.8,1.0,233.4,233.0,233.5,16.6,14.4,15.1,851.0,7.4,49.89,0.0,3.9,49.9,852.4,0.7,0.5,49.9,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650487,2026-08-20T02:43:29.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.5,11.0,0.0,1.6,1.0,239.9,240.0,239.6,10.5,9.8,8.8,862.1,0.7,49.98,0.0,0.6,85.9,861.6,11.7,8.4,85.9,100.0,3320.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650518,2026-08-20T02:43:44.618580+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,3.0,1.0,21.5,0.0,0.8,1.0,229.5,229.3,229.8,25.8,24.1,22.8,851.4,21.5,49.86,0.0,3.2,49.9,852.4,0.0,0.5,49.9,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1650549,2026-08-20T02:44:00.619833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,1.4,0.0,1.6,1.0,241.4,241.8,241.2,10.6,9.9,8.8,862.1,0.7,49.98,0.0,0.6,85.9,862.3,2.1,1.3,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650611,2026-08-20T02:44:31.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.9,7.8,0.0,1.6,1.0,229.2,229.5,229.3,22.4,22.3,21.7,860.7,15.9,49.9,0.0,4.4,85.9,861.6,8.1,6.6,85.9,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650642,2026-08-20T02:44:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.2,2.0,0.0,0.7,1.0,240.3,240.0,240.3,14.5,12.0,12.9,851.5,8.0,49.9,0.0,2.3,49.9,851.7,6.0,5.6,49.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
1650673,2026-08-20T02:45:02.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.6,4.6,0.0,1.6,1.0,236.3,235.9,235.7,13.3,12.8,12.4,861.7,4.6,49.96,0.0,2.7,85.9,862.3,0.0,-0.5,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
1650704,2026-08-20T02:45:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.2,1.9,0.0,0.7,1.0,239.7,239.8,240.1,12.1,10.0,10.5,851.9,2.1,49.93,0.0,0.6,49.9,851.7,4.0,3.8,49.9,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
1650735,2026-08-20T02:45:33.629510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.8,17.8,0.0,1.6,1.0,235.3,235.7,235.2,23.4,22.8,22.0,861.5,17.8,49.9,0.0,8.4,85.9,862.3,0.0,-0.5,85.9,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
