id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1656687,2026-08-20T03:35:09.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.0,0.5,6.0,0.0,1.5,1.0,236.0,235.8,235.9,12.2,10.7,10.2,864.3,-1.3,50.01,0.0,-0.7,85.5,864.8,-7.3,-7.4,85.5,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1656718,2026-08-20T03:35:24.630475+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,0.2,0.1,0.0,0.8,2.0,240.3,239.7,240.8,15.6,13.0,14.7,854.2,0.1,49.98,0.0,-5.4,49.5,854.0,0.0,0.9,49.5,100.0,3292.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0
1656749,2026-08-20T03:35:40.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,1.4,12.0,0.0,1.5,1.0,228.4,227.1,227.8,15.2,14.8,14.1,863.4,5.5,49.94,0.0,5.6,85.5,864.8,-6.5,-6.3,85.5,100.0,3332.0,3331.0,25.8,24.3,24.6,20000.0,855.9,0,0
1656780,2026-08-20T03:35:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,0.9,6.6,0.0,0.8,2.0,242.9,242.4,243.4,15.6,13.2,15.0,854.3,-1.5,49.98,0.0,-5.6,49.5,853.4,5.1,5.2,49.5,100.0,3286.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0
1656811,2026-08-20T03:36:11.630007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.1,0.1,1.9,0.0,1.5,1.0,242.8,241.9,242.3,14.1,12.3,12.0,864.9,-5.7,50.01,0.0,-5.7,85.5,864.8,-7.6,-7.5,85.5,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1656842,2026-08-20T03:36:26.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,0.4,0.4,0.0,0.8,1.0,240.4,239.5,240.5,15.9,13.5,15.0,854.3,-7.3,49.95,0.0,-0.6,49.5,854.7,-6.9,-7.1,49.5,100.0,3292.0,3291.0,24.8,24.0,24.3,20000.0,856.4,0,0
1656873,2026-08-20T03:36:42.628748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,2.6,0.0,1.5,1.0,244.7,243.9,244.3,14.2,12.4,12.2,865.0,-3.5,50.02,0.0,-6.2,85.5,864.2,-0.9,-0.2,85.5,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1656935,2026-08-20T03:37:13.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.5,2.8,0.0,1.5,1.0,243.9,243.0,243.4,14.5,12.7,12.5,865.0,-4.2,50.04,0.0,-6.4,85.5,864.5,-1.4,-1.8,85.5,100.0,3331.0,3330.0,25.8,24.3,24.6,20000.0,855.9,0,0
1656966,2026-08-20T03:37:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,0.6,0.2,0.0,0.7,1.0,243.1,242.1,243.2,16.5,14.3,15.7,854.4,-8.3,49.98,0.0,-6.6,49.5,855.0,-8.1,-7.8,49.5,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0
1656997,2026-08-20T03:37:44.619386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.0,0.9,3.0,0.0,1.5,0.0,232.4,232.2,232.3,12.5,11.2,10.5,864.8,6.1,50.01,0.0,-1.1,85.5,863.9,3.1,1.8,85.5,100.0,3332.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0
1657028,2026-08-20T03:37:59.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,1.2,13.7,0.0,0.7,2.0,230.7,229.4,230.6,16.4,13.3,15.8,853.8,5.5,49.94,0.0,-1.8,49.5,855.0,-8.2,-8.1,49.5,100.0,3293.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657059,2026-08-20T03:38:15.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,7.6,0.0,1.6,1.0,235.4,235.8,235.3,12.6,11.0,10.3,864.6,-1.3,50.01,0.0,-0.6,85.5,865.5,-8.9,-9.2,85.5,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
1657090,2026-08-20T03:38:30.619210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,6.3,0.0,0.7,1.0,240.9,240.9,241.3,16.8,15.9,15.9,854.8,-3.8,49.99,0.0,-7.3,49.5,854.4,2.5,2.7,49.5,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657121,2026-08-20T03:38:46.630133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,13.1,0.0,1.6,1.0,229.4,229.7,229.2,14.3,13.3,13.0,863.9,5.0,49.96,0.0,3.4,85.5,865.2,-8.1,-8.4,85.5,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
1657152,2026-08-20T03:39:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,3.4,0.0,0.7,1.0,244.8,244.9,245.2,17.1,16.9,16.6,854.9,-7.1,50.0,0.0,-8.1,49.5,854.7,-3.7,0.2,49.5,100.0,3293.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657183,2026-08-20T03:39:17.619016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.1,9.9,0.0,1.5,1.0,241.8,242.1,241.6,16.6,15.9,14.7,865.6,-0.6,50.05,0.0,-8.3,85.5,865.5,-10.5,-10.4,85.5,100.0,3337.0,3336.0,25.7,24.2,24.6,20000.0,855.9,0,0
1657214,2026-08-20T03:39:32.629110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.1,3.4,0.0,0.7,2.0,240.1,240.2,240.6,17.7,17.6,17.2,855.1,-1.8,50.0,0.0,-8.7,49.5,854.0,1.6,4.0,49.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657245,2026-08-20T03:39:48.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.6,17.0,0.0,1.5,1.0,230.9,231.2,230.9,14.2,13.0,12.7,864.2,6.2,49.97,0.0,0.9,85.5,865.8,-10.8,-11.2,85.5,100.0,3337.0,3336.0,25.7,24.2,24.6,20000.0,855.9,0,0
1657276,2026-08-20T03:40:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,8.1,0.0,0.7,2.0,243.6,243.7,243.9,18.1,17.9,17.4,855.1,-7.3,50.0,0.0,-9.5,49.5,854.4,0.8,2.8,49.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657307,2026-08-20T03:40:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.0,6.1,0.0,1.5,1.0,241.1,241.5,240.9,18.7,18.1,17.1,865.8,-5.1,50.06,0.0,-10.2,85.5,865.8,-11.2,-10.9,85.5,100.0,3339.0,3338.0,25.7,24.2,24.6,20000.0,855.9,0,0
1657338,2026-08-20T03:40:34.629188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.3,5.7,0.0,0.7,2.0,232.2,232.3,232.6,18.1,17.7,18.1,854.4,-4.4,49.98,0.0,-1.4,49.5,855.7,-10.1,-10.3,49.5,100.0,3295.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657369,2026-08-20T03:40:50.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.4,5.1,0.0,1.5,1.0,244.0,244.6,244.0,17.9,17.2,16.3,866.2,-6.1,50.06,0.0,-8.1,85.5,864.8,-1.0,-0.8,85.5,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
1657400,2026-08-20T03:41:05.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.2,4.2,0.0,0.7,1.0,242.3,242.4,242.6,17.1,16.8,16.3,855.5,-4.8,50.0,0.0,-8.4,49.5,855.7,-9.0,-9.8,49.5,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657462,2026-08-20T03:41:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,8.3,0.0,0.7,1.0,242.1,242.1,242.6,20.8,21.4,20.9,855.8,-4.8,50.01,0.0,-12.5,49.5,856.0,-13.1,-12.0,49.5,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657493,2026-08-20T03:41:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.2,8.1,0.0,1.5,1.0,230.7,231.2,231.0,13.1,11.6,11.0,865.4,4.0,50.0,0.0,-1.6,85.5,865.2,-4.1,-3.3,85.5,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1657524,2026-08-20T03:42:07.629675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.9,9.2,0.0,0.7,2.0,240.4,240.3,240.7,19.7,18.8,19.2,855.1,-4.5,49.98,0.0,-8.0,49.5,856.0,-13.7,-13.4,49.5,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657555,2026-08-20T03:42:23.619513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.6,7.1,0.0,1.5,1.0,234.0,234.1,233.6,14.2,13.2,12.2,865.6,-5.8,50.04,0.0,-6.0,85.5,866.2,-12.9,-12.4,85.5,100.0,3340.0,3339.0,25.7,24.2,24.5,20000.0,855.9,0,0
1657586,2026-08-20T03:42:38.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.9,6.4,0.0,0.7,1.0,241.3,241.3,241.8,22.7,23.6,22.3,855.9,-8.4,50.02,0.0,-7.8,49.5,855.0,-2.0,2.5,49.5,100.0,3293.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657617,2026-08-20T03:42:54.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.4,10.7,0.0,1.6,2.0,231.8,232.1,231.4,13.9,12.4,12.1,865.1,-1.7,49.99,0.0,-0.9,85.5,866.5,-12.4,-13.8,85.5,100.0,3340.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0
1657648,2026-08-20T03:43:09.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.3,5.4,0.0,0.7,1.0,242.7,242.6,243.1,21.1,21.1,21.3,856.3,-5.2,50.02,0.0,-11.7,49.5,856.0,-10.6,-11.0,49.5,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657679,2026-08-20T03:43:25.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.6,7.6,0.0,1.6,1.0,241.4,241.7,241.3,18.1,17.2,16.0,866.8,0.0,50.08,0.0,-14.9,85.5,866.2,-7.6,-7.6,85.5,100.0,3339.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0
1657710,2026-08-20T03:43:40.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,6.7,0.0,0.7,3.0,229.4,229.6,229.8,21.5,20.9,20.9,855.3,0.1,49.98,0.0,-2.9,49.5,855.7,-6.6,-1.9,49.5,100.0,3293.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657741,2026-08-20T03:43:56.629168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,1.0,0.0,1.6,1.0,240.9,241.3,240.7,17.4,16.5,15.6,866.6,-9.6,50.04,0.0,-9.7,85.5,866.2,-8.6,-8.8,85.5,100.0,3340.0,3339.0,25.7,24.1,24.5,20000.0,855.9,0,0
1657772,2026-08-20T03:44:11.628783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,8.2,0.0,0.7,2.0,236.4,236.2,236.5,21.4,20.7,20.6,855.5,-5.2,49.98,0.0,-6.3,49.5,856.7,-13.4,-13.1,49.5,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
1657803,2026-08-20T03:44:27.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.2,3.4,0.0,1.6,1.0,241.1,241.3,240.9,22.3,21.1,20.6,867.4,-9.8,50.08,0.0,-10.3,85.9,866.2,-6.4,-7.2,85.9,100.0,3339.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0
1657834,2026-08-20T03:44:42.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.1,18.2,0.0,0.8,1.0,229.6,229.7,230.1,21.1,19.8,20.5,855.0,3.9,49.95,0.0,-3.0,49.5,857.1,-14.3,-14.3,49.5,100.0,3301.0,3300.0,24.9,24.1,24.3,20000.0,856.4,0,0
1657865,2026-08-20T03:44:58.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,1.1,5.5,0.0,1.6,1.0,241.7,242.1,241.5,20.3,18.8,17.4,866.9,-8.5,50.09,0.0,-10.3,85.9,865.8,-3.0,-3.1,85.9,100.0,3340.0,3339.0,25.7,24.1,24.5,20000.0,855.9,0,0
1657896,2026-08-20T03:45:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,6.2,0.0,0.8,1.0,241.4,241.7,241.9,23.8,24.4,24.4,856.9,-7.4,50.03,0.0,-9.7,49.5,856.7,-13.6,-14.5,49.5,100.0,3300.0,3299.0,24.9,24.1,24.3,20000.0,856.4,0,0
1657927,2026-08-20T03:45:29.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.9,14.2,0.0,1.6,1.0,229.6,230.3,229.9,13.3,11.8,11.2,866.3,-1.1,50.03,0.0,-2.7,85.9,867.2,-15.3,-14.7,85.9,100.0,3343.0,3342.0,25.7,24.1,24.5,20000.0,855.9,0,0
1657989,2026-08-20T03:46:00.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,3.9,0.0,1.6,1.0,233.5,233.6,233.2,14.8,13.7,12.6,866.3,-2.6,50.04,0.0,-6.2,85.9,866.2,-6.5,-6.6,85.9,100.0,3339.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0
1658020,2026-08-20T03:46:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.1,3.9,0.0,0.8,2.0,241.8,241.9,242.3,19.1,18.7,18.8,856.3,-4.5,50.0,0.0,-9.5,49.5,856.4,-8.4,-2.7,49.5,100.0,3299.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658051,2026-08-20T03:46:31.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.9,12.9,0.0,1.6,1.0,231.0,231.2,230.8,13.8,12.3,12.0,866.6,-2.1,49.99,0.0,-1.6,85.9,867.5,-15.0,-15.0,85.9,100.0,3344.0,3343.0,25.7,24.1,24.5,20000.0,855.9,0,0
1658082,2026-08-20T03:46:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,14.5,0.0,0.8,1.0,239.9,240.1,240.3,18.8,19.7,18.3,856.6,-16.9,50.02,0.0,-12.0,49.5,855.7,-2.4,0.7,49.5,100.0,3296.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658113,2026-08-20T03:47:02.619191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,8.7,0.0,1.6,1.0,233.6,233.8,233.3,13.7,12.0,11.4,866.1,-4.7,50.02,0.0,-3.9,85.9,867.2,-13.4,-13.5,85.9,100.0,3342.0,3341.0,25.7,24.1,24.5,20000.0,855.9,0,0
1658144,2026-08-20T03:47:17.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.4,6.1,0.0,0.8,1.0,241.9,242.2,242.6,21.3,20.1,20.8,857.0,-9.5,50.03,0.0,-14.7,49.5,857.4,-15.6,-15.4,49.5,100.0,3299.0,3298.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658175,2026-08-20T03:47:33.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.8,6.2,0.0,1.6,2.0,240.4,240.7,240.3,24.7,25.0,23.4,867.3,-12.7,50.09,0.0,-11.5,85.9,866.5,-6.5,-6.3,85.9,100.0,3343.0,3341.0,25.7,24.1,24.5,20000.0,855.9,0,0
1658206,2026-08-20T03:47:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.3,2.7,0.0,0.8,2.0,229.6,229.8,229.8,22.3,21.2,21.7,855.8,-10.2,49.97,0.0,-3.6,49.5,857.1,-12.9,-13.2,49.5,100.0,3299.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658237,2026-08-20T03:48:04.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.6,2.2,0.0,1.6,1.0,242.5,243.2,242.8,19.6,18.4,17.6,867.5,-11.2,50.08,0.0,-11.3,85.9,866.9,-9.0,-9.4,85.9,100.0,3342.0,3341.0,25.7,24.1,24.5,20000.0,855.9,0,0
1658268,2026-08-20T03:48:19.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,1.8,0.0,0.8,1.0,242.5,242.5,242.8,24.5,25.6,24.2,856.8,-12.3,50.03,0.0,-12.2,49.5,857.7,-14.1,-15.5,49.5,100.0,3300.0,3299.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658299,2026-08-20T03:48:35.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,3.3,0.0,1.6,2.0,239.4,240.0,239.7,19.1,17.7,16.4,867.3,-7.0,50.09,0.0,-11.7,85.9,866.5,-3.7,-2.9,85.9,100.0,3340.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0
1658330,2026-08-20T03:48:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,1.7,10.8,0.0,0.8,2.0,230.0,230.7,230.8,20.6,19.3,20.2,855.7,-4.1,49.94,0.0,-3.1,49.9,857.4,-14.9,-14.2,49.9,100.0,3303.0,3301.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658361,2026-08-20T03:49:06.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.7,0.2,7.8,0.0,1.6,1.0,239.9,239.9,239.8,17.4,16.4,15.7,867.3,-5.6,50.08,0.0,-9.7,85.9,867.5,-13.4,-15.5,85.9,100.0,3344.0,3343.0,25.7,24.1,24.4,20000.0,855.9,0,0
1658392,2026-08-20T03:49:21.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.1,3.2,0.0,0.8,2.0,241.2,241.3,241.7,21.4,21.5,21.6,857.2,-15.3,50.02,0.0,-13.3,49.9,857.1,-12.1,-13.3,49.9,100.0,3301.0,3299.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658423,2026-08-20T03:49:37.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.3,15.0,0.0,1.6,1.0,228.5,229.2,228.7,13.5,12.0,11.5,866.2,0.6,50.0,0.0,-0.6,85.9,867.5,-14.4,-14.3,85.9,100.0,3346.0,3345.0,25.7,24.1,24.4,20000.0,855.9,0,0
1658454,2026-08-20T03:49:52.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,5.0,0.0,0.8,2.0,243.1,243.4,243.7,19.3,17.8,18.2,857.0,-6.4,50.02,0.0,-10.7,49.9,856.4,-1.4,1.0,49.9,100.0,3302.0,3300.0,24.9,24.1,24.4,20000.0,856.4,0,0
1658516,2026-08-20T03:50:23.618582+00:00,external_ems_2,bess_2,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.9,0.6,0.6,0.0,0.7,2.0,239.8,232.6,232.9,20.6,19.7,19.9,856.1,-8.4,49.99,0.0,-5.2,49.9,856.7,-7.8,-5.4,49.9,100.0,3302.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0
1658547,2026-08-20T03:50:39.619768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.0,6.2,0.0,1.5,1.0,234.6,235.1,234.4,13.3,11.4,10.8,866.2,-1.7,50.0,0.0,-3.0,85.9,867.2,-7.9,-7.6,85.9,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
1658578,2026-08-20T03:50:54.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.9,8.9,0.0,0.7,2.0,239.8,240.0,240.2,21.4,21.7,21.5,857.3,-13.8,50.02,0.0,-8.3,49.9,856.4,-4.9,-0.7,49.9,100.0,3300.0,3298.0,24.9,24.2,24.4,20000.0,856.4,0,0
1658609,2026-08-20T03:51:10.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.2,9.4,0.0,1.5,1.0,237.9,237.9,237.5,14.1,13.1,12.1,867.0,0.9,50.02,0.0,-6.4,85.9,867.2,-8.5,-8.8,85.9,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0
1658640,2026-08-20T03:51:25.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.1,5.5,0.0,0.7,1.0,242.0,242.0,242.6,22.2,23.2,22.7,856.3,-5.9,50.02,0.0,-9.1,49.9,857.4,-11.4,-12.3,49.9,100.0,3301.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0
1658671,2026-08-20T03:51:41.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.6,0.4,0.0,1.5,1.0,241.2,241.6,241.2,17.7,16.3,15.0,867.5,-6.6,50.08,0.0,-10.5,86.3,866.9,-7.0,-7.4,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0
1658702,2026-08-20T03:51:56.619046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.0,11.4,0.0,0.7,2.0,230.6,230.9,231.1,20.0,18.5,19.4,855.7,-1.4,49.94,0.0,-1.9,49.9,857.7,-12.8,-14.1,49.9,100.0,3297.0,3295.0,24.9,24.2,24.4,20000.0,856.4,0,0
1658733,2026-08-20T03:52:12.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,4.2,0.0,1.5,1.0,243.1,243.2,242.7,23.8,23.8,22.7,867.8,-9.7,50.08,0.0,-10.9,86.3,867.5,-13.9,-14.6,86.3,100.0,3347.0,3346.0,25.6,24.1,24.4,20000.0,855.9,0,0
1658764,2026-08-20T03:52:27.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,9.1,0.0,0.7,1.0,240.9,241.1,241.3,20.0,18.5,19.1,857.2,-5.7,50.02,0.0,-11.3,49.9,857.4,-14.8,-13.3,49.9,100.0,3304.0,3303.0,24.9,24.2,24.4,20000.0,856.4,0,0
1658795,2026-08-20T03:52:43.629274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.3,1.6,0.0,1.5,1.0,232.2,232.7,232.2,14.3,13.1,12.0,867.8,-4.2,50.06,0.0,-5.6,86.3,866.5,-2.6,-2.1,86.3,100.0,3342.0,3341.0,25.6,24.1,24.4,20000.0,855.9,0,0
1658826,2026-08-20T03:52:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,6.0,0.0,0.8,1.0,232.3,232.5,232.8,19.6,18.4,19.1,856.5,-5.4,49.95,0.0,-2.4,49.9,857.7,-11.4,-12.4,49.9,100.0,3303.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
1658857,2026-08-20T03:53:14.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.3,6.2,0.0,1.5,1.0,238.5,238.6,238.4,15.4,14.3,13.6,867.2,-7.8,50.04,0.0,-6.1,86.3,867.5,-14.0,-12.7,86.3,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
1658888,2026-08-20T03:53:29.618759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.7,0.0,0.8,1.0,240.7,240.9,241.2,23.0,23.7,22.7,857.2,-14.1,50.02,0.0,-13.2,49.9,856.4,-2.4,1.4,49.9,100.0,3297.0,3296.0,25.0,24.2,24.4,20000.0,856.4,0,0
1658919,2026-08-20T03:53:45.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.2,14.0,0.0,1.5,1.0,228.2,228.5,228.2,14.2,12.7,12.4,866.3,2.2,49.99,0.0,-0.5,86.3,867.5,-11.8,-11.8,86.3,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
1658950,2026-08-20T03:54:00.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,3.7,0.0,0.8,2.0,241.7,241.7,242.0,19.3,18.8,18.8,857.3,-6.3,50.01,0.0,-9.7,49.9,856.4,-2.6,1.0,49.9,100.0,3301.0,3299.0,25.0,24.2,24.4,20000.0,856.4,0,0
1658981,2026-08-20T03:54:16.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.0,3.6,0.0,1.5,1.0,242.0,242.5,241.7,22.8,21.5,21.2,867.9,-10.5,50.08,0.0,-11.4,86.3,867.9,-14.1,-13.4,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659043,2026-08-20T03:54:47.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,7.9,0.0,1.5,1.0,235.2,235.4,234.9,13.7,12.5,11.5,867.1,-3.3,50.03,0.0,-7.1,86.3,867.5,-11.2,-10.2,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659074,2026-08-20T03:55:02.630552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.7,0.9,0.0,0.8,2.0,241.8,241.9,242.3,24.0,24.9,24.4,857.8,-7.7,50.03,0.0,-10.9,49.9,857.1,-6.8,-1.0,49.9,100.0,3304.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
1659105,2026-08-20T03:55:18.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.9,0.4,5.7,0.0,1.5,1.0,239.9,240.2,239.8,21.2,19.6,18.3,867.9,-15.9,50.09,0.0,-15.7,86.3,867.5,-10.2,-10.1,86.3,100.0,3348.0,3347.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659136,2026-08-20T03:55:33.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.7,17.7,0.0,0.8,1.0,229.5,229.8,230.2,21.3,21.1,21.4,856.4,4.6,49.95,0.0,-2.8,49.9,858.1,-13.1,-13.6,49.9,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0
1659167,2026-08-20T03:55:49.618732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.8,8.6,0.0,1.5,1.0,244.2,244.5,244.1,20.1,19.0,18.0,868.0,-11.2,50.09,0.0,-15.4,86.3,867.2,-2.6,-2.4,86.3,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659198,2026-08-20T03:56:04.618582+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,1.3,1.9,22.2,0.0,0.8,2.0,228.1,228.3,228.6,20.8,19.5,20.2,856.2,9.0,49.94,0.0,-1.5,49.9,858.1,-13.2,-14.1,49.9,100.0,3305.0,3303.0,25.0,24.2,24.4,20000.0,856.4,0,0
1659229,2026-08-20T03:56:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,6.7,0.0,1.5,1.0,242.8,243.0,242.5,23.0,22.4,20.8,868.1,-9.1,50.09,0.0,-14.0,86.3,868.5,-15.8,-15.6,86.3,100.0,3346.0,3345.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659260,2026-08-20T03:56:35.630028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.3,2.9,0.0,0.8,2.0,241.5,241.7,241.9,21.3,20.7,20.8,857.8,-13.7,50.01,0.0,-11.5,50.2,858.1,-16.6,-14.2,50.2,100.0,3305.0,3303.0,25.0,24.2,24.5,20000.0,856.4,0,0
1659291,2026-08-20T03:56:51.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.0,8.9,0.0,1.5,1.0,232.4,232.8,232.4,14.3,13.2,12.3,867.5,1.1,50.03,0.0,-4.6,86.3,867.5,-7.8,-8.0,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659322,2026-08-20T03:57:06.619817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.3,3.7,0.0,0.8,2.0,233.3,233.3,233.6,22.5,21.7,21.9,856.8,-10.4,49.97,0.0,-6.2,50.2,858.1,-14.1,-16.3,50.2,100.0,3304.0,3302.0,25.0,24.2,24.5,20000.0,856.4,0,0
1659353,2026-08-20T03:57:22.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.7,11.9,0.0,1.5,1.0,235.9,236.1,235.8,15.7,14.7,13.9,867.8,-3.7,50.05,0.0,-7.5,86.3,868.5,-15.6,-16.5,86.3,100.0,3347.0,3346.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659384,2026-08-20T03:57:37.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,5.2,0.0,0.8,1.0,239.6,239.9,240.1,19.3,18.0,17.6,857.8,-12.0,50.03,0.0,-12.4,50.2,857.4,-6.8,-1.4,50.2,100.0,3303.0,3302.0,25.0,24.2,24.5,20000.0,856.4,0,0
1659415,2026-08-20T03:57:53.619428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.3,11.8,0.0,1.5,1.0,230.3,230.6,230.0,13.9,12.4,11.6,867.2,-2.9,50.02,0.0,-3.3,86.3,868.5,-14.7,-14.9,86.3,100.0,3346.0,3345.0,25.6,24.1,24.4,20000.0,855.9,0,0
1659446,2026-08-20T03:58:08.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.1,6.3,0.0,0.8,1.0,242.9,243.1,243.3,21.4,21.3,21.2,857.8,-14.6,50.03,0.0,-14.2,50.2,857.7,-8.3,-5.6,50.2,100.0,3305.0,3304.0,25.0,24.2,24.5,20000.0,856.4,0,0
1659477,2026-08-20T03:58:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.3,0.0,1.6,2.0,237.5,237.6,237.3,18.6,17.7,16.9,868.3,-14.0,50.05,0.0,-10.7,86.3,868.5,-17.3,-15.3,86.3,100.0,3349.0,3347.0,25.7,24.1,24.4,20000.0,855.9,0,0
1659508,2026-08-20T03:58:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,5.4,0.0,0.8,2.0,239.9,239.9,240.4,25.1,25.7,25.7,858.5,-8.9,50.04,0.0,-12.0,50.2,857.4,-3.5,0.4,50.2,100.0,3302.0,3300.0,25.0,24.2,24.5,20000.0,856.4,0,0
1659570,2026-08-20T03:59:10.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.0,8.7,0.0,0.8,1.0,238.4,238.7,239.3,22.1,22.3,21.9,858.4,-7.3,50.04,0.0,-10.7,50.2,858.4,-16.0,-15.2,50.2,100.0,3306.0,3305.0,25.0,24.2,24.5,20000.0,856.4,0,0
1659601,2026-08-20T03:59:26.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.0,4.0,0.0,1.6,2.0,241.7,241.9,241.5,23.6,22.2,21.8,869.2,-13.6,50.09,0.0,-11.3,86.7,868.2,-9.6,-9.6,86.7,100.0,3347.0,3345.0,25.7,24.1,24.4,20000.0,855.9,0,0
1659632,2026-08-20T03:59:41.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.8,9.9,0.0,0.7,2.0,229.9,230.0,230.2,22.7,21.8,22.0,856.9,-6.5,49.96,0.0,-2.5,50.2,858.7,-16.4,-16.4,50.2,100.0,3306.0,3304.0,25.0,24.3,24.5,20000.0,856.4,0,0
1659663,2026-08-20T03:59:57.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.8,1.9,0.0,1.6,1.0,241.6,242.2,241.7,21.0,20.0,19.2,868.7,-7.3,50.07,0.0,-12.4,86.7,867.9,-5.4,-4.8,86.7,100.0,3347.0,3346.0,25.7,24.1,24.4,20000.0,855.9,0,0
1659694,2026-08-20T04:00:12.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.9,5.9,0.0,0.7,2.0,238.4,238.5,238.9,20.9,21.0,20.7,857.8,-7.3,49.99,0.0,-10.8,50.2,858.7,-13.2,-13.8,50.2,100.0,3306.0,3304.0,25.0,24.3,24.5,20000.0,856.4,0,0
1659725,2026-08-20T04:00:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,0.8,0.0,1.6,1.0,240.5,240.7,240.2,22.7,21.4,20.9,869.3,-10.8,50.09,0.0,-9.8,86.7,868.2,-11.6,-9.7,86.7,100.0,3347.0,3346.0,25.7,24.1,24.4,20000.0,855.9,0,0
1659756,2026-08-20T04:00:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.1,10.9,0.0,0.7,1.0,231.5,231.6,231.7,22.4,21.6,22.0,857.0,-5.2,49.96,0.0,-4.7,50.2,859.1,-16.1,-16.3,50.2,100.0,3307.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0
1659787,2026-08-20T04:00:59.619458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.8,0.5,0.0,1.6,1.0,241.2,241.9,241.4,19.0,17.9,16.7,868.7,-7.1,50.09,0.0,-12.6,86.7,867.9,-6.6,-6.0,86.7,100.0,3345.0,3344.0,25.7,24.1,24.4,20000.0,855.9,0,0
1659818,2026-08-20T04:01:14.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,1.2,0.0,0.7,1.0,240.8,240.9,241.3,25.5,26.7,25.7,858.4,-10.6,50.03,0.0,-14.9,50.2,858.4,-11.8,-11.1,50.2,100.0,3306.0,3305.0,25.0,24.3,24.5,20000.0,856.4,0,0
1659849,2026-08-20T04:01:30.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.6,17.0,0.0,1.6,1.0,229.5,229.9,229.3,13.5,11.9,11.4,867.6,1.4,50.02,0.0,-3.1,86.7,869.2,-15.6,-15.3,86.7,100.0,3352.0,3351.0,25.7,24.1,24.4,20000.0,855.9,0,0
1659880,2026-08-20T04:01:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.1,0.6,0.0,0.7,1.0,239.9,240.1,240.5,24.4,25.7,25.3,858.6,-11.4,50.03,0.0,-13.5,50.2,858.7,-12.0,-14.4,50.2,100.0,3305.0,3304.0,25.0,24.3,24.5,20000.0,856.4,0,0
1659911,2026-08-20T04:02:01.629048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.5,17.4,0.0,1.6,1.0,230.0,230.4,229.8,13.8,12.3,12.0,867.4,2.5,50.0,0.0,-2.1,86.7,868.9,-14.9,-15.8,86.7,100.0,3349.0,3348.0,25.7,24.1,24.4,20000.0,855.9,0,0
1659942,2026-08-20T04:02:16.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.0,1.1,0.0,0.8,2.0,242.1,242.8,242.8,19.8,17.8,18.3,858.4,-11.3,50.03,0.0,-10.1,50.2,858.4,-10.2,-5.7,50.2,100.0,3307.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0
1659973,2026-08-20T04:02:32.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,1.7,0.0,1.6,2.0,241.0,241.3,240.8,23.0,22.9,21.1,868.6,-14.1,50.08,0.0,-13.6,86.7,868.9,-15.8,-14.2,86.7,100.0,3351.0,3349.0,25.7,24.1,24.4,20000.0,855.9,0,0
1660004,2026-08-20T04:02:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,5.8,0.0,0.8,2.0,240.8,240.6,241.1,23.2,24.6,23.1,858.1,-9.0,50.03,0.0,-11.6,50.2,857.7,-3.2,1.6,50.2,100.0,3305.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660035,2026-08-20T04:03:03.629394+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.5,9.4,0.0,1.6,2.0,229.1,229.5,229.0,13.8,12.1,11.9,867.4,-4.0,50.0,0.0,-1.8,86.7,868.9,-13.4,-15.1,86.7,100.0,3351.0,3349.0,25.7,24.1,24.4,20000.0,855.9,0,0
1660097,2026-08-20T04:03:34.630663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.0,4.9,0.0,1.6,1.0,241.2,241.4,241.1,22.6,21.2,21.2,869.2,-2.9,50.08,0.0,-9.9,86.7,868.2,-7.8,-8.5,86.7,100.0,3350.0,3349.0,25.7,24.1,24.4,20000.0,855.9,0,0
1660128,2026-08-20T04:03:49.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.3,4.6,0.0,0.8,2.0,236.6,236.3,237.2,20.5,20.1,20.2,857.8,-3.0,49.99,0.0,-6.0,50.6,858.1,-7.6,-3.5,50.6,100.0,3301.0,3299.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660159,2026-08-20T04:04:05.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.1,1.8,0.0,1.6,1.0,236.6,236.3,236.2,14.7,13.0,12.4,868.1,-6.7,50.04,0.0,-9.2,86.7,868.2,-8.5,-8.5,86.7,100.0,3348.0,3347.0,25.7,24.1,24.4,20000.0,855.9,0,0
1660190,2026-08-20T04:04:20.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.4,1.0,8.5,0.0,0.8,2.0,236.1,235.2,236.7,21.4,18.0,21.0,857.7,-4.2,50.0,0.0,-6.1,50.6,858.7,-12.7,-13.7,50.6,100.0,3307.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660221,2026-08-20T04:04:36.628957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.6,1.2,5.1,0.0,1.6,1.0,241.0,240.7,240.9,23.8,20.2,22.6,869.1,-10.1,50.08,0.0,-9.7,86.7,867.9,-5.0,-3.3,86.7,100.0,3347.0,3346.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660252,2026-08-20T04:04:51.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.3,1.5,0.8,0.0,0.8,2.0,229.2,228.6,229.7,20.5,16.2,20.0,856.9,-7.2,49.94,0.0,-1.1,50.6,858.4,-8.0,-7.6,50.6,100.0,3303.0,3301.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660283,2026-08-20T04:05:07.629344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.6,0.9,8.9,0.4,1.6,2.0,242.3,242.2,242.3,24.3,20.7,23.1,869.1,-16.6,50.08,0.0,-10.4,86.7,868.2,-7.7,-7.7,87.1,100.0,3347.0,3345.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660314,2026-08-20T04:05:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.2,7.3,0.0,0.8,1.0,242.6,242.0,243.1,21.4,20.0,21.1,858.5,-6.8,50.02,0.0,-13.6,50.6,858.7,-14.1,-13.3,50.6,100.0,3306.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660345,2026-08-20T04:05:38.618984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.3,2.1,0.0,1.6,1.0,233.9,233.3,234.1,15.6,13.5,13.6,868.2,-1.5,50.03,0.0,-6.0,87.1,867.9,-3.6,-2.8,87.1,100.0,3346.0,3345.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660376,2026-08-20T04:05:53.619313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.3,1.3,3.0,0.0,0.8,2.0,236.0,235.5,236.7,22.1,17.8,21.9,857.4,-9.9,49.97,0.0,-6.1,50.6,858.7,-12.9,-13.6,50.6,100.0,3309.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660407,2026-08-20T04:06:09.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.7,8.7,0.0,1.6,2.0,234.1,233.5,234.2,15.2,13.5,13.0,868.2,-6.5,50.05,0.0,-6.3,87.1,868.9,-15.2,-13.8,87.1,100.0,3349.0,3347.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660438,2026-08-20T04:06:24.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,0.3,1.3,0.0,0.8,1.0,241.1,240.5,241.5,19.3,18.8,18.5,858.4,-11.0,50.03,0.0,-12.0,50.6,858.7,-12.3,-11.7,50.6,100.0,3307.0,3306.0,25.1,24.3,24.6,20000.0,856.4,0,0
1660469,2026-08-20T04:06:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.8,14.5,0.0,1.6,1.0,233.0,232.5,233.2,13.7,11.8,11.4,868.1,0.9,50.02,0.0,-3.2,87.1,868.9,-13.6,-14.3,87.1,100.0,3348.0,3350.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660500,2026-08-20T04:06:55.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,0.4,2.6,0.0,0.8,3.0,239.5,238.8,239.9,20.1,18.0,19.4,858.1,-4.2,49.98,0.0,-8.7,50.6,857.7,-1.6,0.8,50.6,100.0,3302.0,3299.0,25.1,24.3,24.6,20000.0,856.4,0,0
1660531,2026-08-20T04:07:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.1,2.7,0.0,1.6,1.0,235.0,234.6,234.9,15.2,13.8,13.2,868.3,-5.4,50.04,0.0,-8.2,87.1,868.2,-8.1,-8.1,87.1,100.0,3347.0,3346.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660562,2026-08-20T04:07:26.629981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,0.8,0.0,0.8,2.0,240.0,239.8,240.5,22.1,20.5,21.9,858.9,-12.0,50.03,0.0,-14.4,50.6,858.7,-12.8,-12.3,50.6,100.0,3305.0,3303.0,25.1,24.3,24.6,20000.0,856.4,0,0
1660624,2026-08-20T04:07:57.618714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.5,9.9,0.0,0.8,1.0,243.1,242.7,243.5,23.8,23.3,23.4,858.6,-16.6,50.03,0.0,-12.2,50.6,858.1,-6.7,-1.7,50.6,100.0,3303.0,3302.0,25.1,24.3,24.6,20000.0,856.4,0,0
1660655,2026-08-20T04:08:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.4,0.2,6.2,0.0,1.6,1.0,241.1,241.0,240.9,19.4,17.0,17.5,869.1,-8.4,50.08,0.0,-10.2,87.1,868.9,-14.6,-13.8,87.1,100.0,3349.0,3348.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660686,2026-08-20T04:08:28.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.2,7.9,0.0,0.8,1.0,241.4,241.0,241.9,22.5,21.6,22.9,858.9,-5.1,50.03,0.0,-12.7,50.6,859.1,-13.0,-13.4,50.6,100.0,3307.0,3306.0,25.1,24.3,24.6,20000.0,856.4,0,0
1660717,2026-08-20T04:08:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.6,0.5,1.6,0.0,1.6,1.0,240.6,240.5,240.4,19.4,16.8,17.3,869.0,-9.1,50.08,0.0,-12.7,87.1,868.5,-7.5,-8.0,87.1,100.0,3348.0,3347.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660748,2026-08-20T04:08:59.618571+00:00,external_ems_2,bess_2,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.9,1.3,9.6,0.0,0.8,2.0,212.1,215.7,218.4,18.3,19.2,18.7,856.8,-12.0,49.93,0.0,1.6,50.6,858.1,-2.4,-2.5,50.6,100.0,3304.0,3302.0,25.1,24.3,24.6,20000.0,856.4,0,0
1660779,2026-08-20T04:09:15.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,2.0,0.5,1.0,0.0,1.6,1.0,246.9,245.1,244.1,22.4,20.4,22.1,869.0,-8.7,50.08,0.0,-11.1,87.1,868.5,-7.7,-8.1,87.1,100.0,3348.0,3347.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660810,2026-08-20T04:09:30.629948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,1.2,13.9,0.0,0.8,1.0,240.0,239.5,240.4,21.8,18.9,21.3,857.9,-1.0,49.99,0.0,-9.7,50.6,859.1,-14.9,-14.2,50.6,100.0,3310.0,3309.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660841,2026-08-20T04:09:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.9,13.1,0.0,1.6,1.0,239.7,239.5,239.5,24.1,21.3,22.4,868.8,-15.4,50.08,0.0,-8.7,87.1,867.9,-2.3,-2.1,87.1,100.0,3345.0,3344.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660872,2026-08-20T04:10:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.0,1.6,11.6,0.0,0.8,2.0,231.5,230.9,232.0,21.1,17.5,21.5,857.5,-1.4,49.95,0.0,-3.6,50.6,859.1,-13.0,-14.1,50.6,100.0,3310.0,3308.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660903,2026-08-20T04:10:17.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.1,6.9,0.0,1.6,1.0,242.4,242.3,242.2,19.5,16.7,17.2,869.0,-6.2,50.08,0.0,-9.0,87.1,868.9,-13.1,-13.8,87.1,100.0,3350.0,3349.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660934,2026-08-20T04:10:32.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.6,4.4,0.0,0.8,1.0,241.3,241.0,241.8,19.7,19.6,19.0,858.5,-9.8,50.03,0.0,-12.9,51.0,859.1,-14.2,-13.1,51.0,100.0,3309.0,3308.0,25.1,24.3,24.5,20000.0,856.4,0,0
1660965,2026-08-20T04:10:48.619423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.8,6.4,0.0,1.6,1.0,229.7,229.3,229.6,13.7,12.1,11.9,867.7,-2.7,50.0,0.0,-0.9,87.1,868.5,-9.1,-9.2,87.1,100.0,3347.0,3346.0,25.7,24.1,24.5,20000.0,855.9,0,0
1660996,2026-08-20T04:11:03.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.3,6.9,0.0,0.8,1.0,241.2,240.5,241.5,21.0,19.4,20.5,858.4,-4.8,50.01,0.0,-11.3,51.0,858.7,-11.7,-10.9,51.0,100.0,3307.0,3306.0,25.1,24.3,24.5,20000.0,856.4,0,0
1661027,2026-08-20T04:11:19.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.1,0.0,9.3,0.0,1.6,1.0,240.0,240.0,240.0,20.6,17.5,18.9,869.2,-6.9,50.05,0.0,-11.0,87.1,869.2,-16.2,-14.5,87.1,100.0,3352.0,3351.0,25.7,24.1,24.5,20000.0,855.9,0,0
1661058,2026-08-20T04:11:34.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.1,4.7,0.0,0.9,2.0,239.1,238.9,239.6,22.8,21.3,22.6,859.2,-5.5,50.03,0.0,-14.3,51.0,858.1,-0.8,1.2,51.0,100.0,3307.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661089,2026-08-20T04:11:50.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.2,13.2,0.0,1.6,1.0,232.6,233.0,232.6,13.9,12.2,11.8,868.0,-3.1,50.02,0.0,-5.5,87.1,869.2,-16.3,-16.3,87.1,100.0,3351.0,3350.0,25.7,24.1,24.5,20000.0,855.9,0,0
1661151,2026-08-20T04:12:21.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.2,2.4,0.0,1.6,2.0,240.0,240.5,239.9,19.2,17.9,16.5,869.1,-13.6,50.09,0.0,-14.4,87.5,868.9,-11.2,-10.7,87.5,100.0,3352.0,3350.0,25.7,24.1,24.5,20000.0,855.9,0,0
1661182,2026-08-20T04:12:36.619621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,1.5,0.0,0.9,1.0,239.4,239.5,239.8,21.6,23.0,21.5,858.8,-13.4,50.04,0.0,-7.9,51.0,859.4,-14.9,-14.1,51.0,100.0,3309.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661213,2026-08-20T04:12:52.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.0,6.0,0.0,1.5,1.0,239.2,239.4,238.9,15.6,14.7,13.8,868.9,-4.2,50.03,0.0,-8.2,87.5,868.9,-10.2,-10.4,87.5,100.0,3351.0,3350.0,25.7,24.2,24.5,20000.0,855.9,0,0
1661244,2026-08-20T04:13:07.630103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,4.8,0.0,0.9,1.0,237.1,237.3,237.6,21.5,21.2,20.9,858.5,-8.1,50.01,0.0,-10.0,51.0,859.4,-12.9,-12.7,51.0,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661275,2026-08-20T04:13:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.6,5.5,0.0,1.5,2.0,240.0,240.3,239.9,24.2,22.9,22.3,869.8,-5.4,50.09,0.0,-10.7,87.5,869.2,-10.9,-11.1,87.5,100.0,3350.0,3348.0,25.7,24.2,24.5,20000.0,855.9,0,0
1661306,2026-08-20T04:13:38.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.1,2.0,0.0,0.9,1.0,241.4,241.7,242.0,22.0,22.6,21.9,859.3,-13.5,50.04,0.0,-12.8,51.0,859.4,-15.5,-14.7,51.0,100.0,3309.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661337,2026-08-20T04:13:54.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.0,0.9,10.6,0.0,1.5,1.0,239.5,239.9,239.4,21.3,19.9,18.3,869.1,-13.5,50.09,0.0,-13.6,87.5,868.2,-2.9,-2.2,87.5,100.0,3349.0,3348.0,25.7,24.2,24.5,20000.0,855.9,0,0
1661368,2026-08-20T04:14:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.0,7.1,0.0,0.9,2.0,236.3,236.5,236.8,22.5,21.7,21.8,858.4,-8.3,49.97,0.0,-6.8,51.0,859.4,-15.4,-13.8,51.0,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661399,2026-08-20T04:14:25.620108+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.4,2.2,0.0,1.5,1.0,242.5,243.1,242.7,20.5,19.1,17.8,869.1,-13.8,50.09,0.0,-9.7,87.5,869.5,-16.0,-15.4,87.5,100.0,3350.0,3349.0,25.7,24.2,24.5,20000.0,855.9,0,0
1661430,2026-08-20T04:14:40.619285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,9.1,0.0,0.9,1.0,241.6,242.1,242.2,25.9,27.1,25.9,859.3,-18.1,50.04,0.0,-9.4,51.0,859.1,-9.0,-4.7,51.0,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661461,2026-08-20T04:14:56.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.0,11.3,0.0,1.5,1.0,228.9,229.4,228.8,14.0,12.5,11.6,868.9,0.8,50.03,0.0,-3.2,87.5,868.9,-10.5,-10.4,87.5,100.0,3348.0,3347.0,25.7,24.2,24.5,20000.0,855.9,0,0
1661492,2026-08-20T04:15:11.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.4,0.5,0.0,0.9,1.0,238.4,238.3,238.9,22.3,21.9,21.8,858.7,-7.0,50.0,0.0,-9.5,51.0,859.1,-7.5,-4.6,51.0,100.0,3305.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661523,2026-08-20T04:15:27.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.8,5.4,0.0,1.5,1.0,236.1,236.4,236.0,15.9,14.9,14.0,868.7,-10.1,50.04,0.0,-8.7,87.5,869.5,-15.5,-16.2,87.5,100.0,3354.0,3353.0,25.7,24.2,24.5,20000.0,855.9,0,0
1661554,2026-08-20T04:15:42.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,19.0,0.0,0.9,1.0,239.6,239.7,240.1,24.7,26.0,24.5,859.2,-20.6,50.04,0.0,-15.3,51.0,858.7,-1.6,1.2,51.0,100.0,3304.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0
1661585,2026-08-20T04:15:58.629234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.7,13.0,0.0,1.6,2.0,231.1,231.4,230.9,14.0,12.4,11.9,868.2,-3.6,50.0,0.0,-3.9,87.5,869.9,-16.6,-16.9,87.5,100.0,3352.0,3350.0,25.8,24.2,24.5,20000.0,855.9,0,0
1661616,2026-08-20T04:16:13.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.7,3.7,0.0,1.0,2.0,243.2,243.6,243.9,19.6,20.6,19.0,859.0,-12.3,50.04,0.0,-11.6,51.0,859.7,-16.0,-14.3,51.0,100.0,3314.0,3312.0,25.1,24.1,24.5,20000.0,856.4,0,0
1661678,2026-08-20T04:16:44.629365+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,0.1,0.0,1.0,2.0,232.9,232.9,233.4,21.6,20.9,20.8,858.8,-3.6,50.02,0.0,-6.9,51.0,858.7,-3.5,-0.4,51.0,100.0,3306.0,3304.0,25.1,24.1,24.5,20000.0,856.4,0,0
1661709,2026-08-20T04:17:00.629705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.4,7.8,0.0,1.6,1.0,240.2,240.3,240.0,18.2,17.4,16.6,869.1,-6.0,50.07,0.0,-10.7,87.5,869.5,-13.8,-15.1,87.5,100.0,3353.0,3352.0,25.8,24.2,24.5,20000.0,855.9,0,0
1661740,2026-08-20T04:17:15.629538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.9,7.1,0.4,1.0,2.0,237.1,237.1,237.6,22.1,21.9,21.6,858.8,-6.8,50.0,0.0,-8.1,51.0,859.7,-13.9,-14.1,51.4,100.0,3313.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
1661771,2026-08-20T04:17:31.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.9,1.0,4.7,0.0,1.6,2.0,239.8,240.2,239.8,20.4,19.0,17.5,869.2,-8.0,50.09,0.0,-15.7,87.5,868.2,-3.3,-2.3,87.5,100.0,3347.0,3345.0,25.8,24.2,24.5,20000.0,855.9,0,0
1661802,2026-08-20T04:17:46.628677+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.2,1.6,20.5,0.0,1.0,1.0,229.0,229.1,229.4,21.3,20.1,20.7,858.1,5.5,49.95,0.0,-2.1,51.4,859.7,-15.0,-14.6,51.4,100.0,3309.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0
1661833,2026-08-20T04:18:02.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.4,13.0,0.0,1.6,1.0,242.3,242.6,242.1,26.5,26.1,25.5,869.9,-17.4,50.09,0.0,-12.8,87.5,868.5,-4.4,-2.6,87.5,100.0,3346.0,3345.0,25.8,24.2,24.5,20000.0,855.9,0,0
1661864,2026-08-20T04:18:17.619159+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.8,8.0,0.0,1.0,1.0,240.9,241.1,241.5,21.4,21.6,21.2,859.3,-5.7,50.04,0.0,-16.3,51.4,860.1,-13.7,-13.9,51.4,100.0,3312.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
1661895,2026-08-20T04:18:33.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.9,4.8,0.4,1.6,1.0,240.5,241.0,240.4,25.2,23.9,23.7,870.1,-14.8,50.09,0.0,-16.5,87.9,869.2,-10.0,-10.3,87.5,100.0,3351.0,3350.0,25.8,24.2,24.6,20000.0,855.9,0,0
1661926,2026-08-20T04:18:48.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.5,19.0,0.0,1.0,2.0,236.2,236.4,236.7,23.2,22.5,22.5,858.6,1.4,49.99,0.0,-8.1,51.4,860.1,-17.6,-16.7,51.4,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1661957,2026-08-20T04:19:04.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.7,9.2,0.0,1.6,1.0,241.7,241.9,241.5,22.3,22.3,20.9,869.2,-13.7,50.09,0.0,-9.6,87.9,868.5,-4.5,-4.8,87.9,100.0,3349.0,3348.0,25.8,24.2,24.6,20000.0,855.9,0,0
1661988,2026-08-20T04:19:19.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,8.9,0.0,1.0,2.0,240.6,240.3,240.7,21.7,21.6,21.2,859.1,-4.3,50.01,0.0,-10.6,51.4,859.7,-13.2,-13.6,51.4,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
1662019,2026-08-20T04:19:35.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.4,9.3,0.0,1.6,1.0,229.2,229.4,228.8,14.3,12.9,12.2,868.5,-8.1,50.02,0.0,-3.1,87.9,869.9,-17.4,-17.3,87.9,100.0,3355.0,3354.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662050,2026-08-20T04:19:50.629746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,15.4,0.0,1.0,2.0,239.3,239.3,239.7,27.4,28.9,27.4,859.7,-18.9,50.04,0.0,-16.9,51.4,859.1,-3.5,-0.3,51.4,100.0,3306.0,3304.0,25.1,24.1,24.4,20000.0,856.4,0,0
1662081,2026-08-20T04:20:06.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,11.9,0.0,1.6,1.0,229.3,229.7,229.2,13.8,12.1,11.9,868.5,-2.9,50.01,0.0,-3.6,87.9,869.5,-14.8,-15.3,87.9,100.0,3352.0,3351.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662112,2026-08-20T04:20:21.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.1,3.5,0.0,1.0,2.0,241.8,242.2,242.5,25.9,26.7,26.7,860.2,-17.5,50.05,0.0,-18.1,51.4,860.1,-14.0,-14.5,51.4,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
1662143,2026-08-20T04:20:37.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.1,14.0,0.0,1.6,1.0,241.2,241.6,241.1,25.1,24.0,23.3,870.3,-5.4,50.1,0.0,-18.6,87.9,870.2,-19.4,-18.2,87.9,100.0,3354.0,3353.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662205,2026-08-20T04:21:08.619562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,8.0,0.0,1.6,2.0,237.7,238.1,237.5,18.8,17.8,16.9,869.3,-8.2,50.05,0.0,-10.3,87.9,869.9,-16.2,-17.0,87.9,100.0,3357.0,3355.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662236,2026-08-20T04:21:23.619009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,9.5,0.0,0.9,2.0,241.2,241.7,241.8,22.2,23.6,21.8,859.3,-9.9,50.05,0.0,-9.9,51.4,860.7,-19.4,-16.8,51.4,100.0,3312.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662267,2026-08-20T04:21:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.9,9.8,0.0,1.6,1.0,240.5,240.8,240.4,20.6,19.1,17.9,869.8,-14.9,50.1,0.0,-17.8,87.9,868.9,-5.1,-5.4,87.9,100.0,3351.0,3350.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662298,2026-08-20T04:21:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.5,14.8,0.0,1.0,2.0,229.9,230.1,230.5,24.2,23.4,23.3,858.9,-2.3,49.97,0.0,-4.6,51.4,860.4,-17.1,-16.8,51.4,100.0,3313.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
1662329,2026-08-20T04:22:10.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.2,2.7,0.0,1.6,1.0,242.1,242.9,242.1,27.7,28.7,26.7,869.7,-13.4,50.1,0.0,-17.8,87.9,869.9,-16.1,-16.1,87.9,100.0,3352.0,3351.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662360,2026-08-20T04:22:25.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.4,0.1,0.0,0.9,1.0,240.2,240.4,240.7,29.9,31.5,30.1,860.3,-17.6,50.05,0.0,-14.3,51.4,860.7,-17.5,-16.4,51.4,100.0,3314.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662391,2026-08-20T04:22:41.629083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.5,3.2,0.0,1.6,1.0,235.4,235.5,235.2,20.7,19.8,19.1,869.7,-5.5,50.11,0.0,-11.4,87.9,869.2,-8.7,-8.6,87.9,100.0,3350.0,3349.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662422,2026-08-20T04:22:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.8,18.5,0.0,1.0,1.0,234.5,234.6,235.0,25.8,25.0,25.0,859.3,-1.8,49.98,0.0,-7.8,51.4,861.1,-20.3,-18.9,51.4,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1662453,2026-08-20T04:23:12.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.6,2.1,0.0,1.6,1.0,238.8,239.4,239.0,22.4,21.6,20.7,869.9,-16.6,50.08,0.0,-10.6,87.9,870.5,-18.7,-18.7,87.9,100.0,3358.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
1662484,2026-08-20T04:23:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.1,1.7,0.0,0.9,2.0,239.6,239.7,240.1,29.4,31.5,29.8,860.6,-21.7,50.07,0.0,-14.5,51.8,860.7,-20.0,-18.9,51.8,100.0,3319.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
