id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1662515,2026-08-20T04:23:43.618894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.1,12.0,0.0,1.5,1.0,229.9,230.1,229.6,14.8,13.2,12.8,869.1,-6.0,50.03,0.0,-4.4,87.9,870.2,-18.0,-18.0,87.9,100.0,3354.0,3353.0,25.8,24.3,24.6,20000.0,855.9,0,0
1662546,2026-08-20T04:23:58.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.0,3.5,0.0,0.9,2.0,242.8,243.1,243.5,24.8,25.5,24.9,860.1,-12.6,50.03,0.0,-15.4,51.8,860.1,-9.1,-6.1,51.8,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662577,2026-08-20T04:24:14.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.1,0.7,0.0,1.5,1.0,240.4,240.9,240.2,29.6,30.6,28.6,870.1,-18.2,50.11,0.0,-15.4,88.3,870.2,-17.5,-19.1,88.3,100.0,3357.0,3356.0,25.8,24.3,24.6,20000.0,855.9,0,0
1662608,2026-08-20T04:24:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,1.8,0.0,0.9,1.0,238.8,238.9,239.4,26.8,28.6,27.1,860.8,-13.5,50.06,0.0,-12.8,51.8,860.1,-11.7,-9.2,51.8,100.0,3312.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662639,2026-08-20T04:24:45.630819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.2,19.0,0.0,1.6,1.0,230.0,230.2,229.8,14.8,13.3,12.6,869.0,0.0,50.03,0.0,-5.0,88.3,870.2,-19.0,-18.1,88.3,100.0,3355.0,3354.0,25.9,24.3,24.6,20000.0,855.9,0,0
1662670,2026-08-20T04:25:00.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.8,6.4,0.0,1.0,2.0,241.3,241.7,242.0,28.7,29.8,28.6,860.5,-11.2,50.05,0.0,-16.4,51.8,859.7,-4.8,-0.4,51.8,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
1662732,2026-08-20T04:25:31.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.8,8.2,0.0,0.9,2.0,238.5,238.3,239.0,21.5,21.8,21.4,859.9,-7.5,50.01,0.0,-10.3,51.8,860.7,-15.7,-14.7,51.8,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662763,2026-08-20T04:25:47.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.0,0.6,5.1,0.0,1.6,1.0,240.8,241.1,240.7,22.1,19.7,19.1,869.8,-11.2,50.1,0.0,-17.1,88.3,869.2,-6.1,-6.9,88.3,100.0,3353.0,3352.0,25.9,24.3,24.6,20000.0,855.9,0,0
1662794,2026-08-20T04:26:02.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.6,1.6,17.1,0.0,0.9,1.0,228.4,227.8,228.8,22.3,18.2,22.8,858.8,3.9,49.96,0.0,-2.2,51.8,860.4,-13.2,-12.9,51.8,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662825,2026-08-20T04:26:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.2,0.3,0.5,0.0,1.6,2.0,241.4,241.1,241.5,20.1,16.9,18.8,869.8,-9.4,50.08,0.0,-14.4,88.3,869.5,-8.9,-9.1,88.3,100.0,3352.0,3350.0,25.9,24.3,24.6,20000.0,855.9,0,0
1662856,2026-08-20T04:26:33.629636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,0.7,8.5,0.0,0.9,1.0,237.7,236.9,238.1,22.4,19.9,21.8,860.0,-8.1,50.0,0.0,-11.8,51.8,860.7,-16.6,-16.5,51.8,100.0,3313.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662887,2026-08-20T04:26:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.9,1.3,3.9,0.0,1.6,1.0,240.0,239.6,239.7,22.6,19.7,21.2,870.2,-9.4,50.1,0.0,-14.4,88.3,868.9,-5.5,-5.0,88.3,100.0,3351.0,3350.0,25.9,24.3,24.6,20000.0,855.9,0,0
1662918,2026-08-20T04:27:04.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,5.6,2.2,14.3,0.0,0.9,2.0,229.7,228.9,230.2,24.1,18.5,23.9,858.9,-2.6,49.96,0.0,-4.8,51.8,861.1,-16.9,-17.1,51.8,100.0,3315.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
1662949,2026-08-20T04:27:20.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.3,0.7,1.0,0.0,1.6,1.0,241.6,241.6,241.7,26.4,23.1,24.6,869.8,-16.5,50.1,0.0,-10.5,88.3,870.5,-17.5,-17.0,88.3,100.0,3354.0,3353.0,25.9,24.3,24.6,20000.0,855.9,0,0
1662980,2026-08-20T04:27:35.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.0,8.9,0.0,0.9,1.0,242.0,241.5,242.3,22.9,22.4,22.4,860.1,-16.5,50.04,0.0,-9.9,51.8,860.1,-7.6,-1.6,51.8,100.0,3317.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
1663011,2026-08-20T04:27:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.3,5.6,0.0,1.6,1.0,229.9,229.3,230.0,15.0,13.2,12.8,868.9,-1.5,50.02,0.0,-2.3,88.3,869.2,-7.1,-7.5,88.3,100.0,3351.0,3350.0,25.9,24.3,24.6,20000.0,855.9,0,0
1663042,2026-08-20T04:28:06.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,0.8,0.6,0.0,0.9,1.0,237.7,236.8,238.1,23.8,20.2,23.1,859.6,-11.1,50.0,0.0,-10.1,51.8,860.4,-10.5,-6.2,51.8,100.0,3315.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0
1663073,2026-08-20T04:28:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.4,10.1,0.0,1.6,1.0,237.5,237.0,237.3,20.9,17.7,19.7,869.8,-6.3,50.08,0.0,-12.8,88.3,870.2,-16.4,-16.7,88.3,100.0,3357.0,3356.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663104,2026-08-20T04:28:37.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.1,7.5,0.0,0.9,2.0,239.4,239.4,240.1,23.5,23.7,23.2,860.2,-14.8,50.05,0.0,-18.3,51.8,860.1,-7.3,-1.0,51.8,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1663135,2026-08-20T04:28:53.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,1.4,10.0,0.0,1.6,2.0,233.1,232.8,233.0,16.0,14.3,14.1,869.1,-8.9,50.03,0.0,-6.8,88.3,870.5,-18.9,-18.0,88.3,100.0,3353.0,3351.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663166,2026-08-20T04:29:08.618860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.2,1.5,0.0,1.0,1.0,242.9,242.9,243.5,21.4,20.3,20.0,860.5,-11.6,50.06,0.0,-14.5,52.2,860.7,-13.1,-13.2,52.2,100.0,3313.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1663197,2026-08-20T04:29:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.4,0.2,6.1,0.4,1.6,1.0,240.9,241.0,240.9,24.3,20.9,21.3,870.4,-9.0,50.11,0.0,-15.7,88.3,870.2,-15.1,-14.9,88.7,100.0,3353.0,3352.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663259,2026-08-20T04:29:55.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,2.7,0.8,0.2,0.0,1.6,1.0,241.6,241.6,241.6,25.7,23.0,24.2,870.3,-7.8,50.09,0.0,-16.0,88.7,869.5,-8.0,-8.7,88.7,100.0,3353.0,3352.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663290,2026-08-20T04:30:10.619349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.0,7.6,0.0,0.9,2.0,240.4,240.4,241.0,25.2,24.6,24.9,860.7,-19.4,50.03,0.0,-15.2,52.2,860.7,-11.8,-10.8,52.2,100.0,3311.0,3309.0,25.1,24.2,24.4,20000.0,856.4,0,0
1663321,2026-08-20T04:30:26.619403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.3,0.8,1.7,0.0,1.6,1.0,239.9,239.8,239.7,26.0,22.7,23.0,871.0,-11.7,50.11,0.0,-16.6,88.7,870.2,-13.4,-13.3,88.7,100.0,3353.0,3352.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663352,2026-08-20T04:30:41.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.2,5.6,0.0,0.9,2.0,240.3,239.9,240.6,30.6,30.5,30.6,861.2,-13.0,50.06,0.0,-13.0,52.2,861.4,-18.6,-18.9,52.2,100.0,3320.0,3318.0,25.1,24.2,24.4,20000.0,856.4,0,0
1663383,2026-08-20T04:30:57.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,0.7,0.5,0.0,1.6,2.0,235.6,235.0,235.4,22.2,19.3,20.7,870.2,-8.7,50.12,0.0,-11.5,88.7,869.5,-9.2,-9.5,88.7,100.0,3353.0,3351.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663414,2026-08-20T04:31:12.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.1,13.5,0.0,0.9,1.0,236.6,235.9,237.0,24.9,23.2,24.0,860.3,-1.9,50.02,0.0,-11.8,52.2,861.4,-15.4,-16.1,52.2,100.0,3315.0,3314.0,25.1,24.2,24.4,20000.0,856.4,0,0
1663445,2026-08-20T04:31:28.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.6,0.5,0.0,1.6,2.0,235.0,234.5,234.8,24.6,21.4,22.9,870.3,-18.7,50.09,0.0,-11.6,88.7,870.9,-18.2,-19.4,88.7,100.0,3359.0,3357.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663476,2026-08-20T04:31:43.629470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,1.0,8.1,0.0,0.9,2.0,239.2,238.7,239.4,32.1,32.1,32.3,861.4,-16.6,50.07,0.0,-17.6,52.2,860.4,-8.5,-1.7,52.2,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663507,2026-08-20T04:31:59.618537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,1.6,14.5,0.0,1.6,2.0,229.0,228.8,229.1,16.7,14.8,15.2,869.6,-6.8,50.05,0.0,-6.3,88.7,871.2,-21.3,-20.7,88.7,100.0,3356.0,3354.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663538,2026-08-20T04:32:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,3.0,0.0,0.9,1.0,241.6,241.2,241.8,35.7,36.3,36.5,861.5,-19.4,50.08,0.0,-14.8,52.2,861.4,-16.4,-15.6,52.2,100.0,3319.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663569,2026-08-20T04:32:30.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.0,0.6,8.3,0.0,1.6,2.0,239.1,239.2,238.9,28.1,23.5,23.1,870.6,-15.3,50.14,0.0,-24.0,88.7,871.2,-23.6,-22.5,88.7,100.0,3359.0,3357.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663600,2026-08-20T04:32:45.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.5,5.4,0.0,0.9,2.0,237.6,237.7,238.4,28.2,27.4,27.9,861.2,-14.8,50.05,0.0,-14.1,52.2,860.7,-9.4,-3.1,52.2,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663631,2026-08-20T04:33:01.618817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.4,1.8,0.0,1.6,2.0,235.9,235.4,235.7,24.1,21.6,23.0,870.5,-16.2,50.09,0.0,-15.0,88.7,870.9,-18.0,-18.0,88.7,100.0,3356.0,3354.0,25.9,24.3,24.7,20000.0,855.9,0,0
1663662,2026-08-20T04:33:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,1.3,8.3,0.0,0.9,1.0,237.5,237.2,238.3,27.1,26.4,26.8,861.1,-14.6,50.06,0.0,-14.7,52.2,862.4,-22.9,-21.3,52.2,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663693,2026-08-20T04:33:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.7,1.5,8.0,0.0,1.6,2.0,240.1,240.1,240.0,38.0,34.3,36.8,871.7,-20.0,50.15,0.0,-22.8,88.7,870.2,-12.0,-11.8,88.7,100.0,3357.0,3355.0,25.9,24.3,24.6,20000.0,855.9,0,0
1663724,2026-08-20T04:33:47.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,14.2,0.0,0.9,2.0,230.3,230.1,230.6,28.3,27.4,27.2,860.6,-9.2,50.01,0.0,-10.1,52.6,862.4,-23.4,-24.3,52.6,100.0,3323.0,3321.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663786,2026-08-20T04:34:18.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,5.9,0.0,0.9,2.0,238.5,239.1,239.2,36.1,34.7,36.6,861.6,-19.5,50.1,0.0,-20.4,52.6,862.7,-25.4,-24.6,52.6,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663817,2026-08-20T04:34:34.619872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.1,0.7,0.0,1.6,1.0,238.6,238.9,238.4,28.9,27.1,27.6,871.6,-22.7,50.13,0.0,-16.4,89.1,871.5,-23.4,-22.9,89.1,100.0,3360.0,3359.0,25.9,24.3,24.6,20000.0,855.9,0,0
1663848,2026-08-20T04:34:49.619283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,1.0,0.3,0.0,0.9,1.0,239.2,239.8,240.1,29.4,29.6,28.9,861.4,-19.2,50.06,0.0,-17.8,52.6,862.4,-18.9,-20.3,52.6,100.0,3323.0,3322.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663879,2026-08-20T04:35:05.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.2,4.1,0.0,1.6,1.0,238.3,238.8,238.5,31.4,30.3,29.7,871.3,-24.5,50.12,0.0,-16.0,89.1,871.5,-20.4,-19.9,89.1,100.0,3359.0,3358.0,25.9,24.3,24.6,20000.0,855.9,0,0
1663910,2026-08-20T04:35:20.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,1.0,0.0,0.9,2.0,240.6,240.7,241.1,33.0,34.7,33.5,861.7,-18.7,50.07,0.0,-20.8,52.6,862.1,-19.7,-18.8,52.6,100.0,3320.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0
1663941,2026-08-20T04:35:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,2.2,0.0,1.6,2.0,236.4,237.0,236.7,27.2,27.0,25.9,871.3,-21.9,50.12,0.0,-16.1,89.1,872.2,-24.1,-24.7,89.1,100.0,3365.0,3363.0,25.9,24.3,24.6,20000.0,855.9,0,0
1663972,2026-08-20T04:35:51.629940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,16.7,0.0,0.9,2.0,238.9,239.5,239.5,36.7,37.7,38.2,862.1,-26.8,50.1,0.0,-25.5,52.6,861.4,-10.1,-4.8,52.6,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1664003,2026-08-20T04:36:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.1,12.8,0.0,1.6,2.0,232.9,233.4,233.0,21.0,20.4,19.7,870.8,-11.8,50.07,0.0,-12.4,89.1,871.9,-24.6,-24.8,89.1,100.0,3365.0,3363.0,25.9,24.3,24.6,20000.0,855.9,0,0
1664034,2026-08-20T04:36:22.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,7.1,0.0,0.9,2.0,239.6,239.9,240.1,39.3,41.0,41.4,862.2,-25.9,50.11,0.0,-14.8,52.6,862.4,-18.8,-19.7,52.6,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1664065,2026-08-20T04:36:38.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.0,3.6,0.0,1.7,2.0,239.5,239.9,239.4,28.6,26.0,26.0,871.2,-12.2,50.15,0.0,-25.1,89.1,871.2,-15.8,-15.8,89.1,100.0,3363.0,3361.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664096,2026-08-20T04:36:53.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.1,2.8,0.0,0.9,2.0,231.3,231.2,231.6,27.4,27.1,27.0,861.6,-17.4,50.04,0.0,-11.8,52.6,861.7,-14.6,-14.8,52.6,100.0,3321.0,3319.0,25.2,24.3,24.5,20000.0,856.4,0,0
1664127,2026-08-20T04:37:09.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,0.2,3.7,0.0,1.7,3.0,240.3,241.4,240.7,28.2,27.2,26.6,871.4,-21.8,50.11,0.0,-19.2,89.1,871.2,-18.1,-18.9,89.1,100.0,3359.0,3356.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664158,2026-08-20T04:37:24.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.4,1.2,8.7,0.0,0.9,1.0,234.9,235.4,236.0,26.4,26.6,26.2,861.5,-13.5,50.04,0.0,-14.9,53.0,862.7,-22.2,-21.3,53.0,100.0,3322.0,3321.0,25.2,24.3,24.5,20000.0,856.4,0,0
1664189,2026-08-20T04:37:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,1.7,5.8,0.0,1.7,2.0,239.5,239.3,239.0,29.2,26.6,27.2,872.2,-17.7,50.14,0.0,-16.9,89.5,870.5,-11.9,-12.2,89.5,100.0,3356.0,3354.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664220,2026-08-20T04:37:55.629442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.5,14.0,0.0,0.9,2.0,231.4,231.7,232.0,27.2,26.5,26.4,860.9,-6.2,50.0,0.0,-10.3,53.0,862.4,-20.2,-20.3,53.0,100.0,3319.0,3317.0,25.2,24.3,24.5,20000.0,856.4,0,0
1664251,2026-08-20T04:38:11.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.1,7.6,0.0,1.7,1.0,240.6,240.6,240.2,29.5,27.3,27.2,871.4,-13.7,50.14,0.0,-21.8,89.5,871.5,-21.3,-21.1,89.5,100.0,3358.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664313,2026-08-20T04:38:42.629933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.2,8.7,0.0,1.7,2.0,230.1,230.6,230.1,16.0,14.9,14.2,870.0,-11.0,50.06,0.0,-5.9,89.5,871.2,-19.7,-19.3,89.5,100.0,3356.0,3354.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664344,2026-08-20T04:38:57.619808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.4,5.1,0.0,0.9,2.0,239.1,239.2,239.6,22.3,22.4,22.0,861.0,-5.4,50.03,0.0,-12.4,53.0,861.4,-10.5,-0.2,53.0,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664375,2026-08-20T04:39:13.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,5.3,0.0,1.7,1.0,236.1,236.1,235.6,19.7,18.8,18.0,870.2,-9.3,50.06,0.0,-9.1,89.5,870.5,-14.6,-14.0,89.5,100.0,3356.0,3355.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664406,2026-08-20T04:39:28.629217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.1,4.7,0.0,0.9,2.0,240.2,240.4,240.7,22.7,21.3,21.9,861.6,-8.8,50.04,0.0,-13.8,53.0,861.7,-13.5,-14.7,53.0,100.0,3315.0,3313.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664437,2026-08-20T04:39:44.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.1,6.3,0.0,1.7,1.0,230.7,231.3,230.9,14.1,12.1,11.7,870.4,-11.3,50.01,0.0,-3.8,89.5,870.5,-17.6,-16.1,89.5,100.0,3357.0,3356.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664468,2026-08-20T04:39:59.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.7,0.3,0.8,0.0,0.9,2.0,239.7,239.7,240.1,19.3,21.8,22.0,860.1,-1.5,49.99,0.0,-3.6,53.0,860.4,-2.3,1.3,53.0,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664499,2026-08-20T04:40:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.2,12.4,0.0,1.7,1.0,241.7,241.9,241.5,17.3,16.3,15.6,870.3,-2.8,50.07,0.0,-11.4,89.5,870.5,-15.2,-16.1,89.5,100.0,3357.0,3356.0,25.9,24.2,24.6,20000.0,855.9,0,0
1664530,2026-08-20T04:40:30.618872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.4,9.8,0.0,0.9,2.0,235.8,235.8,236.4,21.2,20.4,20.5,860.3,-5.5,49.99,0.0,-7.5,53.0,861.7,-15.3,-14.7,53.0,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664561,2026-08-20T04:40:46.629716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,6.3,0.0,1.6,1.0,239.1,239.7,239.2,24.7,25.1,23.8,870.3,-9.7,50.08,0.0,-9.6,89.5,869.2,-3.4,-2.4,89.5,100.0,3351.0,3350.0,25.8,24.2,24.5,20000.0,855.9,0,0
1664592,2026-08-20T04:41:01.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.5,18.7,0.0,0.9,2.0,230.2,230.6,230.7,20.5,19.2,20.0,859.6,5.9,49.95,0.0,-2.6,53.0,861.1,-12.8,-13.0,53.0,100.0,3318.0,3316.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664623,2026-08-20T04:41:17.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.4,6.5,0.0,1.7,1.0,242.0,242.5,241.9,18.2,16.9,15.8,870.1,-8.0,50.08,0.0,-15.4,89.5,870.5,-14.5,-14.9,89.5,100.0,3353.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0
1664654,2026-08-20T04:41:32.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.8,5.7,0.0,0.9,2.0,240.6,240.8,241.1,18.2,17.4,16.9,860.9,-7.6,50.03,0.0,-11.2,53.0,861.7,-13.3,-13.7,53.0,100.0,3316.0,3314.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664685,2026-08-20T04:41:48.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,2.2,0.0,1.7,2.0,238.9,239.4,239.0,22.2,21.3,20.1,869.9,-8.4,50.08,0.0,-7.8,89.5,869.5,-6.2,-6.4,89.5,100.0,3352.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1664716,2026-08-20T04:42:03.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.2,15.3,0.0,0.9,2.0,237.8,237.8,238.4,20.9,19.6,20.4,860.2,2.3,50.0,0.0,-8.8,53.0,861.4,-13.0,-13.9,53.0,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664747,2026-08-20T04:42:19.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.7,10.1,0.0,1.7,1.0,235.4,235.6,235.4,15.5,14.2,13.6,869.5,-4.2,50.04,0.0,-7.8,89.5,870.2,-14.3,-14.2,89.5,100.0,3355.0,3354.0,25.8,24.1,24.5,20000.0,855.9,0,0
1664778,2026-08-20T04:42:34.629477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.2,4.0,0.0,0.9,2.0,240.8,240.7,241.5,22.7,22.7,22.9,860.9,-12.6,50.02,0.0,-11.5,53.0,860.7,-8.6,-5.6,53.0,100.0,3311.0,3313.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664809,2026-08-20T04:42:50.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.6,9.8,0.0,1.7,2.0,232.9,232.5,232.6,13.3,11.5,11.3,868.6,-3.0,49.99,0.0,-1.8,89.5,870.2,-12.8,-13.7,89.5,100.0,3355.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0
1664840,2026-08-20T04:43:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.9,6.2,0.0,0.9,1.0,243.1,242.5,243.5,20.4,19.2,20.0,860.6,-6.8,50.02,0.0,-11.7,53.0,859.7,-0.6,2.4,53.0,100.0,3311.0,3310.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664871,2026-08-20T04:43:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.3,0.1,5.1,0.0,1.7,1.0,241.3,241.0,241.2,20.9,17.6,19.4,870.0,-8.3,50.07,0.0,-10.9,89.9,869.9,-13.4,-12.6,89.9,100.0,3354.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0
1664902,2026-08-20T04:43:36.628863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.3,1.5,11.9,0.0,0.9,1.0,231.6,231.0,232.5,20.7,16.4,20.3,859.9,-0.3,49.99,0.0,-3.3,53.4,861.4,-12.2,-12.5,53.4,100.0,3316.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664933,2026-08-20T04:43:52.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,1.2,13.1,0.0,1.7,2.0,235.0,234.7,234.8,13.5,11.0,11.1,868.7,1.0,50.01,0.0,-2.8,89.9,869.9,-12.1,-12.3,89.9,100.0,3353.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1664964,2026-08-20T04:44:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.2,1.2,14.8,0.0,0.9,3.0,228.8,228.2,229.3,19.7,15.5,19.2,859.5,6.5,49.93,0.0,0.2,53.4,860.7,-8.3,-6.7,53.4,100.0,3313.0,3310.0,25.2,24.3,24.6,20000.0,856.4,0,0
1664995,2026-08-20T04:44:23.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.0,0.3,5.9,0.0,1.7,1.0,244.7,244.8,244.9,18.7,15.7,16.9,869.8,-13.7,50.07,0.0,-10.6,89.9,869.5,-7.8,-7.8,89.9,100.0,3352.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665026,2026-08-20T04:44:38.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.9,0.9,10.8,0.0,0.9,2.0,238.8,237.5,239.1,19.6,16.7,19.4,860.2,-0.7,49.97,0.0,-7.4,53.4,861.1,-11.5,-11.9,53.4,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1665057,2026-08-20T04:44:54.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,0.9,0.2,0.0,1.7,1.0,233.2,232.6,233.4,15.9,13.7,13.8,869.4,-0.7,50.03,0.0,-5.8,89.9,868.5,-0.9,-0.3,89.9,100.0,3349.0,3348.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665088,2026-08-20T04:45:09.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.0,1.9,18.8,0.0,0.9,2.0,230.8,230.2,231.4,19.4,15.4,18.8,859.2,7.3,49.93,0.0,-1.3,53.4,861.1,-11.5,-11.8,53.4,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
1665119,2026-08-20T04:45:25.630899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.5,10.7,0.0,1.7,1.0,236.0,235.5,236.1,15.2,13.6,13.0,869.4,-1.7,50.04,0.0,-6.4,89.9,869.9,-12.4,-12.2,89.9,100.0,3354.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665150,2026-08-20T04:45:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.4,7.5,0.0,1.0,2.0,241.8,241.4,242.2,19.8,18.9,19.3,860.5,-9.2,50.01,0.0,-8.6,53.4,860.1,-1.7,0.7,53.4,100.0,3317.0,3315.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665181,2026-08-20T04:45:56.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,0.7,8.9,0.0,1.7,1.0,229.6,229.4,229.4,13.9,12.5,12.3,868.2,2.9,49.98,0.0,0.9,89.9,868.9,-6.0,-6.1,89.9,100.0,3350.0,3349.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665212,2026-08-20T04:46:11.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,0.3,4.9,0.0,1.0,2.0,240.2,239.6,240.7,19.6,16.8,19.3,860.1,-3.1,49.99,0.0,-8.4,53.4,860.4,-8.0,-3.6,53.4,100.0,3312.0,3310.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665243,2026-08-20T04:46:27.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.1,2.7,0.0,1.7,2.0,242.3,242.1,242.0,20.7,17.8,19.3,869.6,-9.9,50.05,0.0,-9.2,89.9,869.5,-12.6,-12.0,89.9,100.0,3355.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665274,2026-08-20T04:46:42.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,1.0,7.7,0.0,1.0,1.0,239.7,239.3,240.2,18.7,17.4,18.2,860.7,-8.2,50.01,0.0,-10.8,53.4,859.7,-0.5,1.9,53.4,100.0,3313.0,3312.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665305,2026-08-20T04:46:58.618896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,1.1,14.2,0.0,1.7,1.0,236.4,236.1,236.2,13.1,11.6,11.2,868.4,2.7,50.0,0.0,-4.0,89.9,869.5,-11.5,-12.2,89.9,100.0,3352.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665336,2026-08-20T04:47:13.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.4,9.4,0.0,1.0,2.0,242.4,242.0,242.9,18.7,17.8,18.2,860.5,-8.8,50.01,0.0,-11.1,53.4,860.1,0.6,1.4,53.4,100.0,3310.0,3308.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665367,2026-08-20T04:47:29.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.6,6.1,0.0,1.7,1.0,241.0,240.8,240.9,20.6,17.5,18.9,869.5,-11.0,50.07,0.0,-10.0,89.9,868.9,-4.9,-4.9,89.9,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665398,2026-08-20T04:47:44.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,1.5,4.3,0.0,1.0,1.0,231.3,230.7,231.8,19.5,15.9,19.5,859.6,-7.5,49.95,0.0,-1.0,53.4,861.1,-11.8,-11.3,53.4,100.0,3316.0,3315.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665429,2026-08-20T04:48:00.629179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,1.1,8.0,0.0,1.7,1.0,243.5,243.3,243.2,20.3,17.6,18.8,869.6,-9.1,50.06,0.0,-9.3,89.9,868.5,-1.1,-1.5,89.9,100.0,3347.0,3346.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665460,2026-08-20T04:48:15.629861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.9,6.2,0.0,1.0,1.0,233.4,233.1,234.2,20.1,16.6,19.8,859.8,-1.4,49.97,0.0,-5.6,53.4,860.7,-7.6,-5.6,53.4,100.0,3313.0,3312.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665491,2026-08-20T04:48:31.630187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.6,0.9,0.0,1.7,1.0,233.9,233.2,233.7,20.6,17.8,19.2,869.8,-6.3,50.07,0.0,-4.7,89.9,869.2,-7.2,-7.2,89.9,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665522,2026-08-20T04:48:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,0.7,9.4,0.0,1.0,1.0,231.7,231.3,232.2,19.3,15.9,18.6,860.4,-1.5,49.93,0.0,-9.1,53.4,861.1,-10.9,-11.2,53.4,100.0,3316.0,3315.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665553,2026-08-20T04:49:02.629898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.3,7.0,0.0,1.7,1.0,237.4,236.6,237.2,16.2,14.3,14.4,869.2,-9.9,50.04,0.0,-6.4,89.9,868.9,-2.9,-2.3,89.9,100.0,3348.0,3347.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665584,2026-08-20T04:49:17.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.7,1.3,7.9,0.0,1.0,2.0,234.3,234.0,234.7,19.6,16.1,19.8,859.4,-2.9,49.94,0.0,-2.7,53.4,860.7,-10.8,-12.0,53.4,100.0,3316.0,3314.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665615,2026-08-20T04:49:33.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.4,4.6,0.0,1.7,1.0,241.8,241.6,241.7,19.0,16.2,16.8,869.5,-8.1,50.07,0.0,-8.8,89.9,869.9,-12.7,-13.0,89.9,100.0,3354.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665646,2026-08-20T04:49:48.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.6,11.1,0.0,1.0,2.0,241.2,240.7,241.6,18.9,17.6,18.2,860.7,-13.0,50.01,0.0,-9.8,53.4,860.1,-1.9,0.7,53.4,100.0,3314.0,3312.0,25.3,24.3,24.6,20000.0,856.4,0,0
1665677,2026-08-20T04:50:04.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.3,9.9,0.0,1.7,2.0,230.5,230.2,230.4,13.7,12.2,11.9,868.2,-2.9,49.99,0.0,-0.2,89.9,869.5,-12.8,-13.0,89.9,100.0,3353.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665708,2026-08-20T04:50:19.629572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.2,4.3,0.0,1.1,2.0,244.0,243.6,244.5,20.2,19.2,19.9,860.6,-8.6,50.0,0.0,-10.9,53.4,860.4,-4.3,-0.8,53.4,100.0,3313.0,3311.0,25.3,24.2,24.6,20000.0,856.4,0,0
1665739,2026-08-20T04:50:35.629339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.2,6.5,0.0,1.7,2.0,240.5,239.9,239.9,16.6,15.0,15.0,868.7,-7.2,50.03,0.0,-8.0,89.9,869.9,-13.7,-12.8,89.9,100.0,3353.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665770,2026-08-20T04:50:50.630596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,7.5,0.0,1.1,2.0,240.6,240.2,240.9,22.8,23.3,22.8,860.8,-9.2,50.02,0.0,-13.5,53.4,860.1,-1.7,1.1,53.4,100.0,3316.0,3314.0,25.3,24.2,24.6,20000.0,856.4,0,0
1665801,2026-08-20T04:51:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,1.1,8.4,0.0,1.7,1.0,231.3,231.8,231.0,13.4,11.9,11.5,868.4,-0.6,50.0,0.0,-3.0,89.9,869.5,-9.0,-10.1,89.9,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665832,2026-08-20T04:51:21.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,8.1,0.0,1.1,2.0,243.0,243.1,243.5,22.5,23.4,22.3,861.0,-5.8,50.02,0.0,-9.3,53.4,861.4,-13.9,-12.9,53.4,100.0,3317.0,3315.0,25.3,24.2,24.6,20000.0,856.4,0,0
1665863,2026-08-20T04:51:37.628946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.9,0.3,0.0,1.7,1.0,242.2,242.5,242.0,17.6,16.6,15.6,870.1,-7.7,50.07,0.0,-9.2,89.9,869.2,-7.4,-6.8,89.9,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665894,2026-08-20T04:51:52.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.0,9.0,0.0,1.1,1.0,228.2,228.6,228.8,19.8,18.6,19.4,859.4,3.1,49.95,0.0,-0.8,53.4,860.4,-5.9,-1.9,53.4,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1665925,2026-08-20T04:52:08.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,2.0,0.0,1.7,1.0,242.0,242.4,241.8,23.4,22.7,22.1,869.9,-14.5,50.08,0.0,-8.7,90.3,869.9,-12.5,-13.6,90.3,100.0,3353.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0
1665956,2026-08-20T04:52:23.619279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.9,1.2,0.0,1.1,1.0,242.1,242.1,242.5,20.3,21.3,20.0,860.5,-11.5,50.02,0.0,-11.5,53.4,861.4,-12.7,-13.9,53.4,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1665987,2026-08-20T04:52:39.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.5,12.9,0.0,1.7,1.0,232.9,233.2,232.5,14.5,13.3,12.2,869.0,0.8,50.02,0.0,-2.0,90.3,869.5,-12.1,-12.0,90.3,100.0,3352.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666018,2026-08-20T04:52:54.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,0.7,0.0,1.1,2.0,238.9,238.6,239.1,20.3,19.6,19.8,860.4,-5.7,50.0,0.0,-9.5,53.8,860.7,-5.0,-1.4,53.8,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1666049,2026-08-20T04:53:10.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.2,2.4,0.0,1.7,1.0,235.0,235.2,234.6,15.1,14.0,13.0,869.0,-3.7,50.03,0.0,-5.6,90.3,869.2,-6.1,-6.5,90.3,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666080,2026-08-20T04:53:25.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.0,0.1,0.0,1.1,2.0,242.3,242.5,242.9,19.2,19.1,19.1,860.7,-7.7,50.02,0.0,-14.0,53.8,860.7,-7.6,-2.0,53.8,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1666111,2026-08-20T04:53:41.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.4,10.8,0.0,1.7,1.0,237.5,237.7,237.3,16.4,15.5,14.6,869.5,-3.8,50.06,0.0,-10.6,90.3,869.9,-14.6,-13.6,90.3,100.0,3353.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666142,2026-08-20T04:53:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,8.4,0.0,1.1,2.0,239.4,239.8,240.1,23.8,24.8,24.1,861.1,-11.7,50.02,0.0,-12.8,53.8,860.4,-3.3,0.6,53.8,100.0,3316.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0
1666173,2026-08-20T04:54:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,1.1,10.7,0.0,1.7,1.0,232.7,233.0,232.4,13.6,11.8,11.0,868.8,-3.4,50.02,0.0,-4.2,90.3,869.9,-14.1,-13.8,90.3,100.0,3352.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666204,2026-08-20T04:54:27.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.8,3.5,0.0,1.1,2.0,238.4,238.1,238.6,19.7,19.5,19.4,860.6,-11.2,50.02,0.0,-8.5,53.8,861.4,-14.7,-14.5,53.8,100.0,3316.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0
1666235,2026-08-20T04:54:43.630411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.7,4.6,0.0,1.7,1.0,241.8,241.9,241.5,18.9,18.0,17.1,870.2,-11.9,50.08,0.0,-11.4,90.3,869.5,-7.3,-7.5,90.3,100.0,3355.0,3354.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666266,2026-08-20T04:54:58.628661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.0,9.2,0.0,1.0,2.0,228.6,229.1,229.3,20.5,19.3,20.1,859.7,5.8,49.94,0.0,-1.0,53.8,860.7,-3.4,-0.4,53.8,100.0,3311.0,3309.0,25.2,24.2,24.5,20000.0,856.4,0,0
1666297,2026-08-20T04:55:14.619816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.5,1.8,0.0,1.7,1.0,241.8,242.2,241.8,19.1,18.1,17.2,870.0,-6.3,50.08,0.0,-9.1,90.3,869.5,-8.1,-8.0,90.3,100.0,3352.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666328,2026-08-20T04:55:29.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.1,3.1,0.0,1.0,1.0,239.6,239.6,240.0,20.1,20.1,19.9,860.6,-10.4,50.02,0.0,-12.0,53.8,861.7,-13.5,-14.7,53.8,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
1666359,2026-08-20T04:55:45.619073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.9,13.2,0.0,1.7,2.0,239.9,240.4,239.9,18.3,17.0,15.6,869.8,-15.9,50.08,0.0,-13.1,90.3,868.9,-2.7,-2.2,90.3,100.0,3350.0,3348.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666390,2026-08-20T04:56:00.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.1,10.4,0.0,1.1,2.0,235.1,235.0,235.3,21.5,20.7,21.0,860.0,2.6,49.95,0.0,-4.8,53.8,861.1,-7.8,-5.5,53.8,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666421,2026-08-20T04:56:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.2,0.7,0.0,1.7,1.0,238.6,238.5,238.2,19.2,18.3,17.6,869.4,-4.5,50.04,0.0,-7.3,90.3,869.2,-5.2,-4.2,90.3,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666452,2026-08-20T04:56:31.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,8.0,0.0,1.1,2.0,239.9,240.1,240.4,21.6,20.9,21.6,861.4,-15.3,50.03,0.0,-8.2,53.8,861.1,-7.3,-3.7,53.8,100.0,3314.0,3312.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666483,2026-08-20T04:56:47.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.4,11.0,0.0,1.7,1.0,229.2,229.7,229.1,13.5,11.9,11.4,868.8,-4.5,50.0,0.0,-1.8,90.3,870.2,-15.5,-15.6,90.3,100.0,3354.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666514,2026-08-20T04:57:02.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.7,6.2,0.0,1.1,2.0,243.4,243.8,244.0,21.7,22.3,21.6,861.1,-9.0,50.03,0.0,-10.5,53.8,860.4,-2.8,1.3,53.8,100.0,3312.0,3310.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666545,2026-08-20T04:57:18.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.1,8.5,0.0,1.7,1.0,241.7,242.2,241.8,19.1,17.7,16.4,869.8,-6.8,50.08,0.0,-15.8,90.3,869.9,-15.3,-13.9,90.3,100.0,3353.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666576,2026-08-20T04:57:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,0.4,0.0,1.1,2.0,243.6,243.8,244.1,24.4,25.5,24.6,861.3,-11.2,50.03,0.0,-11.0,53.8,861.1,-10.8,-13.3,53.8,100.0,3317.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666607,2026-08-20T04:57:49.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.7,6.7,0.0,1.7,1.0,240.9,241.6,241.0,26.1,26.0,25.2,870.2,-14.8,50.09,0.0,-10.0,90.3,869.5,-8.1,-8.4,90.3,100.0,3352.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666638,2026-08-20T04:58:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.0,11.4,0.0,1.1,2.0,233.6,233.6,234.2,22.3,21.7,21.5,860.4,0.7,50.01,0.0,-6.2,53.8,861.4,-10.7,-10.4,53.8,100.0,3316.0,3314.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666669,2026-08-20T04:58:20.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.0,1.1,0.0,1.7,2.0,243.1,243.4,242.9,22.3,21.3,20.6,870.5,-7.3,50.07,0.0,-15.5,90.3,869.5,-8.4,-8.3,90.3,100.0,3352.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666700,2026-08-20T04:58:35.629244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,8.4,0.0,1.1,2.0,238.0,238.1,238.5,21.6,21.4,21.0,860.9,-4.8,50.0,0.0,-6.4,53.8,861.7,-13.2,-13.9,53.8,100.0,3317.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666731,2026-08-20T04:58:51.619648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.3,7.3,0.0,1.7,2.0,237.5,237.9,237.6,20.7,19.7,18.9,870.5,-10.9,50.09,0.0,-9.2,90.6,869.2,-3.6,-2.5,90.6,100.0,3352.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666762,2026-08-20T04:59:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,9.9,0.0,1.1,2.0,234.0,234.0,234.3,22.0,21.4,21.6,860.2,-5.0,49.97,0.0,-5.2,53.8,861.7,-14.9,-15.6,53.8,100.0,3321.0,3319.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666793,2026-08-20T04:59:22.629263+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,10.6,0.0,1.7,2.0,240.5,241.0,240.8,17.2,16.2,15.4,869.8,-5.5,50.07,0.0,-8.4,90.6,870.2,-16.1,-16.3,90.6,100.0,3354.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666824,2026-08-20T04:59:37.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,8.0,0.0,1.1,2.0,240.8,240.8,241.2,25.4,26.8,25.5,861.1,-14.5,50.03,0.0,-8.8,53.8,860.7,-6.5,-0.1,53.8,100.0,3317.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666855,2026-08-20T04:59:53.628868+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,1.9,0.4,6.8,0.0,1.7,1.0,233.7,234.1,228.0,13.8,12.3,11.9,868.8,1.2,50.01,0.0,-2.2,90.6,869.2,-5.6,-5.5,90.6,100.0,3349.0,3348.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666886,2026-08-20T05:00:08.619162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,8.2,0.0,1.1,2.0,242.3,242.7,242.9,20.9,21.1,20.8,861.0,-5.5,50.03,0.0,-10.0,54.2,861.4,-13.7,-14.2,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666917,2026-08-20T05:00:24.628819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.6,8.7,0.0,1.7,1.0,237.9,238.0,237.8,17.7,16.9,16.0,869.9,-7.0,50.07,0.0,-13.3,90.6,870.5,-15.7,-14.7,90.6,100.0,3353.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0
1666948,2026-08-20T05:00:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,11.4,0.0,1.1,2.0,240.5,240.6,241.1,23.8,25.2,23.6,861.1,-14.1,50.03,0.0,-15.3,54.2,860.4,-2.7,1.2,54.2,100.0,3313.0,3311.0,25.2,24.1,24.5,20000.0,856.4,0,0
1666979,2026-08-20T05:00:55.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.4,15.6,0.0,1.7,2.0,229.4,229.9,229.2,13.8,12.2,11.9,868.8,2.5,50.0,0.0,-2.4,90.6,870.2,-13.1,-14.8,90.6,100.0,3355.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0
1667010,2026-08-20T05:01:10.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,9.0,0.0,1.1,2.0,241.7,241.9,242.2,21.3,22.6,21.3,860.9,-10.0,50.03,0.0,-13.1,54.2,860.4,-1.0,1.1,54.2,100.0,3317.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667041,2026-08-20T05:01:26.630330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,6.0,0.0,1.7,2.0,241.2,241.6,241.1,18.7,17.5,16.3,870.1,-8.5,50.09,0.0,-12.1,90.6,870.2,-14.5,-14.3,90.6,100.0,3353.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0
1667072,2026-08-20T05:01:41.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,14.8,0.0,1.1,2.0,229.4,229.7,229.8,21.0,21.0,21.5,860.0,0.7,49.95,0.0,-2.6,54.2,861.7,-14.1,-13.3,54.2,100.0,3321.0,3319.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667103,2026-08-20T05:01:57.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.4,3.5,0.0,1.8,1.0,235.9,236.5,235.9,14.5,13.4,12.4,869.5,-6.0,50.04,0.0,-9.2,90.6,869.9,-9.5,-9.5,90.6,100.0,3354.0,3353.0,25.9,24.1,24.5,20000.0,855.9,0,0
1667134,2026-08-20T05:02:12.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.9,4.1,0.0,1.1,1.0,238.9,238.9,239.5,19.8,19.7,19.5,860.5,-6.0,49.99,0.0,-9.6,54.2,861.4,-10.1,-9.2,54.2,100.0,3316.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667165,2026-08-20T05:02:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,13.0,0.0,1.8,1.0,240.7,241.1,240.5,25.5,26.2,24.7,870.2,-21.6,50.09,0.0,-12.1,90.6,869.9,-8.6,-9.3,90.6,100.0,3353.0,3352.0,25.9,24.1,24.5,20000.0,855.9,0,0
1667196,2026-08-20T05:02:43.618713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.5,7.4,0.0,1.1,2.0,240.6,241.1,241.5,22.7,22.6,23.1,861.2,-8.9,50.02,0.0,-12.7,54.2,861.7,-16.3,-14.6,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667227,2026-08-20T05:02:59.619031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,3.3,0.0,1.8,2.0,240.7,240.7,240.3,20.1,19.1,18.4,870.6,-6.6,50.09,0.0,-16.3,90.6,869.2,-3.3,-2.5,90.6,100.0,3351.0,3349.0,25.9,24.1,24.5,20000.0,855.9,0,0
1667258,2026-08-20T05:03:14.629846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,6.0,0.0,1.1,2.0,234.6,234.7,235.0,22.3,21.5,21.8,860.4,-8.4,49.98,0.0,-7.3,54.2,862.1,-14.4,-15.5,54.2,100.0,3318.0,3316.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667289,2026-08-20T05:03:30.629844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.3,1.6,0.0,1.8,1.0,241.2,241.9,241.4,18.9,17.9,16.6,870.2,-17.4,50.09,0.0,-9.7,90.6,870.5,-15.8,-16.3,90.6,100.0,3354.0,3353.0,25.9,24.1,24.5,20000.0,855.9,0,0
1667320,2026-08-20T05:03:45.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.0,4.0,0.0,1.1,2.0,240.3,240.4,240.8,22.2,21.3,21.9,861.7,-16.7,50.03,0.0,-16.4,54.2,861.7,-12.7,-12.5,54.2,100.0,3321.0,3319.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667351,2026-08-20T05:04:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,4.2,0.0,1.7,2.0,228.8,229.2,228.6,13.6,12.1,11.5,869.4,-6.3,50.02,0.0,-3.2,90.6,869.9,-10.5,-9.9,90.6,100.0,3353.0,3351.0,25.9,24.2,24.5,20000.0,855.9,0,0
1667382,2026-08-20T05:04:16.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.2,6.0,0.0,1.1,2.0,241.9,242.4,242.8,25.5,26.6,26.2,861.2,-15.9,50.04,0.0,-15.9,54.2,861.4,-9.9,-8.5,54.2,100.0,3319.0,3317.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667413,2026-08-20T05:04:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.6,12.9,0.0,1.7,2.0,234.1,234.4,234.0,15.3,14.3,13.4,869.9,-0.8,50.06,0.0,-9.6,90.6,870.5,-13.7,-16.1,90.6,100.0,3356.0,3354.0,25.9,24.2,24.5,20000.0,855.9,0,0
1667444,2026-08-20T05:04:47.629226+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,3.9,0.0,1.1,3.0,239.8,240.1,240.3,20.2,18.2,18.6,861.7,-5.8,50.01,0.0,-8.1,54.2,860.7,-1.9,0.9,54.2,100.0,3316.0,3313.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667475,2026-08-20T05:05:03.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.8,15.8,0.0,1.7,1.0,232.4,232.8,232.1,14.0,12.6,11.8,869.1,-1.5,50.01,0.0,-5.3,90.6,870.9,-17.3,-17.0,90.6,100.0,3355.0,3354.0,25.9,24.2,24.5,20000.0,855.9,0,0
1667506,2026-08-20T05:05:18.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,8.4,0.0,1.1,2.0,242.8,242.4,242.8,26.1,27.1,26.1,861.1,-5.4,50.04,0.0,-14.6,54.2,862.1,-13.8,-14.5,54.2,100.0,3318.0,3316.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667537,2026-08-20T05:05:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.5,1.5,0.0,1.7,2.0,241.1,241.4,240.9,19.1,18.4,17.1,870.4,-8.3,50.09,0.0,-13.9,91.0,869.9,-9.8,-10.3,91.0,100.0,3355.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0
1667568,2026-08-20T05:05:49.629762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,5.8,0.0,1.1,2.0,236.1,236.0,236.5,22.0,21.8,21.4,860.9,-2.8,49.99,0.0,-5.8,54.2,861.4,-8.6,-5.9,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667599,2026-08-20T05:06:05.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.8,0.2,1.9,0.0,1.7,1.0,240.5,241.8,241.2,17.0,18.8,17.6,870.1,-12.4,50.08,0.0,-12.0,91.0,869.9,-10.5,-9.7,91.0,100.0,3354.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0
1667630,2026-08-20T05:06:20.629972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.6,0.9,9.6,0.0,1.1,2.0,234.4,236.0,236.3,17.8,22.4,21.9,860.8,-3.0,49.99,0.0,-7.5,54.2,861.7,-12.6,-12.9,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667661,2026-08-20T05:06:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.4,4.1,0.0,1.7,1.0,240.6,240.8,240.4,19.6,18.7,17.4,870.6,-7.2,50.09,0.0,-11.3,91.0,870.2,-11.3,-11.0,91.0,100.0,3354.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0
1667692,2026-08-20T05:06:51.619748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.9,0.4,0.0,1.1,2.0,235.8,235.8,235.9,22.6,21.8,22.1,860.8,-9.3,49.97,0.0,-7.0,54.6,861.7,-8.9,-13.5,54.6,100.0,3319.0,3317.0,25.2,24.1,24.5,20000.0,856.4,0,0
1667723,2026-08-20T05:07:07.618796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.7,4.3,0.0,1.7,2.0,241.3,241.4,241.1,19.7,18.3,16.9,870.2,-10.1,50.09,0.0,-16.4,91.0,869.5,-5.8,-5.4,91.0,100.0,3350.0,3348.0,25.9,24.2,24.6,20000.0,855.9,0,0
1667754,2026-08-20T05:07:22.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.9,8.5,0.0,1.0,2.0,239.4,239.4,239.7,21.0,20.5,20.4,860.8,-4.5,49.99,0.0,-10.5,54.6,861.7,-13.0,-12.8,54.6,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
1667785,2026-08-20T05:07:38.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.4,17.6,0.0,1.7,2.0,229.7,230.3,229.8,14.5,13.1,12.3,869.5,0.8,50.02,0.0,-4.5,91.0,870.9,-16.8,-15.2,91.0,100.0,3359.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0
1667816,2026-08-20T05:07:53.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.2,5.6,0.0,1.0,2.0,241.6,241.5,241.9,26.3,27.8,26.2,861.5,-15.3,50.04,0.0,-15.7,54.6,861.7,-9.7,-10.3,54.6,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
1667847,2026-08-20T05:08:09.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.2,8.0,0.0,1.7,2.0,229.5,230.1,229.7,14.1,12.5,12.0,869.3,-5.9,50.01,0.0,-2.7,91.0,870.5,-13.9,-14.6,91.0,100.0,3355.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0
1667878,2026-08-20T05:08:24.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,0.2,4.6,0.0,1.0,2.0,240.9,241.3,241.7,21.5,21.7,21.4,861.5,-7.5,50.01,0.0,-12.3,54.6,861.7,-12.1,-9.4,54.6,100.0,3321.0,3319.0,25.2,24.2,24.5,20000.0,856.4,0,0
1667909,2026-08-20T05:08:40.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.2,4.8,0.0,1.7,1.0,240.6,241.4,240.8,25.7,25.0,23.9,870.7,-13.1,50.08,0.0,-15.7,91.0,870.9,-17.9,-18.1,91.0,100.0,3358.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0
1667940,2026-08-20T05:08:55.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.9,7.4,0.0,1.0,3.0,240.0,240.3,240.6,26.4,27.3,27.3,862.0,-11.6,50.05,0.0,-14.9,54.6,861.1,-4.2,0.7,54.6,100.0,3318.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
1667971,2026-08-20T05:09:11.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.5,13.9,0.0,1.7,2.0,238.9,239.2,238.8,14.9,13.6,12.9,869.7,-3.0,50.04,0.0,-8.6,91.0,871.2,-16.9,-18.9,91.0,100.0,3359.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0
1668002,2026-08-20T05:09:26.619234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.1,1.6,0.0,1.0,2.0,240.8,241.4,241.6,28.7,30.2,29.9,862.3,-14.1,50.05,0.0,-16.7,54.6,862.4,-15.7,-16.0,54.6,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1668033,2026-08-20T05:09:42.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,8.8,0.0,1.7,2.0,239.8,240.4,240.0,27.3,26.0,25.9,871.4,-9.9,50.11,0.0,-12.5,91.0,870.9,-18.7,-16.9,91.0,100.0,3360.0,3358.0,25.9,24.2,24.6,20000.0,855.9,0,0
1668064,2026-08-20T05:09:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.7,2.3,0.0,1.0,3.0,230.2,230.6,230.8,25.1,24.5,24.5,861.0,-12.1,50.01,0.0,-6.1,54.6,861.7,-9.8,-3.8,54.6,100.0,3324.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0
1668095,2026-08-20T05:10:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,0.4,0.0,1.8,1.0,242.9,243.6,243.0,24.5,23.6,23.0,870.9,-13.0,50.11,0.0,-16.2,91.0,870.5,-13.4,-12.5,91.0,100.0,3356.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
