id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1668126,2026-08-20T05:10:28.632817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,11.7,0.0,1.0,2.0,235.9,235.8,236.3,23.8,23.8,23.5,861.5,-5.7,50.01,0.0,-11.9,54.6,862.7,-17.4,-17.8,54.6,100.0,3325.0,3323.0,25.2,24.2,24.5,20000.0,856.4,0,0
1668157,2026-08-20T05:10:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.7,0.8,2.4,0.0,1.8,2.0,238.6,239.4,238.8,21.5,19.9,18.8,871.0,-10.6,50.11,0.0,-19.6,91.0,870.2,-8.2,-8.2,91.0,100.0,3355.0,3353.0,26.0,24.2,24.6,20000.0,855.9,0,0
1668188,2026-08-20T05:10:59.629259+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,0.6,1.8,21.4,0.0,1.0,2.0,230.6,230.7,230.9,25.4,24.8,25.1,860.9,2.2,49.97,0.0,-6.3,54.6,862.7,-19.2,-18.8,54.6,100.0,3321.0,3319.0,25.2,24.2,24.5,20000.0,856.4,0,0
1668219,2026-08-20T05:11:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,0.6,4.4,0.0,1.8,2.0,238.2,239.2,238.6,23.2,22.4,21.5,870.9,-15.9,50.12,0.0,-13.3,91.4,871.5,-20.3,-18.6,91.4,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
1668250,2026-08-20T05:11:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,0.6,0.0,1.0,2.0,240.8,241.0,241.3,30.3,31.9,31.1,862.8,-21.0,50.06,0.0,-13.4,54.6,863.1,-20.4,-19.5,54.6,100.0,3322.0,3320.0,25.2,24.2,24.5,20000.0,856.4,0,0
1668281,2026-08-20T05:11:46.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,10.8,0.0,1.8,2.0,229.4,229.7,229.3,15.4,14.4,13.5,870.1,-8.0,50.04,0.0,-6.0,91.4,871.2,-18.8,-19.0,91.4,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0
1668312,2026-08-20T05:12:01.618796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.1,1.0,0.0,1.0,2.0,238.4,238.5,239.0,23.7,23.6,23.5,862.0,-9.8,50.04,0.0,-14.0,54.6,862.1,-8.8,-3.4,54.6,100.0,3325.0,3323.0,25.2,24.2,24.5,20000.0,856.4,0,0
1668343,2026-08-20T05:12:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,3.8,0.0,1.8,2.0,239.8,240.4,239.9,25.0,24.1,23.0,871.1,-10.4,50.08,0.0,-15.5,91.4,870.9,-14.2,-14.7,91.4,100.0,3358.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0
1668374,2026-08-20T05:12:32.629722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.6,0.1,0.0,1.1,1.0,240.2,240.7,240.9,23.7,24.7,23.0,862.1,-16.6,50.07,0.0,-19.5,54.9,862.7,-16.5,-16.2,54.9,100.0,3323.0,3322.0,25.3,24.2,24.5,20000.0,856.4,0,0
1668405,2026-08-20T05:12:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.5,19.1,0.0,1.8,2.0,231.9,232.2,231.8,16.7,15.9,15.0,870.4,-2.2,50.05,0.0,-10.0,91.4,871.9,-21.3,-21.1,91.4,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0
1668436,2026-08-20T05:13:03.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,4.7,0.0,1.1,2.0,239.4,239.6,239.9,31.5,33.4,31.7,862.7,-16.3,50.07,0.0,-18.2,54.9,862.1,-11.6,-4.0,54.9,100.0,3319.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
1668467,2026-08-20T05:13:19.629700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.8,7.3,0.0,1.7,2.0,237.9,238.6,238.3,22.1,21.5,20.7,870.7,-13.6,50.07,0.0,-12.3,91.4,871.5,-20.9,-21.2,91.4,100.0,3361.0,3359.0,26.0,24.3,24.6,20000.0,855.9,0,0
1668498,2026-08-20T05:13:34.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.8,1.3,0.0,1.1,2.0,238.3,238.6,239.0,25.4,26.8,25.1,862.3,-15.9,50.07,0.0,-13.3,54.9,863.1,-17.2,-17.9,54.9,100.0,3323.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
1668529,2026-08-20T05:13:50.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,0.4,0.0,1.7,1.0,240.7,241.3,240.8,24.3,22.0,21.6,871.3,-10.7,50.12,0.0,-17.6,91.4,870.5,-10.3,-10.3,91.4,100.0,3356.0,3355.0,26.0,24.3,24.6,20000.0,855.9,0,0
1668560,2026-08-20T05:14:05.618734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.7,3.7,0.0,1.1,3.0,230.7,230.4,231.3,26.6,25.3,25.8,861.4,-7.8,49.98,0.0,-6.1,54.9,862.1,-11.5,-4.5,54.9,100.0,3317.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0
1668591,2026-08-20T05:14:21.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.2,3.7,0.0,1.7,2.0,239.9,240.2,240.3,24.6,22.0,23.0,871.1,-8.5,50.08,0.0,-14.3,91.4,870.9,-12.2,-12.7,91.4,100.0,3359.0,3357.0,26.0,24.3,24.6,20000.0,855.9,0,0
1668622,2026-08-20T05:14:36.631061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,0.6,5.4,0.0,1.1,2.0,239.0,239.0,239.9,26.5,25.9,26.6,862.5,-13.5,50.02,0.0,-15.6,54.9,863.1,-18.9,-18.0,54.9,100.0,3324.0,3322.0,25.3,24.2,24.5,20000.0,856.4,0,0
1668653,2026-08-20T05:14:52.629389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.2,1.0,9.0,0.0,1.7,1.0,239.8,239.7,239.8,22.3,19.1,20.0,871.2,-16.4,50.11,0.0,-13.5,91.4,870.2,-7.4,-7.6,91.4,100.0,3355.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0
1668684,2026-08-20T05:15:07.629656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,1.9,7.5,0.0,1.0,2.0,232.1,231.6,232.7,25.3,21.2,24.9,861.2,-10.0,49.98,0.0,-7.9,54.9,863.1,-17.5,-18.4,54.9,100.0,3321.0,3319.0,25.3,24.3,24.6,20000.0,856.4,0,0
1668715,2026-08-20T05:15:23.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,0.8,10.2,0.0,1.7,2.0,236.2,235.6,236.2,21.6,18.3,20.6,870.7,-8.5,50.07,0.0,-10.0,91.4,871.5,-18.7,-18.6,91.4,100.0,3359.0,3357.0,26.0,24.3,24.7,20000.0,855.9,0,0
1668746,2026-08-20T05:15:38.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,0.3,7.3,0.0,1.0,2.0,239.8,239.3,240.2,25.9,23.7,25.6,862.8,-8.8,50.05,0.0,-15.6,54.9,863.1,-16.1,-17.0,54.9,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0
1668777,2026-08-20T05:15:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.2,0.4,2.8,0.0,1.7,1.0,231.2,230.2,230.9,20.0,16.8,18.9,870.6,-10.4,50.06,0.0,-8.2,91.8,870.2,-7.6,-7.6,91.8,100.0,3353.0,3352.0,26.0,24.3,24.7,20000.0,855.9,0,0
1668808,2026-08-20T05:16:09.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.5,2.2,0.0,1.0,2.0,243.5,243.1,243.9,23.6,23.1,23.2,862.2,-11.1,50.03,0.0,-15.7,54.9,862.7,-13.3,-13.4,54.9,100.0,3324.0,3322.0,25.3,24.3,24.6,20000.0,856.4,0,0
1668839,2026-08-20T05:16:25.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.8,6.2,0.0,1.7,1.0,234.9,234.1,234.8,17.5,15.4,16.2,870.4,-11.3,50.05,0.0,-9.0,91.8,871.2,-17.5,-16.4,91.8,100.0,3360.0,3359.0,26.0,24.3,24.7,20000.0,855.9,0,0
1668870,2026-08-20T05:16:40.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.2,5.3,0.0,1.0,2.0,240.7,239.8,240.9,28.3,27.4,28.3,862.2,-14.9,50.04,0.0,-11.2,54.9,862.4,-9.6,-10.8,54.9,100.0,3321.0,3319.0,25.3,24.3,24.6,20000.0,856.4,0,0
1668901,2026-08-20T05:16:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.4,10.2,0.0,1.7,2.0,231.1,230.7,231.0,14.2,12.3,12.3,869.8,-6.6,50.01,0.0,-4.2,91.8,871.2,-16.8,-16.8,91.8,100.0,3357.0,3355.0,26.0,24.3,24.7,20000.0,855.9,0,0
1668932,2026-08-20T05:17:11.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.0,7.7,0.0,1.0,2.0,242.4,242.2,242.8,26.2,25.2,26.7,862.7,-14.2,50.04,0.0,-14.6,54.9,861.7,-6.5,-0.5,54.9,100.0,3323.0,3321.0,25.3,24.3,24.6,20000.0,856.4,0,0
1668963,2026-08-20T05:17:27.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.0,0.2,3.4,0.0,1.7,1.0,240.9,240.9,240.8,21.6,18.6,19.3,870.7,-14.2,50.1,0.0,-12.8,91.8,870.9,-17.6,-16.2,91.8,100.0,3358.0,3357.0,26.0,24.3,24.7,20000.0,855.9,0,0
1668994,2026-08-20T05:17:42.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.2,7.7,0.0,1.0,2.0,234.8,234.1,235.2,23.9,22.4,23.8,862.6,-6.4,50.04,0.0,-9.2,55.4,862.4,-14.1,-13.3,55.4,100.0,3319.0,3317.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669025,2026-08-20T05:17:58.630164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.1,2.2,0.0,1.7,1.0,239.0,238.3,238.6,17.2,14.9,15.6,870.4,-13.7,50.06,0.0,-9.8,91.8,870.5,-11.5,-11.9,91.8,100.0,3358.0,3357.0,26.0,24.3,24.7,20000.0,855.9,0,0
1669056,2026-08-20T05:18:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,0.1,5.2,0.0,1.0,2.0,237.5,236.9,238.1,20.4,19.4,20.0,861.8,-2.6,50.0,0.0,-8.5,55.4,861.7,-7.8,-3.2,55.4,100.0,3321.0,3319.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669087,2026-08-20T05:18:29.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.0,0.6,0.2,0.0,1.7,1.0,240.6,240.2,240.6,22.3,19.3,20.8,871.1,-10.7,50.09,0.0,-10.6,91.8,870.5,-10.9,-10.9,91.8,100.0,3359.0,3358.0,26.0,24.3,24.7,20000.0,855.9,0,0
1669118,2026-08-20T05:18:44.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.1,1.3,12.4,0.0,1.0,2.0,234.6,233.4,234.9,22.9,18.8,22.6,861.4,-3.8,49.99,0.0,-7.5,55.4,862.7,-16.2,-15.3,55.4,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669149,2026-08-20T05:19:00.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.8,1.1,13.2,0.0,1.8,1.0,239.1,238.4,238.9,23.8,19.0,21.9,870.6,-16.2,50.09,0.0,-14.1,91.8,869.5,-3.0,-2.2,91.8,100.0,3354.0,3353.0,26.1,24.3,24.7,20000.0,855.9,0,0
1669180,2026-08-20T05:19:15.618568+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.9,6.3,1.7,21.5,0.0,1.0,2.0,231.0,229.9,231.8,21.9,16.1,22.4,860.7,7.5,49.94,0.0,-2.4,55.4,862.4,-14.0,-14.3,55.4,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669211,2026-08-20T05:19:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.0,0.4,5.3,0.0,1.7,1.0,242.0,241.1,241.8,23.2,18.2,21.5,870.6,-14.2,50.09,0.0,-12.9,91.8,870.2,-8.9,-8.6,91.8,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0
1669242,2026-08-20T05:19:46.619110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,0.6,0.2,0.0,1.0,2.0,242.1,241.3,242.8,23.0,20.2,22.4,862.1,-13.7,50.03,0.0,-12.4,55.4,862.7,-13.9,-14.7,55.4,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669273,2026-08-20T05:20:02.630532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,3.2,0.6,13.0,0.0,1.7,1.0,230.4,228.9,230.4,14.4,11.2,12.3,869.6,2.0,50.01,0.0,-2.3,91.8,870.2,-11.0,-11.4,91.8,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0
1669304,2026-08-20T05:20:17.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,5.9,0.6,3.5,0.0,1.0,2.0,239.8,237.8,239.9,22.8,16.9,22.4,861.5,-4.2,49.98,0.0,-9.3,55.4,862.1,-7.7,-5.1,55.4,100.0,3318.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669335,2026-08-20T05:20:33.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,4.0,0.9,10.2,0.0,1.7,2.0,238.0,236.5,238.0,19.8,15.8,18.5,870.0,-5.0,50.04,0.0,-10.2,91.8,870.9,-15.2,-15.9,91.8,100.0,3358.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0
1669366,2026-08-20T05:20:48.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.1,0.9,9.2,0.0,1.0,2.0,239.9,238.7,240.4,24.0,20.9,23.5,862.3,-12.3,50.04,0.0,-12.9,55.4,861.4,-3.1,0.0,55.4,100.0,3317.0,3315.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669397,2026-08-20T05:21:04.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.1,0.9,8.6,0.0,1.7,1.0,231.5,230.1,231.5,14.5,11.4,12.4,869.6,-5.0,50.02,0.0,-5.9,91.8,870.5,-13.6,-14.4,91.8,100.0,3357.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0
1669428,2026-08-20T05:21:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.5,4.2,0.0,1.0,2.0,243.1,242.0,243.5,23.4,21.2,22.7,862.2,-12.7,50.04,0.0,-13.2,55.4,862.7,-16.9,-16.7,55.4,100.0,3324.0,3322.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669459,2026-08-20T05:21:35.618938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.9,0.4,2.9,0.0,1.7,1.0,241.0,240.3,240.8,25.8,20.9,24.1,870.8,-20.9,50.08,0.0,-15.3,91.8,871.2,-18.0,-17.7,91.8,100.0,3359.0,3358.0,26.0,24.3,24.7,20000.0,855.9,0,0
1669490,2026-08-20T05:21:50.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,5.3,0.1,7.8,0.0,1.0,3.0,232.6,231.0,233.3,24.7,19.4,24.1,861.8,-12.8,50.03,0.0,-9.7,55.4,861.7,-5.0,-1.0,55.4,100.0,3317.0,3314.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669521,2026-08-20T05:22:06.629061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.8,10.3,0.0,1.7,1.0,237.2,236.5,236.9,16.1,14.0,14.3,870.1,-5.9,50.05,0.0,-9.4,92.2,870.9,-16.2,-15.8,92.2,100.0,3362.0,3361.0,26.0,24.3,24.6,20000.0,855.9,0,0
1669552,2026-08-20T05:22:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.2,1.6,0.0,1.0,3.0,237.1,236.1,237.4,24.4,23.1,23.9,862.2,-8.5,50.03,0.0,-10.9,55.4,862.4,-10.1,-4.1,55.4,100.0,3325.0,3322.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669583,2026-08-20T05:22:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.5,0.8,0.4,0.0,1.8,2.0,240.0,239.6,239.7,28.3,24.8,26.3,871.7,-14.7,50.13,0.0,-15.0,92.2,870.9,-14.3,-14.5,92.2,100.0,3358.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0
1669614,2026-08-20T05:22:52.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,1.5,12.2,0.0,1.0,2.0,230.4,229.9,231.0,27.7,25.5,26.8,861.9,-9.1,50.0,0.0,-7.8,55.4,863.4,-21.3,-20.8,55.4,100.0,3325.0,3323.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669645,2026-08-20T05:23:08.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.0,0.6,0.3,0.0,1.8,1.0,239.9,240.3,239.9,31.9,29.2,27.9,871.5,-11.8,50.14,0.0,-22.2,92.2,870.9,-11.5,-11.5,92.2,100.0,3356.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
1669676,2026-08-20T05:23:23.618970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,1.5,16.0,0.4,1.0,2.0,231.7,231.2,232.4,28.1,25.7,26.9,862.2,-4.7,50.02,0.0,-10.1,55.8,863.7,-20.7,-19.0,55.4,100.0,3325.0,3323.0,25.3,24.3,24.6,20000.0,856.4,0,0
1669707,2026-08-20T05:23:39.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.9,10.1,0.0,1.8,2.0,232.0,231.5,231.8,21.9,19.5,20.9,871.3,-14.1,50.09,0.0,-11.7,92.2,872.2,-24.2,-24.2,92.2,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0
1669738,2026-08-20T05:23:54.629194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,4.2,0.0,1.1,2.0,240.3,240.3,240.8,27.3,25.6,25.7,863.9,-20.1,50.11,0.0,-25.1,55.8,864.4,-24.3,-26.0,55.8,100.0,3328.0,3326.0,25.4,24.3,24.6,20000.0,856.4,0,0
1669769,2026-08-20T05:24:10.629601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,1.0,12.8,0.0,1.8,2.0,231.7,231.6,231.9,24.1,21.5,23.1,871.5,-10.5,50.09,0.0,-13.0,92.2,872.5,-23.3,-23.9,92.2,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
1669800,2026-08-20T05:24:25.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.3,2.6,0.0,1.1,3.0,238.7,238.6,239.3,36.6,36.3,36.8,864.1,-22.9,50.12,0.0,-28.5,55.8,864.4,-25.5,-25.5,55.8,100.0,3329.0,3326.0,25.4,24.3,24.6,20000.0,856.4,0,0
1669831,2026-08-20T05:24:41.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.0,1.4,5.2,0.0,1.8,2.0,240.2,240.3,240.0,47.2,42.2,47.2,872.1,-27.3,50.19,0.0,-30.8,92.2,873.5,-32.5,-30.1,92.2,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0
1669862,2026-08-20T05:24:56.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.4,0.2,2.5,0.0,1.1,2.0,237.1,236.7,237.9,31.6,31.2,31.2,863.9,-17.4,50.08,0.0,-17.5,55.8,864.1,-14.9,-16.8,55.8,100.0,3327.0,3325.0,25.4,24.3,24.6,20000.0,856.4,0,0
1669893,2026-08-20T05:25:12.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.3,0.8,8.7,0.0,1.8,2.0,237.0,237.1,237.1,30.0,26.7,28.1,872.4,-17.9,50.14,0.0,-18.2,92.2,873.2,-26.6,-29.4,92.2,100.0,3371.0,3369.0,26.0,24.2,24.6,20000.0,855.9,0,0
1669924,2026-08-20T05:25:27.619078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,1.2,5.7,0.0,1.1,2.0,236.6,236.4,237.4,34.6,33.8,34.6,863.9,-19.4,50.1,0.0,-20.5,55.8,865.1,-25.1,-28.5,55.8,100.0,3326.0,3324.0,25.4,24.3,24.6,20000.0,856.4,0,0
1669955,2026-08-20T05:25:43.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.1,0.4,2.2,0.0,1.8,2.0,239.4,238.8,239.2,53.0,48.9,52.7,872.9,-23.4,50.19,0.0,-34.7,92.6,872.5,-21.2,-20.9,92.6,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0
1669986,2026-08-20T05:25:58.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,2.0,19.3,0.0,1.1,3.0,232.8,232.4,233.4,30.6,29.6,30.1,863.4,-11.9,50.05,0.0,-14.8,55.8,865.4,-31.2,-29.3,55.8,100.0,3326.0,3323.0,25.4,24.3,24.6,20000.0,856.4,0,0
1670017,2026-08-20T05:26:14.618883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.8,0.7,1.5,0.0,1.8,2.0,241.3,241.3,240.6,45.5,40.7,44.9,872.2,-24.0,50.19,0.0,-21.4,92.6,872.9,-22.5,-23.3,92.6,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670048,2026-08-20T05:26:29.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.4,6.3,0.0,1.1,2.0,239.0,238.6,239.5,46.8,49.8,47.4,865.0,-32.6,50.13,0.0,-32.7,56.2,865.4,-26.3,-28.9,56.2,100.0,3334.0,3332.0,25.4,24.3,24.6,20000.0,856.4,0,0
1670079,2026-08-20T05:26:45.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.7,7.2,0.0,1.8,2.0,236.9,237.3,237.1,34.3,33.0,32.5,872.8,-21.6,50.2,0.0,-22.2,92.6,873.5,-28.8,-30.5,92.6,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670110,2026-08-20T05:27:00.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.3,12.9,0.0,1.1,2.0,237.3,237.4,237.9,35.5,35.4,35.5,864.4,-22.3,50.11,0.0,-24.2,56.2,865.7,-35.2,-31.2,56.2,100.0,3339.0,3337.0,25.4,24.3,24.6,20000.0,856.4,0,0
1670141,2026-08-20T05:27:16.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.0,0.1,0.0,1.8,2.0,239.5,240.0,239.5,42.6,40.7,42.8,873.2,-25.3,50.18,0.0,-25.3,92.6,873.2,-25.2,-25.5,92.6,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670172,2026-08-20T05:27:31.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,5.7,0.9,5.3,0.0,1.1,2.0,238.2,238.4,238.4,43.9,40.1,45.8,864.8,-33.3,50.15,0.0,-18.5,56.2,865.7,-28.0,-30.8,56.2,100.0,3331.0,3329.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670203,2026-08-20T05:27:47.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,3.4,1.3,10.0,0.0,1.8,2.0,233.5,235.8,234.7,26.1,29.5,28.2,872.6,-22.8,50.13,0.0,-18.2,92.6,873.9,-32.8,-31.3,92.6,100.0,3376.0,3374.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670234,2026-08-20T05:28:02.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,7.6,1.1,17.3,0.0,1.1,3.0,238.7,238.1,239.0,62.2,68.0,60.4,864.3,-42.0,50.18,0.0,-26.3,56.2,865.4,-24.7,-23.2,56.2,100.0,3332.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0
1670265,2026-08-20T05:28:18.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.2,1.4,11.2,0.0,1.8,3.0,234.6,234.8,234.7,29.6,29.2,28.4,872.8,-16.9,50.13,0.0,-18.2,93.0,874.2,-28.1,-32.2,93.0,100.0,3375.0,3372.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670296,2026-08-20T05:28:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.9,1.8,14.3,0.0,1.1,3.0,238.7,238.8,239.4,55.7,59.6,60.6,864.3,-44.1,50.15,0.0,-32.1,56.2,866.1,-29.8,-29.0,56.2,100.0,3334.0,3331.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670327,2026-08-20T05:28:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.3,7.2,0.0,1.8,2.0,238.3,239.0,238.3,54.6,54.2,54.7,872.6,-34.5,50.2,0.0,-22.8,93.0,873.9,-27.3,-30.5,93.0,100.0,3375.0,3373.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670358,2026-08-20T05:29:04.628997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,0.5,3.9,0.0,1.1,3.0,235.2,236.1,236.3,32.4,35.2,34.9,864.2,-16.9,50.07,0.0,-17.2,56.2,864.7,-20.8,-19.8,56.2,100.0,3330.0,3327.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670389,2026-08-20T05:29:20.629919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.7,7.8,0.0,1.8,2.0,238.4,239.0,238.5,34.2,32.5,32.5,873.2,-19.0,50.17,0.0,-24.8,93.0,873.9,-26.8,-30.5,93.0,100.0,3372.0,3370.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670420,2026-08-20T05:29:35.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,1.5,6.1,0.0,1.1,2.0,238.4,239.1,239.4,34.6,38.4,37.2,864.6,-25.5,50.09,0.0,-23.1,56.6,866.1,-31.6,-30.4,56.6,100.0,3341.0,3339.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670451,2026-08-20T05:29:51.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.4,0.5,11.8,0.0,1.8,2.0,239.4,239.7,239.3,51.4,47.8,52.2,873.4,-32.5,50.21,0.0,-23.0,93.0,872.9,-20.7,-20.6,93.0,100.0,3367.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670482,2026-08-20T05:30:06.619488+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS phase voltage imbalance high: 7.3; PCS phase current imbalance high: 8.2,7.3,8.2,2.3,9.8,0.0,1.1,3.0,228.9,236.2,234.6,24.6,32.8,31.7,864.1,-19.0,50.06,0.0,-16.8,56.6,866.4,-28.8,-31.7,56.6,100.0,3337.0,3334.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670513,2026-08-20T05:30:22.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,4.7,0.3,4.9,0.0,1.8,2.0,237.9,239.3,239.1,43.8,39.1,43.8,873.8,-31.6,50.2,0.0,-37.4,93.0,873.5,-26.7,-26.3,93.0,100.0,3368.0,3366.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670544,2026-08-20T05:30:37.618758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,6.1,0.5,1.8,0.0,1.1,3.0,239.3,238.8,239.8,54.8,59.9,53.8,866.9,-25.9,50.15,0.0,-38.1,56.6,866.4,-27.7,-31.9,56.6,100.0,3343.0,3340.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670575,2026-08-20T05:30:53.629131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,7.2,0.4,2.0,0.0,1.8,2.0,231.9,236.5,235.2,24.7,31.9,29.0,872.8,-23.0,50.12,0.0,-16.9,93.4,873.2,-21.0,-21.3,93.4,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670606,2026-08-20T05:31:08.628855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,0.7,0.0,1.1,4.0,239.4,239.4,240.0,35.5,36.5,35.7,865.1,-25.8,50.12,0.0,-22.4,56.6,866.4,-26.5,-30.5,56.6,100.0,3333.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0
1670637,2026-08-20T05:31:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.6,0.9,3.6,0.0,1.8,2.0,240.1,240.5,240.0,43.8,40.8,45.4,873.3,-26.2,50.2,0.0,-22.8,93.4,874.2,-29.8,-31.8,93.4,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670668,2026-08-20T05:31:39.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,6.0,1.1,2.3,0.0,1.1,3.0,237.9,237.7,238.3,54.6,59.7,53.7,865.0,-23.9,50.16,0.0,-36.5,56.6,866.1,-26.2,-25.8,56.6,100.0,3337.0,3334.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670699,2026-08-20T05:31:55.618773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,11.4,0.0,1.8,2.0,235.0,235.6,235.3,30.4,30.0,29.0,873.0,-22.7,50.13,0.0,-17.4,93.4,874.2,-34.1,-31.1,93.4,100.0,3375.0,3373.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670730,2026-08-20T05:32:10.618576+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,3.8,8.2,0.2,3.0,0.0,1.1,3.0,238.2,242.0,241.8,28.6,36.8,36.6,865.2,-22.1,50.11,0.0,-21.8,57.0,865.4,-19.1,-18.9,57.0,100.0,3334.0,3331.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670761,2026-08-20T05:32:26.618932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.6,1.6,0.0,1.8,3.0,238.0,238.4,237.9,38.2,36.7,37.2,873.6,-29.1,50.15,0.0,-26.7,93.4,874.2,-27.5,-30.4,93.4,100.0,3374.0,3371.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670792,2026-08-20T05:32:41.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.0,0.3,12.0,0.0,1.1,3.0,237.6,238.1,238.1,38.0,34.6,38.6,865.1,-33.3,50.13,0.0,-26.1,57.0,865.4,-21.3,-21.9,57.0,100.0,3336.0,3333.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670823,2026-08-20T05:32:57.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.8,13.0,0.0,1.8,2.0,233.3,233.4,233.1,24.3,24.0,23.4,872.4,-9.1,50.1,0.0,-15.2,93.4,873.2,-22.1,-20.8,93.4,100.0,3373.0,3371.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670854,2026-08-20T05:33:12.629398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.3,3.4,0.0,1.1,3.0,238.4,238.6,238.9,26.7,27.0,25.6,865.4,-16.1,50.12,0.0,-27.1,57.0,865.1,-19.5,-18.3,57.0,100.0,3331.0,3328.0,25.4,24.3,24.7,20000.0,856.4,0,0
1670885,2026-08-20T05:33:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.9,1.8,0.0,1.8,2.0,239.0,239.6,239.0,45.0,44.9,44.6,873.4,-24.2,50.16,0.0,-15.7,93.4,872.5,-22.4,-20.5,93.4,100.0,3367.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670916,2026-08-20T05:33:43.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.9,12.5,0.0,1.1,3.0,237.5,237.8,238.2,31.0,31.0,30.6,865.2,-15.1,50.09,0.0,-18.3,57.0,866.1,-27.6,-26.4,57.0,100.0,3331.0,3328.0,25.4,24.3,24.6,20000.0,856.4,0,0
1670947,2026-08-20T05:33:59.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.4,0.9,6.3,0.0,1.8,2.0,239.4,239.4,239.3,29.1,24.7,26.3,873.4,-23.5,50.17,0.0,-17.7,93.8,872.5,-17.2,-17.6,93.8,100.0,3366.0,3364.0,26.0,24.2,24.6,20000.0,855.9,0,0
1670978,2026-08-20T05:34:14.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.5,15.2,0.0,1.1,3.0,231.1,231.1,231.5,28.6,28.0,27.4,864.2,-11.4,50.02,0.0,-11.5,57.0,865.7,-26.6,-25.3,57.0,100.0,3334.0,3331.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671009,2026-08-20T05:34:30.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.7,1.3,7.5,0.0,1.8,1.0,239.7,240.6,240.0,36.5,37.3,33.6,873.8,-27.2,50.16,0.0,-26.0,93.8,872.5,-19.7,-19.3,93.8,100.0,3363.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671040,2026-08-20T05:34:45.619434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,7.0,0.0,1.1,3.0,240.4,240.7,240.8,26.9,28.0,26.3,865.0,-15.7,50.08,0.0,-18.3,57.0,866.1,-22.7,-23.9,57.0,100.0,3337.0,3334.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671071,2026-08-20T05:35:01.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,1.6,6.2,0.0,1.8,2.0,239.5,240.2,239.6,37.0,37.4,34.6,873.5,-18.4,50.13,0.0,-15.0,93.8,871.9,-12.2,-12.0,93.8,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671102,2026-08-20T05:35:16.619123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,14.5,0.0,1.1,4.0,235.3,235.1,235.5,27.5,27.0,26.8,864.2,-8.8,50.04,0.0,-14.3,57.0,865.7,-23.3,-22.8,57.0,100.0,3334.0,3330.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671133,2026-08-20T05:35:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,1.0,0.0,1.8,3.0,237.1,237.7,237.4,25.9,25.5,24.5,872.3,-22.8,50.12,0.0,-16.4,93.8,873.2,-23.8,-23.3,93.8,100.0,3363.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671164,2026-08-20T05:35:47.629610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,0.9,4.4,0.0,1.1,4.0,238.5,238.4,238.9,36.5,39.7,37.6,865.6,-19.7,50.1,0.0,-24.9,57.3,864.7,-15.3,-10.7,57.3,100.0,3335.0,3331.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671195,2026-08-20T05:36:03.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,9.5,0.0,1.8,2.0,231.3,231.7,231.1,19.3,18.7,18.1,871.6,-12.1,50.06,0.0,-9.6,93.8,872.9,-21.6,-21.4,93.8,100.0,3367.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671226,2026-08-20T05:36:18.629348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.3,3.7,0.0,1.1,3.0,241.8,242.1,242.5,30.3,31.5,30.6,864.8,-20.8,50.09,0.0,-16.3,57.3,865.1,-17.1,-16.6,57.3,100.0,3329.0,3326.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671257,2026-08-20T05:36:34.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.4,0.7,0.0,1.8,2.0,235.6,236.0,235.8,23.5,22.9,21.9,872.5,-22.1,50.1,0.0,-20.9,93.8,872.9,-22.8,-22.8,93.8,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671288,2026-08-20T05:36:49.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.5,6.6,0.0,1.1,3.0,239.0,239.2,239.5,27.3,25.0,25.9,864.9,-18.1,50.07,0.0,-17.4,57.3,864.4,-11.5,-5.1,57.3,100.0,3334.0,3331.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671319,2026-08-20T05:37:05.629091+00:00,external_ems_1,bess_1,good,0.0898,normal,PCS phase voltage imbalance high: 7.9; PCS DC current and BMS current mismatch: 25.3,7.9,1.8,1.7,25.3,0.0,1.8,2.0,225.1,233.0,230.6,14.7,16.1,14.3,871.2,2.1,50.06,0.0,-6.6,93.8,872.9,-23.2,-22.8,93.8,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671350,2026-08-20T05:37:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,5.3,0.0,1.1,3.0,239.9,239.8,240.2,27.6,28.3,27.5,864.6,-16.7,50.07,0.0,-16.9,57.3,865.7,-22.0,-23.2,57.3,100.0,3332.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671381,2026-08-20T05:37:36.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,0.0,0.0,1.8,2.0,240.5,240.5,240.1,30.1,27.7,27.8,872.4,-18.5,50.14,0.0,-17.4,94.2,872.2,-18.5,-17.2,94.2,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671412,2026-08-20T05:37:51.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.4,0.3,2.6,0.0,1.1,4.0,235.7,237.6,237.5,22.5,25.9,25.5,864.7,-7.5,50.04,0.0,-13.7,57.3,864.4,-10.1,-19.8,57.3,100.0,3331.0,3327.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671443,2026-08-20T05:38:07.630300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.1,1.3,0.0,1.8,2.0,238.2,238.7,238.4,24.3,23.7,22.8,872.1,-14.7,50.08,0.0,-14.1,94.2,872.2,-16.0,-15.9,94.2,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671474,2026-08-20T05:38:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.1,0.1,0.0,1.1,3.0,238.6,238.2,238.6,25.9,25.9,25.3,864.3,-9.6,50.04,0.0,-14.7,57.3,864.4,-9.7,-5.9,57.3,100.0,3326.0,3323.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671505,2026-08-20T05:38:38.618661+00:00,external_ems_1,bess_1,good,0.0769,normal,PCS phase voltage imbalance high: 7.9; PCS phase current imbalance high: 9.6,7.9,9.6,0.1,1.9,0.0,1.8,2.0,234.7,242.6,241.2,20.9,30.5,28.8,872.0,-17.5,50.11,0.0,-16.2,94.2,871.9,-15.6,-15.7,94.2,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671536,2026-08-20T05:38:53.629481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,8.5,0.0,1.1,3.0,229.0,229.2,229.4,27.0,26.5,26.5,863.6,-12.2,49.99,0.0,-8.0,57.3,865.4,-20.7,-20.9,57.3,100.0,3331.0,3328.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671567,2026-08-20T05:39:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.5,12.8,0.0,1.8,1.0,242.1,242.5,241.9,32.1,32.1,30.1,872.7,-22.5,50.13,0.0,-15.6,94.2,871.2,-9.7,-10.1,94.2,100.0,3361.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671598,2026-08-20T05:39:24.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.3,0.3,0.4,1.1,4.0,240.9,241.1,241.4,31.0,33.0,31.4,865.1,-19.8,50.06,0.0,-20.5,57.7,865.4,-20.1,-20.6,57.3,100.0,3336.0,3332.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671629,2026-08-20T05:39:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.5,7.2,0.0,1.8,1.0,233.8,233.9,233.5,22.4,21.7,20.8,871.7,-10.4,50.11,0.0,-10.6,94.2,872.2,-17.6,-17.6,94.2,100.0,3361.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671660,2026-08-20T05:39:55.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.5,1.0,0.0,1.1,3.0,236.7,237.0,237.5,25.7,24.9,24.9,864.6,-15.2,50.01,0.0,-11.8,57.7,865.1,-16.2,-15.5,57.7,100.0,3332.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671691,2026-08-20T05:40:11.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.4,0.0,1.8,2.0,236.3,236.7,236.5,23.0,22.3,21.5,872.0,-8.8,50.09,0.0,-12.5,94.2,871.5,-11.2,-11.3,94.2,100.0,3359.0,3357.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671722,2026-08-20T05:40:26.629403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.6,0.8,3.4,0.0,1.1,4.0,239.9,240.7,241.0,25.8,25.4,25.2,864.3,-12.4,50.04,0.0,-14.6,57.7,865.1,-15.8,-16.3,57.7,100.0,3334.0,3330.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671753,2026-08-20T05:40:42.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.8,8.9,0.0,1.8,1.0,238.9,239.3,238.9,23.3,22.6,21.7,871.7,-11.1,50.09,0.0,-14.5,94.2,872.5,-20.0,-20.5,94.2,100.0,3366.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671784,2026-08-20T05:40:57.629210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.5,6.3,0.0,1.1,4.0,240.2,240.6,240.9,27.4,26.2,26.6,864.9,-16.4,50.07,0.0,-22.1,57.7,864.4,-10.1,-1.2,57.7,100.0,3334.0,3330.0,25.4,24.3,24.6,20000.0,856.4,0,0
1671815,2026-08-20T05:41:13.629000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,14.8,0.0,1.8,2.0,232.1,232.5,231.9,16.5,15.6,14.9,871.1,-5.1,50.05,0.0,-9.2,94.2,872.2,-19.9,-19.9,94.2,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671846,2026-08-20T05:41:28.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,0.2,6.3,0.0,1.1,3.0,240.6,241.1,241.4,27.4,29.6,27.4,864.9,-21.9,50.07,0.0,-21.7,57.7,865.1,-15.6,-15.0,57.7,100.0,3331.0,3328.0,25.4,24.3,24.7,20000.0,856.4,0,0
1671877,2026-08-20T05:41:44.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.0,8.0,0.0,1.8,2.0,240.5,241.0,240.3,32.0,31.7,30.5,872.5,-14.4,50.1,0.0,-17.5,94.6,872.5,-22.4,-21.3,94.6,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671908,2026-08-20T05:41:59.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,4.1,0.0,1.1,4.0,235.8,235.8,236.2,25.1,25.4,24.9,864.4,-12.3,50.03,0.0,-8.2,57.7,864.4,-8.2,-2.1,57.7,100.0,3327.0,3323.0,25.4,24.3,24.7,20000.0,856.4,0,0
1671939,2026-08-20T05:42:15.629250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,1.2,1.3,17.9,0.0,1.8,2.0,233.4,235.4,234.6,15.7,16.3,15.1,871.2,-3.3,50.06,0.0,-10.8,94.6,872.5,-21.2,-19.9,94.6,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0
1671970,2026-08-20T05:42:30.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.0,10.1,0.0,1.1,4.0,234.7,234.8,235.4,24.7,24.2,24.1,864.4,-9.5,50.03,0.0,-12.3,57.7,865.4,-19.6,-19.4,57.7,100.0,3335.0,3331.0,25.4,24.3,24.7,20000.0,856.4,0,0
1672001,2026-08-20T05:42:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.1,0.1,0.7,0.0,1.8,2.0,238.6,240.0,239.4,23.9,24.3,23.2,871.6,-10.1,50.12,0.0,-14.5,94.6,871.5,-10.8,-10.5,94.6,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0
1672032,2026-08-20T05:43:01.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.6,7.6,0.0,1.1,4.0,230.8,230.9,231.0,26.7,25.7,26.2,863.8,-10.1,49.98,0.0,-8.1,57.7,865.4,-17.7,-17.7,57.7,100.0,3336.0,3332.0,25.4,24.3,24.7,20000.0,856.4,0,0
1672063,2026-08-20T05:43:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,3.3,0.0,1.8,2.0,242.7,243.0,242.4,24.7,23.1,22.6,872.2,-11.7,50.12,0.0,-22.1,94.6,871.9,-15.0,-15.5,94.6,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0
1672094,2026-08-20T05:43:32.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,12.2,0.0,1.1,4.0,234.8,234.5,235.0,24.7,24.1,24.1,864.5,-6.6,50.03,0.0,-13.4,57.7,865.4,-18.8,-20.3,57.7,100.0,3334.0,3330.0,25.4,24.3,24.7,20000.0,856.4,0,0
1672125,2026-08-20T05:43:48.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.1,0.7,9.1,0.0,1.8,2.0,239.0,239.8,239.1,25.5,23.5,22.4,871.9,-17.6,50.13,0.0,-14.2,94.6,871.2,-8.5,-9.1,94.6,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0
1672156,2026-08-20T05:44:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.5,12.6,0.0,1.1,4.0,234.4,234.2,234.4,26.5,26.0,26.0,863.9,-5.8,49.97,0.0,-8.5,58.1,865.4,-18.4,-17.1,58.1,100.0,3338.0,3333.0,25.4,24.3,24.7,20000.0,856.4,0,0
1672187,2026-08-20T05:44:19.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,0.9,8.8,0.0,1.9,2.0,238.6,238.9,238.7,24.4,24.0,23.0,872.1,-17.9,50.12,0.0,-13.7,94.6,871.2,-9.1,-8.7,94.6,100.0,3359.0,3357.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672218,2026-08-20T05:44:34.619414+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,0.6,0.0,1.0,4.0,239.5,239.4,239.8,33.0,35.0,33.3,865.3,-20.1,50.07,0.0,-14.0,58.1,865.4,-19.5,-19.1,58.1,100.0,3336.0,3332.0,25.4,24.4,24.7,20000.0,856.4,0,0
1672249,2026-08-20T05:44:50.630736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.9,10.2,0.0,1.9,2.0,230.6,231.0,230.6,17.9,17.0,16.3,871.3,-10.7,50.05,0.0,-7.4,94.6,872.2,-20.9,-20.4,94.6,100.0,3362.0,3360.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672280,2026-08-20T05:45:05.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,0.6,0.0,1.0,4.0,240.7,241.0,241.4,25.4,25.5,24.8,865.0,-11.4,50.06,0.0,-15.2,58.1,865.1,-12.0,-5.6,58.1,100.0,3330.0,3326.0,25.4,24.4,24.7,20000.0,856.4,0,0
1672311,2026-08-20T05:45:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,6.4,0.0,1.9,1.0,239.8,240.4,240.1,25.9,24.7,24.5,872.4,-16.1,50.12,0.0,-17.4,94.6,872.5,-22.5,-22.4,94.6,100.0,3363.0,3362.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672342,2026-08-20T05:45:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,3.2,0.0,1.0,5.0,240.0,240.3,240.7,24.9,26.1,24.2,865.0,-12.9,50.08,0.0,-14.5,58.1,865.4,-16.1,-15.9,58.1,100.0,3332.0,3327.0,25.4,24.4,24.7,20000.0,856.4,0,0
1672373,2026-08-20T05:45:52.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.5,10.5,0.0,1.9,1.0,235.3,235.7,235.1,19.9,19.0,18.2,871.4,-10.5,50.06,0.0,-10.7,94.6,872.9,-21.0,-21.9,94.6,100.0,3364.0,3363.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672404,2026-08-20T05:46:07.629094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,5.2,0.0,1.1,5.0,238.7,238.7,239.1,34.7,37.1,35.6,865.3,-14.2,50.07,0.0,-14.0,58.1,864.7,-9.0,-10.1,58.1,100.0,3338.0,3333.0,25.5,24.4,24.7,20000.0,856.4,0,0
1672435,2026-08-20T05:46:23.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.3,0.0,1.9,1.0,238.7,239.2,239.6,1.0,0.8,0.8,872.9,-0.3,50.18,0.0,0.0,95.0,869.9,0.0,0.1,95.0,100.0,3354.0,3353.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672466,2026-08-20T05:46:38.630221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.8,7.0,0.0,1.1,5.0,246.0,246.1,246.6,53.5,53.1,53.7,868.3,-36.2,50.2,0.0,-29.5,58.1,869.1,-43.2,-43.1,58.1,100.0,3348.0,3343.0,25.5,24.4,24.7,20000.0,856.4,0,0
1672497,2026-08-20T05:46:54.629094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.9,1.0,245.2,245.4,245.7,1.0,0.8,0.8,872.5,-0.1,50.3,0.0,0.0,95.0,869.5,0.0,0.1,95.0,100.0,3352.0,3351.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672528,2026-08-20T05:47:09.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.6,1.8,6.5,0.0,1.1,5.0,230.0,229.0,230.6,36.1,33.5,35.9,866.3,-24.0,50.08,0.0,-16.3,58.1,868.1,-30.5,-31.0,58.1,100.0,3346.0,3341.0,25.5,24.4,24.7,20000.0,856.4,0,0
1672559,2026-08-20T05:47:25.629835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.0,0.0,0.0,1.9,1.0,245.0,244.0,245.2,1.0,0.7,0.8,872.2,0.0,50.28,0.0,0.0,95.0,869.2,0.0,0.0,95.0,100.0,3351.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672590,2026-08-20T05:47:40.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.9,1.8,17.7,0.0,1.1,5.0,240.8,238.4,241.8,45.9,42.0,46.9,868.0,-25.2,50.19,0.0,-35.1,58.5,869.8,-42.9,-42.3,58.5,100.0,3350.0,3345.0,25.5,24.4,24.7,20000.0,856.4,0,0
1672621,2026-08-20T05:47:56.619637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.1,3.0,0.1,0.0,1.9,1.0,244.1,242.9,244.4,0.9,0.8,0.8,871.9,-0.1,50.22,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672652,2026-08-20T05:48:11.629695+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,3.7,4.5,2.5,22.5,0.0,1.1,5.0,238.6,236.2,239.9,38.0,34.1,38.6,867.3,-19.8,50.07,0.0,-21.5,58.5,869.8,-42.3,-42.3,58.5,100.0,3350.0,3345.0,25.5,24.4,24.8,20000.0,856.4,0,0
1672689,2026-08-20T05:48:30.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.0,0.0,1.9,2.0,236.7,234.4,238.1,0.9,0.7,0.8,871.7,0.0,50.15,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672720,2026-08-20T05:48:45.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.2,14.7,0.0,1.1,6.0,245.3,244.0,246.0,54.1,50.0,54.1,869.3,-38.5,50.23,0.0,-37.4,58.5,868.1,-23.8,-23.1,58.5,100.0,3349.0,3343.0,25.5,24.4,24.8,20000.0,856.4,0,0
1672757,2026-08-20T05:49:04.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.1,0.2,0.0,1.9,1.0,237.1,239.3,241.0,0.9,0.7,0.8,871.6,-0.2,50.19,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672788,2026-08-20T05:49:19.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.9,12.4,0.0,1.1,6.0,245.2,243.8,245.7,54.3,50.3,54.4,869.7,-42.2,50.23,0.0,-37.4,58.5,868.8,-29.8,-29.1,58.5,100.0,3351.0,3345.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672819,2026-08-20T05:49:35.619522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.0,0.0,1.9,2.0,235.4,232.9,236.4,0.9,0.7,0.8,871.4,0.0,50.07,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672850,2026-08-20T05:49:50.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.7,1.7,18.5,0.0,1.1,6.0,244.5,243.4,244.8,53.8,50.2,53.9,869.8,-39.0,50.23,0.0,-37.7,59.0,868.1,-20.5,-20.1,59.0,100.0,3348.0,3342.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672887,2026-08-20T05:50:09.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.1,0.3,0.0,1.9,1.0,243.7,242.1,244.2,0.9,0.7,0.8,871.3,-0.3,50.26,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672918,2026-08-20T05:50:24.628852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.8,0.3,8.3,0.0,1.1,7.0,234.8,233.4,235.8,39.7,37.2,40.0,868.5,-17.6,50.16,0.0,-24.5,59.0,868.8,-25.9,-25.9,59.0,100.0,3353.0,3346.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672949,2026-08-20T05:50:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.0,0.1,0.0,1.9,1.0,236.1,234.9,236.9,0.9,0.7,0.8,871.2,-0.1,50.16,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672980,2026-08-20T05:50:55.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.3,2.2,11.4,0.0,1.1,7.0,242.3,240.8,243.2,44.6,41.5,44.8,868.9,-31.4,50.15,0.0,-27.5,59.0,871.1,-42.8,-42.8,59.0,100.0,3356.0,3349.0,25.6,24.5,24.8,20000.0,856.4,0,0
1673011,2026-08-20T05:51:11.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,243.6,243.1,243.7,0.9,0.7,0.8,871.1,0.0,50.29,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673042,2026-08-20T05:51:26.618572+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,2.2,2.8,3.2,24.9,0.0,1.1,7.0,233.5,232.2,234.4,36.3,33.5,36.3,867.9,-18.2,50.06,0.0,-18.0,59.0,871.1,-43.1,-42.8,59.0,100.0,3352.0,3345.0,25.6,24.5,24.8,20000.0,856.4,0,0
1673073,2026-08-20T05:51:42.618903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.2,0.0,1.9,1.0,246.5,245.7,246.8,0.9,0.7,0.8,871.0,-0.2,50.29,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673104,2026-08-20T05:51:57.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.2,0.7,7.7,0.0,1.1,7.0,239.9,238.6,240.6,43.6,40.5,43.7,870.7,-35.9,50.16,0.0,-29.7,59.3,871.4,-43.6,-43.1,59.3,100.0,3358.0,3350.0,25.6,24.5,24.8,20000.0,856.4,0,0
1673135,2026-08-20T05:52:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.9,1.0,242.3,241.8,242.7,0.9,0.7,0.8,870.9,0.0,50.29,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673166,2026-08-20T05:52:28.628639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.5,1.5,12.5,0.0,1.2,8.0,244.0,242.3,244.7,44.4,41.5,45.0,869.3,-20.2,50.13,0.0,-28.7,59.3,870.8,-32.7,-33.0,59.3,100.0,3352.0,3344.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673197,2026-08-20T05:52:44.619390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.9,1.0,242.7,241.6,243.2,0.9,0.7,0.8,870.8,0.0,50.29,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673228,2026-08-20T05:52:59.619380+00:00,external_ems_2,bess_2,good,0.3335,normal,PCS phase voltage imbalance high: 17.3; PCS phase current imbalance high: 19.7,17.3,19.7,1.0,13.1,0.0,1.2,7.0,234.6,251.7,251.9,35.6,51.9,55.3,871.1,-30.1,50.24,0.0,-38.4,59.3,872.1,-43.2,-43.3,59.3,100.0,3359.0,3352.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673259,2026-08-20T05:53:15.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.0,0.0,1.9,1.0,235.0,233.8,235.7,0.9,0.7,0.8,870.7,0.0,50.14,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673296,2026-08-20T05:53:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.2,0.9,9.0,0.0,1.2,7.0,244.2,242.8,244.6,48.8,45.9,50.1,870.2,-41.6,50.17,0.0,-32.5,59.3,871.1,-32.6,-34.8,59.3,100.0,3360.0,3353.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673327,2026-08-20T05:53:49.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.9,1.0,241.1,240.7,242.4,0.9,0.7,0.7,870.7,0.0,50.21,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673358,2026-08-20T05:54:04.628723+00:00,external_ems_2,bess_2,good,0.3312,normal,PCS phase voltage imbalance high: 17.3; PCS phase current imbalance high: 18.2,17.3,18.2,1.4,9.1,0.0,1.2,7.0,231.7,249.0,248.8,40.2,54.7,58.4,871.5,-27.6,50.23,0.0,-40.6,59.7,870.1,-18.5,-20.6,59.7,100.0,3359.0,3352.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673389,2026-08-20T05:54:20.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,1.9,1.0,232.9,231.7,233.8,0.9,0.7,0.7,870.6,0.2,50.13,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673420,2026-08-20T05:54:35.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.1,0.8,3.0,0.0,1.2,8.0,244.8,243.6,245.3,56.7,52.8,56.9,872.0,-40.7,50.25,0.0,-39.4,59.7,872.8,-43.7,-44.3,59.7,100.0,3358.0,3355.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673451,2026-08-20T05:54:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,1.9,1.0,244.5,244.3,245.0,0.9,0.7,0.7,870.5,0.1,50.31,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673482,2026-08-20T05:55:06.629816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.6,10.5,0.0,1.2,7.0,240.7,240.0,241.3,46.8,45.1,47.0,871.0,-31.1,50.15,0.0,-24.1,59.7,870.4,-20.6,-21.2,59.7,100.0,3353.0,3346.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673513,2026-08-20T05:55:22.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.1,0.0,1.9,1.0,239.7,239.6,240.5,0.9,0.7,0.7,870.5,0.1,50.17,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673544,2026-08-20T05:55:37.629769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.9,0.2,5.2,0.0,1.2,7.0,239.8,237.7,240.7,45.7,42.0,45.9,871.3,-22.6,50.18,0.0,-29.4,59.7,871.1,-27.8,-27.7,59.7,100.0,3353.0,3346.0,25.7,24.5,24.9,20000.0,856.4,0,0
