id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1673575,2026-08-20T05:55:53.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.9,1.0,245.1,244.0,245.6,0.9,0.7,0.7,870.4,0.0,50.3,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673606,2026-08-20T05:56:08.618558+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,3.7,4.9,2.8,28.7,0.0,1.2,6.0,230.7,228.5,232.2,36.7,32.0,36.9,870.3,-14.9,50.06,0.0,-19.3,60.1,873.1,-43.6,-43.7,60.1,100.0,3364.0,3358.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673637,2026-08-20T05:56:24.618747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.9,1.0,245.2,244.3,245.7,0.9,0.7,0.7,870.4,0.0,50.29,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673668,2026-08-20T05:56:39.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.2,0.5,5.6,0.0,1.2,6.0,245.4,244.3,246.1,54.3,50.2,54.4,872.6,-36.5,50.23,0.0,-37.4,60.1,873.1,-42.1,-42.4,60.1,100.0,3364.0,3358.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673699,2026-08-20T05:56:55.628956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.9,1.0,240.7,238.3,241.5,0.9,0.7,0.7,870.4,0.0,50.28,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673730,2026-08-20T05:57:10.629340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,0.2,0.1,0.0,1.2,7.0,243.7,242.6,244.4,53.4,49.2,53.7,872.6,-35.7,50.22,0.0,-36.7,60.1,872.8,-35.6,-36.3,60.1,100.0,3362.0,3355.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673761,2026-08-20T05:57:26.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.0,0.0,1.9,0.0,234.5,232.1,235.8,0.9,0.7,0.7,870.3,0.0,50.14,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3344.0,3344.0,26.1,24.2,24.7,20000.0,855.9,0,0
1673792,2026-08-20T05:57:41.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.3,0.1,4.9,0.0,1.2,6.0,247.1,245.7,247.7,52.1,47.9,52.2,872.0,-35.3,50.18,0.0,-36.0,60.1,872.1,-30.4,-29.6,60.1,100.0,3360.0,3354.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673823,2026-08-20T05:57:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.1,0.0,1.9,1.0,240.1,238.6,241.4,0.9,0.7,0.7,870.3,0.1,50.18,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0
1673854,2026-08-20T05:58:12.618587+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,1.2,3.4,1.9,21.9,0.0,1.2,5.0,245.0,244.3,245.5,51.8,48.4,51.8,872.7,-38.5,50.22,0.0,-35.7,60.5,870.8,-16.6,-12.2,60.5,100.0,3352.0,3347.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673885,2026-08-20T05:58:28.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.1,0.1,0.0,1.9,1.0,232.7,231.5,233.5,0.9,0.7,0.7,870.3,-0.1,50.11,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0
1673916,2026-08-20T05:58:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.1,4.2,0.0,1.2,5.0,244.6,244.0,245.0,50.5,47.3,50.7,872.2,-30.6,50.21,0.0,-35.2,60.5,872.1,-26.4,-26.7,60.5,100.0,3357.0,3352.0,25.7,24.5,24.9,20000.0,856.4,0,0
1673947,2026-08-20T05:58:59.619816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.2,0.0,1.9,1.0,243.7,243.2,244.1,0.9,0.7,0.7,870.2,0.2,50.27,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0
1673978,2026-08-20T05:59:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.6,14.9,0.0,1.2,5.0,242.6,241.9,242.9,50.6,47.6,51.0,872.7,-31.0,50.21,0.0,-30.8,60.5,871.1,-16.1,-14.9,60.5,100.0,3354.0,3349.0,25.7,24.5,24.9,20000.0,856.4,0,0
1674009,2026-08-20T05:59:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.9,1.0,244.9,243.7,245.1,0.9,0.7,0.7,870.2,0.0,50.18,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0
1674040,2026-08-20T05:59:45.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.4,1.6,7.8,0.0,1.3,5.0,244.4,243.1,244.9,44.6,42.1,45.5,871.8,-30.6,50.21,0.0,-27.1,60.5,873.4,-38.4,-39.0,60.5,100.0,3365.0,3360.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674071,2026-08-20T06:00:01.619337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,244.9,244.3,245.1,0.9,0.7,0.7,870.1,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0
1674102,2026-08-20T06:00:16.618570+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,2.1,3.5,2.4,22.8,0.0,1.3,5.0,230.6,229.6,231.7,32.8,29.4,32.9,870.7,-12.3,50.04,0.0,-13.4,60.9,873.1,-35.1,-35.0,60.9,100.0,3361.0,3356.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674133,2026-08-20T06:00:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,246.4,246.1,246.9,0.9,0.7,0.7,870.1,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674164,2026-08-20T06:00:47.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.2,0.8,11.3,0.0,1.3,3.0,244.0,243.1,244.5,46.9,44.0,48.2,872.6,-27.8,50.13,0.0,-33.4,60.9,873.4,-39.1,-38.8,60.9,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674195,2026-08-20T06:01:03.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.9,2.0,235.1,234.6,236.3,0.9,0.7,0.7,870.1,0.0,50.17,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674226,2026-08-20T06:01:18.618849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.1,1.5,8.0,0.0,1.3,3.0,238.8,237.7,239.7,33.8,30.7,33.5,870.9,-20.7,50.07,0.0,-21.2,60.9,872.4,-28.7,-27.7,60.9,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674257,2026-08-20T06:01:34.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,246.6,246.0,246.7,0.9,0.7,0.7,870.1,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674288,2026-08-20T06:01:49.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.4,4.1,0.0,1.3,3.0,243.0,242.2,243.2,49.6,46.3,49.6,873.0,-34.3,50.21,0.0,-34.3,60.9,873.4,-38.4,-38.4,60.9,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674319,2026-08-20T06:02:05.628904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.1,0.0,1.9,1.0,232.0,230.8,232.7,0.9,0.7,0.7,870.0,-0.1,50.14,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674350,2026-08-20T06:02:20.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.7,17.3,0.0,1.3,3.0,247.4,246.8,247.8,49.8,46.8,49.8,873.1,-38.9,50.18,0.0,-34.6,60.9,872.4,-21.6,-22.7,60.9,100.0,3359.0,3356.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674381,2026-08-20T06:02:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.0,1.9,1.0,239.6,239.0,240.4,0.9,0.7,0.7,870.0,-0.1,50.17,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674412,2026-08-20T06:02:51.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.2,3.2,0.0,1.3,4.0,244.5,243.8,244.8,50.0,46.7,49.9,873.0,-31.3,50.21,0.0,-34.7,61.3,872.8,-28.1,-27.2,61.3,100.0,3358.0,3354.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674443,2026-08-20T06:03:07.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.9,1.0,243.3,242.8,243.6,0.9,0.7,0.7,870.0,0.0,50.23,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674474,2026-08-20T06:03:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,1.0,12.7,0.0,1.3,3.0,241.9,241.3,242.2,43.9,43.1,44.4,872.4,-28.8,50.13,0.0,-22.5,61.3,871.4,-16.1,-14.2,61.3,100.0,3356.0,3353.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674505,2026-08-20T06:03:38.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,236.3,236.7,236.7,0.9,0.7,0.7,870.0,0.0,50.14,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674536,2026-08-20T06:03:53.619422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,2.1,10.1,0.0,1.3,2.0,241.5,242.1,242.5,38.8,38.8,38.7,872.0,-28.8,50.16,0.0,-25.0,61.3,874.1,-38.9,-38.8,61.3,100.0,3365.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674567,2026-08-20T06:04:09.629929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.5,0.0,1.9,1.0,243.6,243.7,243.9,0.9,0.7,0.7,869.9,-0.5,50.26,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674598,2026-08-20T06:04:24.630237+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.8,0.7,2.6,29.4,0.0,1.3,2.0,229.4,229.7,230.2,31.1,30.4,30.4,870.8,-5.8,50.02,0.0,-12.9,61.3,873.4,-35.2,-35.2,61.3,100.0,3360.0,3358.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674629,2026-08-20T06:04:40.619725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,1.0,245.5,245.6,245.7,0.9,0.7,0.7,869.9,0.0,50.25,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674660,2026-08-20T06:04:55.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,5.6,0.0,1.3,2.0,246.0,246.0,246.3,47.9,48.4,48.0,873.2,-32.8,50.18,0.0,-34.0,61.7,874.1,-38.4,-38.4,61.7,100.0,3365.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674691,2026-08-20T06:05:11.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,1.0,244.4,244.6,244.6,0.9,0.7,0.7,869.9,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
1674722,2026-08-20T06:05:26.619242+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.7,0.4,2.1,27.9,0.0,1.3,2.0,238.9,239.3,239.6,34.5,34.2,34.6,871.7,-10.7,50.1,0.0,-24.6,61.7,873.8,-38.6,-38.5,61.7,100.0,3363.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674753,2026-08-20T06:05:42.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,243.6,243.7,244.0,0.9,0.7,0.7,869.9,0.1,50.28,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.1,24.6,20000.0,855.9,0,0
1674784,2026-08-20T06:05:57.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,0.7,0.0,1.3,1.0,245.4,245.4,245.7,51.0,51.6,51.1,873.6,-40.3,50.22,0.0,-36.4,61.7,874.1,-41.0,-40.9,61.7,100.0,3366.0,3365.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674815,2026-08-20T06:06:13.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,230.6,231.2,231.2,0.9,0.7,0.7,869.8,0.1,50.11,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.1,24.6,20000.0,855.9,0,0
1674846,2026-08-20T06:06:28.619093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,1.3,12.7,0.0,1.3,1.0,241.4,241.7,242.1,39.8,39.6,39.7,872.5,-21.1,50.15,0.0,-28.8,61.7,873.8,-33.8,-35.2,61.7,100.0,3366.0,3365.0,25.7,24.4,24.8,20000.0,856.4,0,0
1674877,2026-08-20T06:06:44.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,2.0,2.0,243.8,244.0,244.2,0.9,0.7,0.7,869.8,0.2,50.21,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3341.0,26.1,24.1,24.6,20000.0,855.9,0,0
1674908,2026-08-20T06:06:59.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,8.3,0.0,1.2,2.0,242.8,242.9,243.3,52.4,53.0,52.8,873.8,-38.1,50.23,0.0,-37.2,61.7,873.1,-29.8,-28.3,61.7,100.0,3364.0,3362.0,25.7,24.5,24.8,20000.0,856.4,0,0
1674939,2026-08-20T06:07:15.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,2.0,232.4,233.1,233.1,0.9,0.7,0.7,869.8,0.1,50.14,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3341.0,26.1,24.1,24.6,20000.0,855.9,0,0
1674970,2026-08-20T06:07:30.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.5,16.8,0.0,1.2,3.0,246.2,246.4,246.6,53.1,53.4,53.1,873.9,-39.5,50.23,0.0,-37.8,62.1,872.4,-22.7,-20.6,62.1,100.0,3358.0,3355.0,25.7,24.5,24.8,20000.0,856.4,0,0
1675001,2026-08-20T06:07:46.619064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,244.8,245.3,245.2,0.9,0.7,0.7,869.8,0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675032,2026-08-20T06:08:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.1,8.8,0.0,1.2,2.0,244.3,244.3,244.8,53.7,54.4,54.1,873.7,-34.7,50.24,0.0,-32.1,62.1,874.8,-43.5,-43.3,62.1,100.0,3368.0,3366.0,25.7,24.5,24.8,20000.0,856.4,0,0
1675063,2026-08-20T06:08:17.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,244.7,245.2,245.1,0.9,0.7,0.7,869.8,-0.1,50.3,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675094,2026-08-20T06:08:32.630527+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.8,0.3,2.2,23.8,0.0,1.2,2.0,235.3,235.5,236.1,38.0,37.7,38.0,872.2,-17.5,50.09,0.0,-18.3,62.1,874.4,-41.3,-41.6,62.1,100.0,3361.0,3359.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675125,2026-08-20T06:08:48.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.9,1.0,245.3,245.6,245.7,0.9,0.6,0.7,869.7,0.0,50.31,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675156,2026-08-20T06:09:03.619428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,2.7,0.0,1.2,2.0,244.2,244.5,244.5,56.6,56.8,56.4,874.4,-43.0,50.26,0.0,-40.5,62.1,875.1,-45.7,-45.5,62.1,100.0,3369.0,3367.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675187,2026-08-20T06:09:19.618822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.2,0.0,1.9,1.0,238.1,238.3,238.5,0.9,0.7,0.6,869.7,0.2,50.25,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675218,2026-08-20T06:09:34.619562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,2.0,17.5,0.0,1.2,2.0,243.1,243.2,243.7,46.2,46.3,46.4,873.4,-29.2,50.19,0.0,-36.4,62.5,875.4,-46.7,-46.7,62.5,100.0,3370.0,3368.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675249,2026-08-20T06:09:50.629100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,242.7,242.8,243.1,0.9,0.7,0.7,869.7,0.0,50.25,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675280,2026-08-20T06:10:05.629385+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.6,14.4,0.0,1.2,2.0,244.2,244.3,244.8,58.5,59.2,58.6,874.7,-37.9,50.26,0.0,-41.7,62.5,873.1,-23.5,-23.3,62.5,100.0,3358.0,3356.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675311,2026-08-20T06:10:21.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,1.9,1.0,230.9,231.5,231.5,0.9,0.6,0.6,869.7,-0.1,50.13,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675342,2026-08-20T06:10:36.628701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,6.3,0.0,1.2,1.0,244.9,244.9,245.4,48.0,48.3,48.7,874.3,-39.2,50.21,0.0,-39.3,62.5,873.8,-32.9,-33.1,62.5,100.0,3367.0,3366.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675373,2026-08-20T06:10:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.1,0.0,1.9,1.0,242.8,243.1,243.1,0.9,0.7,0.6,869.7,0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675404,2026-08-20T06:11:07.629802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,18.9,0.4,1.2,2.0,244.5,244.8,245.1,54.2,54.6,54.1,874.3,-37.8,50.24,0.0,-38.6,62.5,872.8,-18.9,-20.2,62.9,100.0,3365.0,3363.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675435,2026-08-20T06:11:23.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.9,1.0,241.3,242.1,242.2,0.8,0.7,0.6,869.7,0.1,50.2,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675469,2026-08-20T06:11:40.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,244.0,244.3,244.1,0.8,0.6,0.6,869.6,0.0,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675503,2026-08-20T06:11:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,2.7,0.1,0.0,1.9,1.0,244.3,244.6,244.7,0.8,0.7,0.7,869.6,0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
1675534,2026-08-20T06:12:12.619337+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,1.0,0.9,2.4,23.5,0.0,1.2,2.0,232.7,232.8,233.7,34.9,34.0,34.9,871.7,-9.9,50.07,0.0,-17.0,62.9,874.1,-33.4,-35.8,62.9,100.0,3362.0,3360.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675565,2026-08-20T06:12:28.619179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,244.9,245.0,245.1,0.8,0.6,0.6,869.6,-0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675596,2026-08-20T06:12:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,6.0,0.0,1.2,1.0,245.5,245.4,245.9,53.3,52.4,53.0,874.0,-36.3,50.23,0.0,-37.6,62.9,874.8,-42.3,-42.3,62.9,100.0,3368.0,3367.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675627,2026-08-20T06:12:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.0,2.0,1.0,244.2,243.8,244.6,0.9,0.6,0.6,869.6,0.0,50.28,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675658,2026-08-20T06:13:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.4,10.0,0.0,1.2,1.0,241.3,240.1,242.2,40.9,37.8,41.0,872.7,-25.5,50.14,0.0,-28.1,62.9,874.1,-35.5,-35.8,62.9,100.0,3364.0,3363.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675689,2026-08-20T06:13:30.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,2.0,1.0,242.8,240.4,243.6,0.8,0.6,0.6,869.6,0.0,50.24,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675720,2026-08-20T06:13:45.618798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.6,0.6,9.4,0.0,1.3,2.0,243.0,241.8,243.7,53.0,48.9,53.5,873.8,-31.7,50.22,0.0,-36.4,63.3,874.4,-41.1,-41.1,63.3,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1675751,2026-08-20T06:14:01.618924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.0,0.0,2.0,1.0,229.9,227.5,231.1,0.8,0.6,0.6,869.6,0.0,50.1,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675782,2026-08-20T06:14:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,1.6,17.1,0.0,1.3,3.0,247.7,246.0,247.9,52.2,48.1,52.3,873.7,-35.7,50.22,0.0,-36.3,63.3,872.1,-18.6,-15.4,63.3,100.0,3356.0,3353.0,25.8,24.5,24.9,20000.0,856.4,0,0
1675813,2026-08-20T06:14:32.619847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.4,0.0,2.0,1.0,244.3,242.9,244.7,0.8,0.6,0.6,869.6,0.4,50.22,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675844,2026-08-20T06:14:47.628867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,4.4,0.2,3.2,0.0,1.3,1.0,241.3,238.3,242.2,42.4,38.3,42.7,872.6,-29.6,50.21,0.0,-24.3,63.3,872.8,-26.4,-40.7,63.3,100.0,3357.0,3356.0,25.8,24.5,24.9,20000.0,856.4,0,0
1675889,2026-08-20T06:15:10.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.7,0.0,0.0,2.0,1.0,243.9,242.5,244.1,0.9,0.6,0.6,869.6,0.0,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675920,2026-08-20T06:15:25.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.0,1.6,11.8,0.0,1.3,2.0,242.6,240.3,243.4,44.0,39.9,44.9,872.8,-28.8,50.15,0.0,-23.4,63.3,874.4,-40.6,-40.7,63.3,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1675951,2026-08-20T06:15:41.628706+00:00,external_ems_1,bess_1,good,0.2925,normal,PCS phase voltage imbalance high: 16.4,16.4,0.2,2.6,0.1,0.0,2.0,2.0,233.0,249.3,249.4,0.8,0.6,0.6,869.5,0.1,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3340.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675982,2026-08-20T06:15:56.629749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.5,2.3,18.3,0.0,1.3,1.0,232.4,230.8,233.8,33.2,29.8,33.3,871.5,-14.2,50.05,0.0,-15.5,63.6,873.8,-32.5,-34.2,63.6,100.0,3365.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676013,2026-08-20T06:16:12.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.9,2.0,245.0,244.7,245.3,0.8,0.6,0.6,869.5,0.1,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3342.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676050,2026-08-20T06:16:30.619323+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,2.5,2.8,2.6,22.8,0.0,1.3,1.0,237.5,235.6,238.1,35.8,33.5,36.3,871.8,-15.9,50.06,0.0,-19.8,63.6,874.4,-38.7,-38.8,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676081,2026-08-20T06:16:46.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.3,0.0,1.9,1.0,244.3,243.7,244.4,0.8,0.6,0.6,869.5,0.3,50.27,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676112,2026-08-20T06:17:01.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.6,4.4,0.0,1.3,1.0,244.4,243.9,244.9,52.0,48.9,51.9,873.8,-36.9,50.22,0.0,-36.2,63.6,874.4,-41.3,-40.7,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676143,2026-08-20T06:17:17.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.2,0.0,1.9,1.0,232.5,231.2,233.4,0.8,0.6,0.6,869.5,0.2,50.16,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676174,2026-08-20T06:17:32.619082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.0,1.2,11.4,0.0,1.3,2.0,244.5,243.5,245.0,45.6,42.8,46.8,873.3,-27.6,50.19,0.0,-32.7,63.6,872.1,-16.2,-16.1,63.6,100.0,3356.0,3354.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676205,2026-08-20T06:17:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.1,0.0,1.9,1.0,241.9,241.0,242.8,0.8,0.6,0.6,869.5,0.1,50.18,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676236,2026-08-20T06:18:03.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.1,2.5,0.0,1.3,2.0,247.0,246.2,247.2,51.2,47.9,50.9,873.7,-34.7,50.22,0.0,-35.6,64.0,873.8,-32.2,-32.8,64.0,100.0,3364.0,3362.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676267,2026-08-20T06:18:19.654916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.9,1.0,245.6,245.2,246.0,0.8,0.6,0.6,869.5,-0.1,50.27,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676298,2026-08-20T06:18:34.629831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.0,1.1,2.7,0.0,1.3,2.0,241.4,240.2,241.8,43.7,40.8,44.8,873.5,-20.8,50.21,0.0,-30.8,64.0,872.4,-18.1,-19.4,64.0,100.0,3359.0,3357.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676329,2026-08-20T06:18:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.1,0.0,1.9,1.0,235.6,234.5,236.5,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676360,2026-08-20T06:19:05.629994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,7.0,1.0,10.8,0.0,1.3,2.0,243.1,244.0,245.3,36.9,40.9,43.9,873.1,-24.8,50.15,0.0,-26.3,64.0,874.1,-35.6,-35.2,64.0,100.0,3365.0,3363.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676400,2026-08-20T06:19:25.618571+00:00,external_ems_2,bess_2,good,0.2757,normal,PCS phase voltage imbalance high: 15.3; PCS DC current and BMS current mismatch: 31.1,15.3,3.9,2.3,31.1,0.0,1.3,2.0,222.7,237.8,238.0,28.7,30.0,32.6,871.5,-6.0,50.04,0.0,-15.6,64.0,873.8,-37.1,-36.6,64.0,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676435,2026-08-20T06:19:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.0,1.9,1.0,244.8,244.2,244.9,0.8,0.6,0.6,869.4,-0.2,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676468,2026-08-20T06:19:59.628958+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,2.2,3.2,3.5,26.8,0.0,1.3,2.0,233.5,232.3,234.5,33.8,30.9,34.1,870.9,-14.2,50.05,0.0,-12.0,64.0,874.4,-41.0,-40.8,64.0,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676499,2026-08-20T06:20:15.619046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.0,1.9,1.0,242.5,241.2,243.2,0.8,0.6,0.6,869.4,0.1,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676542,2026-08-20T06:20:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,0.9,9.6,0.0,1.3,3.0,238.7,237.4,239.6,38.2,35.5,38.7,872.2,-16.9,50.08,0.0,-22.6,64.4,873.1,-26.5,-26.0,64.4,100.0,3360.0,3357.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676573,2026-08-20T06:20:52.619459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,242.2,242.0,242.4,0.8,0.6,0.6,869.4,-0.1,50.23,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676604,2026-08-20T06:21:07.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.2,3.8,0.0,1.3,1.0,242.8,242.3,243.1,42.9,42.3,43.2,872.9,-29.3,50.17,0.0,-29.6,64.4,873.1,-25.5,-27.0,64.4,100.0,3361.0,3360.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676635,2026-08-20T06:21:23.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,242.6,242.9,243.0,0.8,0.6,0.6,869.4,0.1,50.22,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676666,2026-08-20T06:21:38.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,15.0,0.0,1.3,2.0,242.6,242.7,243.0,52.6,53.1,52.9,874.0,-34.3,50.23,0.0,-37.5,64.4,872.1,-19.3,-16.5,64.4,100.0,3365.0,3363.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676697,2026-08-20T06:21:54.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,1.0,239.0,239.7,239.8,0.8,0.6,0.6,869.4,-0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676728,2026-08-20T06:22:09.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,19.3,0.0,1.4,2.0,246.6,246.6,247.1,52.3,52.9,52.6,872.9,-23.0,50.22,0.0,-37.5,64.4,874.4,-42.3,-42.3,64.4,100.0,3368.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676765,2026-08-20T06:22:28.629978+00:00,external_ems_1,bess_1,good,0.3156,normal,PCS phase voltage imbalance high: 17.3,17.3,0.2,2.9,0.0,0.0,1.9,1.0,234.7,252.0,251.0,0.8,0.6,0.6,869.4,0.0,50.17,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676797,2026-08-20T06:22:44.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,246.4,246.6,246.7,0.8,0.6,0.6,869.3,0.0,50.24,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676840,2026-08-20T06:23:05.618580+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,1.2,0.3,1.5,23.3,0.0,1.4,1.0,237.4,237.8,238.6,37.4,37.3,37.6,872.6,-15.6,50.1,0.0,-19.5,64.8,874.1,-38.9,-37.8,64.8,100.0,3366.0,3365.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676871,2026-08-20T06:23:21.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,1.9,1.0,245.3,244.7,245.0,0.8,0.6,0.6,869.4,0.3,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676909,2026-08-20T06:23:40.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,240.4,240.4,240.8,0.8,0.6,0.6,869.3,0.0,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676940,2026-08-20T06:23:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,2.7,11.2,0.0,1.4,1.0,241.6,241.7,242.2,39.9,40.1,40.1,872.1,-30.5,50.11,0.0,-24.7,64.8,874.8,-41.7,-41.8,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676978,2026-08-20T06:24:14.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,1.9,0.0,1.4,1.0,243.7,243.4,243.6,51.8,52.2,52.0,874.0,-35.3,50.23,0.0,-37.0,64.8,874.1,-37.2,-37.1,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677009,2026-08-20T06:24:30.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,229.1,229.4,229.5,0.8,0.6,0.6,869.3,0.1,50.12,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1677040,2026-08-20T06:24:45.630573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,17.5,0.0,1.4,3.0,245.6,245.7,246.2,52.0,52.5,52.0,873.9,-35.7,50.23,0.0,-37.0,65.2,872.4,-18.2,-17.3,65.2,100.0,3362.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677071,2026-08-20T06:25:01.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,242.8,243.0,243.0,0.8,0.6,0.6,869.3,0.0,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1677102,2026-08-20T06:25:16.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,2.3,13.5,0.0,1.4,1.0,236.9,237.0,238.0,37.0,36.9,37.1,872.5,-28.2,50.1,0.0,-19.7,65.2,874.8,-41.7,-41.7,65.2,100.0,3366.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677133,2026-08-20T06:25:32.618870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,2.0,1.0,245.4,245.5,245.9,0.8,0.6,0.6,869.3,-0.3,50.25,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1677164,2026-08-20T06:25:47.629218+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.4,14.9,0.0,1.4,2.0,231.3,231.4,231.9,35.1,34.4,35.0,871.7,-9.7,50.06,0.0,-17.5,65.2,873.1,-24.6,-25.8,65.2,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677195,2026-08-20T06:26:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,246.7,246.9,247.0,0.8,0.6,0.6,869.3,0.2,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1677226,2026-08-20T06:26:18.629324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.8,9.1,0.0,1.4,1.0,244.4,244.2,244.7,49.1,49.5,50.0,873.0,-32.8,50.16,0.0,-34.6,65.2,874.8,-41.9,-41.9,65.2,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677257,2026-08-20T06:26:34.619060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.0,1.0,242.8,242.9,243.0,0.8,0.6,0.6,869.3,0.1,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1677288,2026-08-20T06:26:49.618581+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.7,0.6,2.9,20.6,0.4,1.4,2.0,235.5,236.0,236.2,36.2,35.6,35.9,871.9,-21.5,50.09,0.0,-20.9,65.2,874.8,-42.1,-42.1,65.6,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677319,2026-08-20T06:27:05.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.0,1.0,241.9,242.0,242.3,0.8,0.6,0.6,869.3,0.2,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677350,2026-08-20T06:27:20.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,13.2,0.0,1.4,2.0,242.6,242.8,243.1,52.8,53.1,52.7,874.1,-33.6,50.23,0.0,-37.5,65.6,872.8,-20.4,-21.4,65.6,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677381,2026-08-20T06:27:36.630192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,2.0,232.8,232.8,233.1,0.8,0.6,0.6,869.3,-0.2,50.11,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677412,2026-08-20T06:27:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,5.9,0.0,1.4,2.0,245.2,245.0,245.6,47.9,48.7,48.9,873.6,-34.4,50.21,0.0,-37.7,65.6,873.4,-28.5,-28.4,65.6,100.0,3368.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677443,2026-08-20T06:28:07.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.0,2.0,243.8,243.8,244.1,0.8,0.6,0.6,869.2,0.2,50.22,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677474,2026-08-20T06:28:22.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.3,13.1,0.0,1.3,2.0,245.0,245.1,245.3,53.0,53.4,53.0,874.1,-35.3,50.23,0.0,-37.8,65.6,872.8,-22.2,-21.7,65.6,100.0,3359.0,3357.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677505,2026-08-20T06:28:38.619183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,2.0,239.3,239.1,239.5,0.8,0.6,0.6,869.2,0.1,50.14,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677536,2026-08-20T06:28:53.629874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,7.2,0.0,1.3,2.0,243.6,243.8,244.0,52.8,53.1,52.7,874.1,-37.8,50.23,0.0,-37.9,65.6,873.4,-30.6,-29.5,65.6,100.0,3357.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677581,2026-08-20T06:29:16.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.3,0.0,2.0,2.0,245.4,245.6,245.9,0.8,0.6,0.6,869.2,0.3,50.21,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677612,2026-08-20T06:29:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.0,0.1,1.2,0.0,1.3,2.0,239.6,239.6,239.9,42.5,42.5,42.5,873.2,-25.3,50.16,0.0,-27.0,66.0,873.1,-26.5,-25.8,66.0,100.0,3366.0,3364.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677643,2026-08-20T06:29:47.619332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,2.0,242.6,242.7,242.8,0.8,0.6,0.6,869.2,0.1,50.29,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677674,2026-08-20T06:30:02.629819+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,0.7,3.0,20.1,0.0,1.3,2.0,230.9,230.9,231.4,35.9,35.2,35.7,871.8,-23.3,50.07,0.0,-17.8,66.0,874.8,-43.4,-43.4,66.0,100.0,3368.0,3366.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677705,2026-08-20T06:30:18.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,3.0,0.4,0.0,2.0,2.0,243.3,246.2,245.9,0.8,0.6,0.6,869.2,0.4,50.28,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677742,2026-08-20T06:30:36.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,6.8,0.0,1.3,2.0,245.3,245.3,245.6,54.6,55.1,54.7,874.2,-36.9,50.24,0.0,-38.9,66.0,875.1,-43.7,-43.8,66.0,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677773,2026-08-20T06:30:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.0,2.0,237.2,237.6,238.1,0.8,0.6,0.6,869.2,0.1,50.16,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677804,2026-08-20T06:31:07.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,6.3,0.4,1.3,1.0,245.0,245.2,245.4,54.1,54.4,54.1,874.2,-38.0,50.24,0.0,-38.8,66.4,873.8,-31.7,-30.6,66.0,100.0,3364.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677835,2026-08-20T06:31:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,2.0,240.1,240.1,240.5,0.8,0.6,0.6,869.2,0.1,50.21,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677866,2026-08-20T06:31:38.629367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,6.3,0.0,1.3,2.0,242.1,242.2,242.5,54.5,54.9,54.6,874.3,-39.5,50.24,0.0,-38.9,66.4,874.1,-33.2,-34.1,66.4,100.0,3366.0,3364.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677897,2026-08-20T06:31:54.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.0,1.0,233.0,233.5,233.5,0.8,0.6,0.6,869.2,0.0,50.14,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677928,2026-08-20T06:32:09.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,16.0,0.0,1.4,2.0,245.8,246.0,246.3,54.4,55.0,54.5,874.3,-36.1,50.22,0.0,-31.6,66.4,872.8,-20.1,-21.9,66.4,100.0,3357.0,3355.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677959,2026-08-20T06:32:25.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,244.9,245.3,245.3,0.8,0.6,0.6,869.2,0.0,50.3,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677990,2026-08-20T06:32:40.618640+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,0.3,8.8,1.7,14.2,0.0,1.3,2.0,232.0,232.1,232.3,37.1,45.8,45.9,873.4,-30.1,50.17,0.0,-28.5,66.4,875.1,-44.3,-44.1,66.4,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0
1678021,2026-08-20T06:32:56.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,243.5,243.8,243.9,0.8,0.6,0.6,869.2,0.1,50.23,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678052,2026-08-20T06:33:11.618971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,2.4,11.1,0.0,1.4,2.0,232.3,232.5,233.0,36.1,35.3,35.5,872.0,-28.2,50.07,0.0,-19.6,66.8,874.4,-39.3,-39.3,66.8,100.0,3368.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678083,2026-08-20T06:33:27.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.4,0.0,2.0,1.0,244.4,244.6,244.7,0.8,0.6,0.6,869.2,0.4,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678114,2026-08-20T06:33:42.618769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,5.6,0.0,1.4,2.0,245.4,245.3,245.7,56.3,56.7,56.3,874.5,-39.6,50.25,0.0,-40.2,66.8,875.1,-45.2,-45.2,66.8,100.0,3370.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678145,2026-08-20T06:33:58.619631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,244.4,244.8,244.7,0.8,0.6,0.6,869.2,0.0,50.31,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678183,2026-08-20T06:34:17.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.4,0.0,2.0,1.0,239.6,239.4,239.8,0.8,0.6,0.6,869.2,0.4,50.23,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678227,2026-08-20T06:34:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.3,0.0,2.0,1.0,240.5,240.5,240.6,0.8,0.6,0.6,869.1,0.3,50.27,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678258,2026-08-20T06:34:54.629928+00:00,external_ems_2,bess_2,good,0.3132,normal,PCS phase voltage imbalance high: 16.7; PCS phase current imbalance high: 16.5,16.7,16.5,0.1,2.2,0.0,1.4,2.0,233.9,250.6,250.0,42.0,58.5,58.4,874.2,-35.6,50.22,0.0,-37.2,66.8,874.1,-33.4,-33.9,66.8,100.0,3366.0,3364.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678290,2026-08-20T06:35:10.629596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,18.2,0.0,1.4,2.0,244.8,245.0,245.2,58.5,58.9,58.6,874.6,-44.4,50.25,0.0,-41.9,67.2,873.4,-26.2,-25.6,67.2,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678333,2026-08-20T06:35:32.629313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.4,0.0,1.9,1.0,243.6,244.1,243.9,0.8,0.6,0.6,869.1,0.4,50.32,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678364,2026-08-20T06:35:47.618849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.6,0.7,0.0,1.4,1.0,240.8,240.6,241.2,47.4,47.4,47.7,873.5,-34.0,50.21,0.0,-29.9,67.2,874.1,-34.7,-34.5,67.2,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678395,2026-08-20T06:36:03.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,244.3,244.3,244.6,0.8,0.6,0.6,869.1,0.0,50.29,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678426,2026-08-20T06:36:18.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.2,13.5,0.0,1.4,1.0,242.7,242.6,243.2,50.4,50.4,50.5,873.9,-30.9,50.2,0.0,-30.3,67.2,875.1,-44.4,-43.4,67.2,100.0,3368.0,3367.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678457,2026-08-20T06:36:34.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.0,1.9,1.0,242.6,242.7,242.9,0.8,0.6,0.6,869.1,0.3,50.32,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678488,2026-08-20T06:36:49.631047+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.6,0.5,3.5,28.8,0.0,1.4,2.0,231.0,231.3,231.6,40.1,39.6,39.7,872.3,-18.7,50.1,0.0,-20.4,67.2,875.8,-47.5,-47.5,67.2,100.0,3371.0,3369.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678519,2026-08-20T06:37:05.619415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.9,1.0,245.3,245.7,245.6,0.8,0.6,0.6,869.1,0.1,50.32,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678550,2026-08-20T06:37:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.7,2.7,0.0,1.3,1.0,242.6,242.3,242.8,58.8,59.0,58.9,874.7,-44.2,50.27,0.0,-41.9,67.6,875.4,-46.9,-45.5,67.6,100.0,3369.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678581,2026-08-20T06:37:36.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.9,1.0,238.2,239.1,238.8,0.8,0.6,0.6,869.1,0.0,50.24,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678612,2026-08-20T06:37:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.3,5.9,0.0,1.3,2.0,245.0,245.2,245.5,58.5,58.7,58.4,874.8,-44.1,50.26,0.0,-41.7,67.6,875.1,-38.2,-41.0,67.6,100.0,3371.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678643,2026-08-20T06:38:07.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.0,1.0,233.2,233.6,233.9,0.8,0.6,0.6,869.1,0.0,50.16,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1678674,2026-08-20T06:38:22.619072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,0.8,0.0,1.3,2.0,243.7,243.8,244.1,57.7,57.9,57.5,874.7,-43.2,50.26,0.0,-41.5,67.6,875.1,-42.4,-43.8,67.6,100.0,3368.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678705,2026-08-20T06:38:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,242.2,242.4,242.5,0.8,0.6,0.6,869.1,0.1,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1678736,2026-08-20T06:38:53.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,12.0,0.3,1.3,2.0,242.2,242.3,242.6,57.0,57.0,56.8,873.7,-36.0,50.26,0.0,-40.5,67.6,873.1,-24.0,-22.3,67.9,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678767,2026-08-20T06:39:09.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,236.6,237.0,237.2,0.8,0.6,0.6,869.1,0.1,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1678798,2026-08-20T06:39:24.629574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.6,9.2,0.0,1.3,2.0,242.6,242.5,243.2,48.4,48.3,48.8,873.5,-35.9,50.17,0.0,-29.6,67.9,875.1,-45.1,-45.1,67.9,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678829,2026-08-20T06:39:40.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,1.0,243.2,243.1,243.3,0.8,0.6,0.6,869.1,0.1,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1678860,2026-08-20T06:39:55.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.9,14.4,0.0,1.3,2.0,232.4,232.5,233.1,38.6,37.8,38.3,872.2,-16.8,50.08,0.0,-17.8,67.9,874.1,-31.2,-33.5,67.9,100.0,3361.0,3359.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678891,2026-08-20T06:40:11.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,1.0,244.4,244.6,244.6,0.8,0.6,0.6,869.1,0.2,50.28,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1678922,2026-08-20T06:40:26.630473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,5.1,0.0,1.3,1.0,243.6,243.6,244.1,57.5,56.3,57.5,874.6,-41.0,50.26,0.0,-41.0,67.9,875.4,-46.1,-45.9,67.9,100.0,3370.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678959,2026-08-20T06:40:45.628688+00:00,external_ems_1,bess_1,good,0.331,normal,PCS phase voltage imbalance high: 17.9,17.9,0.2,2.9,0.0,0.0,2.0,1.0,234.0,251.9,251.7,0.8,0.6,0.6,869.1,0.0,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1678990,2026-08-20T06:41:00.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.9,2.2,10.8,0.0,1.3,2.0,241.6,239.3,242.5,46.1,42.2,46.0,872.9,-34.8,50.13,0.0,-29.0,68.3,875.1,-45.6,-45.2,68.3,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1679021,2026-08-20T06:41:16.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,2.0,1.0,244.4,243.2,245.0,0.8,0.6,0.6,869.1,0.0,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1679052,2026-08-20T06:41:31.630084+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,1.0,11.0,0.0,1.3,2.0,244.5,243.0,245.1,57.9,53.6,57.9,874.4,-36.8,50.25,0.0,-40.0,68.3,873.4,-25.8,-26.3,68.3,100.0,3363.0,3361.0,25.8,24.5,24.9,20000.0,856.4,0,0
1679083,2026-08-20T06:41:47.629904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.8,0.3,0.0,2.0,1.0,229.4,231.2,234.2,0.8,0.6,0.6,869.0,-0.3,50.11,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1679114,2026-08-20T06:42:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.4,0.2,11.0,0.0,1.3,3.0,247.2,245.2,247.3,57.5,53.1,57.4,874.3,-45.4,50.25,0.0,-40.0,68.3,874.1,-34.4,-34.7,68.3,100.0,3363.0,3360.0,25.8,24.5,24.9,20000.0,856.4,0,0
1679145,2026-08-20T06:42:18.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.8,0.1,0.0,2.0,1.0,243.5,240.8,244.4,0.8,0.6,0.6,869.0,-0.1,50.26,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
1679176,2026-08-20T06:42:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,7.4,0.6,13.4,0.0,1.3,2.0,242.5,241.0,242.9,49.8,52.7,57.2,874.0,-39.5,50.19,0.0,-30.0,68.3,873.4,-26.1,-27.5,68.3,100.0,3364.0,3362.0,25.8,24.5,24.9,20000.0,856.4,0,0
