id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1679207,2026-08-20T06:42:49.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.3,0.0,2.0,1.0,237.1,235.0,238.4,0.8,0.6,0.6,869.0,0.3,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679238,2026-08-20T06:43:04.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.8,0.3,4.2,0.0,1.4,2.0,243.7,242.3,244.3,57.4,52.8,57.6,874.4,-40.2,50.25,0.0,-33.5,68.7,874.1,-36.0,-36.6,68.7,100.0,3362.0,3360.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679269,2026-08-20T06:43:20.618941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.0,1.0,244.5,243.9,245.0,0.8,0.6,0.6,869.0,0.0,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679300,2026-08-20T06:43:35.619515+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,5.0,6.2,3.3,27.3,0.0,1.4,2.0,230.5,233.9,235.5,31.1,34.7,37.3,872.1,-17.8,50.07,0.0,-16.7,68.7,875.4,-45.1,-45.1,68.7,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679331,2026-08-20T06:43:51.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,2.0,1.0,246.1,245.3,246.1,0.8,0.6,0.6,869.0,0.1,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679362,2026-08-20T06:44:06.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,1.6,4.8,0.0,1.4,1.0,244.8,243.9,245.2,57.8,54.2,57.4,873.5,-40.5,50.2,0.0,-40.3,68.7,875.1,-45.3,-45.2,68.7,100.0,3369.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679399,2026-08-20T06:44:25.619237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,2.0,1.0,235.9,235.0,236.7,0.8,0.6,0.6,869.0,0.1,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679430,2026-08-20T06:44:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.1,2.1,17.1,0.0,1.4,2.0,235.5,234.2,236.5,40.7,37.6,40.7,872.7,-21.5,50.13,0.0,-25.7,68.7,874.8,-38.6,-39.3,68.7,100.0,3367.0,3365.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679461,2026-08-20T06:44:56.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.0,2.0,1.0,239.6,238.1,240.1,0.8,0.6,0.6,869.0,0.1,50.22,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679492,2026-08-20T06:45:11.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.5,8.8,0.0,1.4,1.0,242.8,242.0,243.2,57.7,54.4,57.8,874.6,-39.8,50.25,0.0,-40.3,69.1,874.1,-31.0,-32.5,69.1,100.0,3369.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679523,2026-08-20T06:45:27.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.1,0.0,2.0,1.0,237.2,236.0,238.1,0.8,0.6,0.6,869.0,-0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679554,2026-08-20T06:45:42.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,0.8,11.9,0.0,1.4,2.0,246.1,245.2,246.7,52.7,49.8,54.0,874.2,-36.4,50.25,0.0,-40.2,69.1,873.4,-24.5,-24.8,69.1,100.0,3366.0,3364.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679585,2026-08-20T06:45:58.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,2.0,1.0,243.1,242.5,243.5,0.8,0.6,0.6,869.0,0.1,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679616,2026-08-20T06:46:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.3,2.5,15.3,0.0,1.4,1.0,234.1,232.5,234.9,41.4,38.1,41.3,872.6,-29.7,50.15,0.0,-22.1,69.1,875.1,-45.0,-44.8,69.1,100.0,3369.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679647,2026-08-20T06:46:29.620021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.0,2.0,1.0,243.4,242.3,243.7,0.8,0.6,0.6,869.0,0.2,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679678,2026-08-20T06:46:44.618829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.7,2.2,18.3,0.0,1.4,2.0,233.8,232.2,234.7,39.0,36.3,38.9,872.2,-17.9,50.1,0.0,-18.1,69.1,874.4,-36.2,-37.0,69.1,100.0,3369.0,3367.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679709,2026-08-20T06:47:00.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,2.0,1.0,245.7,245.1,245.7,0.8,0.6,0.6,869.0,-0.2,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679740,2026-08-20T06:47:15.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.9,1.7,12.6,0.0,1.4,2.0,242.2,240.6,242.9,49.6,46.4,50.3,873.7,-32.8,50.21,0.0,-36.1,69.5,875.4,-45.4,-45.1,69.5,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679771,2026-08-20T06:47:31.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,1.9,1.0,243.5,243.0,244.0,0.8,0.6,0.6,869.0,0.0,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
1679802,2026-08-20T06:47:46.619227+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.5,3.3,2.9,22.3,0.0,1.4,2.0,231.9,230.4,232.9,38.3,35.0,38.0,872.2,-19.5,50.09,0.0,-19.1,69.5,875.1,-41.8,-41.7,69.5,100.0,3368.0,3366.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679833,2026-08-20T06:48:02.619322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.0,1.9,1.0,244.4,243.4,244.8,0.8,0.6,0.6,869.0,0.0,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
1679864,2026-08-20T06:48:17.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,5.7,0.9,8.0,0.0,1.4,2.0,242.9,241.2,243.3,54.5,50.5,56.2,874.5,-37.9,50.25,0.0,-40.2,69.5,875.4,-45.9,-45.3,69.5,100.0,3371.0,3369.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679895,2026-08-20T06:48:33.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,241.3,240.5,242.0,0.8,0.6,0.6,869.0,0.0,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
1679926,2026-08-20T06:48:48.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.5,1.7,13.2,0.0,1.4,2.0,241.7,240.3,242.3,46.1,42.6,45.8,873.4,-27.7,50.12,0.0,-29.9,69.5,875.1,-40.9,-40.6,69.5,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1679957,2026-08-20T06:49:04.619576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.0,1.9,1.0,241.9,240.3,242.3,0.8,0.6,0.6,869.0,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
1679988,2026-08-20T06:49:19.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,1.7,16.8,0.0,1.4,2.0,244.8,243.5,245.5,59.2,55.0,59.2,874.8,-41.1,50.26,0.0,-40.9,69.9,873.1,-24.3,-22.9,69.9,100.0,3363.0,3361.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680019,2026-08-20T06:49:35.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.1,0.0,1.9,1.0,231.5,229.1,232.8,0.8,0.6,0.6,869.0,-0.1,50.15,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680050,2026-08-20T06:49:50.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.5,0.7,1.5,0.0,1.4,2.0,244.7,243.1,245.0,58.8,54.3,58.8,874.7,-44.3,50.24,0.0,-41.1,69.9,875.4,-45.8,-46.1,69.9,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680081,2026-08-20T06:50:06.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.1,0.0,1.9,1.0,244.2,242.5,245.1,0.8,0.6,0.6,869.0,0.1,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680112,2026-08-20T06:50:21.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.6,0.8,14.0,0.0,1.4,2.0,242.6,241.4,243.2,59.3,54.7,59.3,874.9,-45.6,50.26,0.0,-32.3,69.9,874.1,-31.6,-31.7,69.9,100.0,3364.0,3362.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680143,2026-08-20T06:50:37.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.0,1.9,2.0,239.6,237.7,240.8,0.8,0.6,0.6,869.0,0.0,50.21,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680174,2026-08-20T06:50:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,6.0,0.7,10.1,0.0,1.5,2.0,241.5,239.1,242.2,53.6,49.3,55.3,874.1,-36.7,50.26,0.0,-33.0,70.3,873.4,-26.6,-25.5,70.3,100.0,3358.0,3356.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680205,2026-08-20T06:51:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.9,2.0,244.4,243.2,244.9,0.8,0.6,0.6,869.0,0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680236,2026-08-20T06:51:23.618584+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,2.7,3.8,3.0,24.9,0.0,1.5,2.0,232.8,231.3,234.0,40.6,36.8,40.5,872.8,-22.4,50.1,0.0,-20.9,70.3,875.8,-47.3,-47.1,70.3,100.0,3372.0,3370.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680267,2026-08-20T06:51:39.628904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,1.9,2.0,245.4,244.7,245.8,0.8,0.6,0.6,868.9,0.0,50.33,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680298,2026-08-20T06:51:54.629539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.3,1.0,10.7,0.0,1.5,2.0,243.6,242.4,244.0,56.5,53.7,58.0,874.8,-37.3,50.21,0.0,-39.8,70.3,875.8,-48.0,-48.1,70.3,100.0,3371.0,3369.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680329,2026-08-20T06:52:10.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.9,2.0,242.1,241.3,242.3,0.8,0.6,0.6,869.0,-0.1,50.33,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680360,2026-08-20T06:52:25.628810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.2,3.9,0.0,1.5,1.0,243.5,242.8,243.8,61.6,58.4,61.7,875.2,-45.1,50.28,0.0,-43.4,70.3,875.4,-49.0,-46.1,70.3,100.0,3372.0,3371.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680391,2026-08-20T06:52:41.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.2,0.0,1.9,2.0,239.4,238.0,240.2,0.8,0.6,0.6,869.0,0.2,50.29,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680422,2026-08-20T06:52:56.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.1,1.3,2.6,0.0,1.5,2.0,240.3,238.6,240.9,48.3,45.4,48.5,873.8,-34.9,50.19,0.0,-33.6,70.7,875.1,-37.5,-39.3,70.7,100.0,3371.0,3369.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680453,2026-08-20T06:53:12.629504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,1.9,2.0,240.4,239.3,240.9,0.8,0.6,0.6,869.0,0.0,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680484,2026-08-20T06:53:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.6,19.1,0.0,1.5,2.0,242.2,241.4,242.6,63.8,60.5,64.1,875.4,-44.9,50.29,0.0,-44.6,70.7,873.8,-25.8,-26.9,70.7,100.0,3370.0,3368.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680515,2026-08-20T06:53:43.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.9,2.0,231.8,230.9,232.6,0.8,0.6,0.6,869.0,-0.1,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680546,2026-08-20T06:53:58.619524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,1.0,2.9,0.0,1.5,2.0,245.5,244.8,245.9,64.8,61.6,64.7,875.4,-47.8,50.29,0.0,-45.3,70.7,876.4,-50.7,-51.1,70.7,100.0,3373.0,3371.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680577,2026-08-20T06:54:14.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.9,2.0,244.9,244.2,245.2,0.8,0.6,0.6,869.0,-0.1,50.36,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680608,2026-08-20T06:54:29.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,1.1,4.4,0.0,1.5,2.0,234.3,233.3,235.4,45.8,42.8,45.6,873.3,-27.0,50.15,0.0,-27.4,71.1,874.4,-31.4,-31.6,71.1,100.0,3364.0,3362.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680639,2026-08-20T06:54:45.618942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.2,0.0,1.9,2.0,239.1,237.8,239.8,0.8,0.6,0.6,869.0,-0.2,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680670,2026-08-20T06:55:00.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,1.8,7.8,0.0,1.5,3.0,241.2,239.7,241.8,58.3,55.2,59.2,875.0,-45.5,50.26,0.0,-44.3,71.1,876.8,-53.3,-53.6,71.1,100.0,3374.0,3371.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680701,2026-08-20T06:55:16.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,2.0,243.6,243.1,243.8,0.8,0.6,0.6,869.0,0.0,50.37,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680732,2026-08-20T06:55:31.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.3,3.1,19.3,0.0,1.4,2.0,233.8,233.1,234.8,48.1,44.8,47.8,873.7,-34.9,50.15,0.0,-27.8,71.1,876.8,-54.2,-54.7,71.1,100.0,3375.0,3373.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680763,2026-08-20T06:55:47.628747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.2,0.0,1.9,1.0,244.1,243.5,244.5,0.8,0.6,0.6,869.0,-0.2,50.38,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680794,2026-08-20T06:56:02.629838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.2,0.8,4.2,0.0,1.4,2.0,241.7,241.0,242.2,65.6,62.3,66.5,876.0,-50.5,50.32,0.0,-48.9,71.5,876.8,-54.7,-54.8,71.5,100.0,3375.0,3373.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680825,2026-08-20T06:56:18.629621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.9,1.0,239.9,238.6,240.4,0.8,0.6,0.6,869.0,0.0,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
1680856,2026-08-20T06:56:33.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.2,3.9,0.0,1.4,2.0,238.5,237.9,238.6,57.3,55.5,57.6,874.9,-41.9,50.2,0.0,-39.6,71.5,876.1,-45.8,-45.2,71.5,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680892,2026-08-20T06:56:51.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,6.2,0.0,1.4,2.0,229.4,229.3,229.6,22.4,21.7,21.3,868.6,14.2,49.81,0.0,9.1,71.5,869.8,8.0,6.8,71.5,100.0,3349.0,3347.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680923,2026-08-20T06:57:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,230.2,230.2,230.4,0.8,0.6,0.6,869.0,0.0,49.89,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1680954,2026-08-20T06:57:22.629596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.4,14.6,0.0,1.5,1.0,233.0,233.0,233.8,20.6,18.8,18.9,868.1,13.0,49.92,0.0,7.4,71.5,866.7,27.6,26.3,71.5,100.0,3341.0,3340.0,25.9,24.4,24.9,20000.0,856.4,0,0
1680985,2026-08-20T06:57:38.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,225.1,225.7,225.8,0.8,0.6,0.6,869.0,0.0,49.81,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1681016,2026-08-20T06:57:53.619111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.1,2.1,0.0,1.5,1.0,244.9,245.4,245.6,12.2,10.7,10.7,867.7,3.3,49.92,0.0,1.4,71.5,868.8,1.2,1.1,71.5,100.0,3345.0,3344.0,25.9,24.4,24.9,20000.0,856.4,0,0
1681047,2026-08-20T06:58:09.619232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,242.4,243.2,243.0,0.8,0.6,0.6,869.0,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1681078,2026-08-20T06:58:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.6,0.3,0.0,1.5,1.0,228.8,228.7,229.2,24.9,22.9,23.0,866.5,15.2,49.83,0.0,11.7,71.5,867.1,15.5,11.4,71.5,100.0,3336.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681116,2026-08-20T06:58:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,4.6,0.0,1.4,1.0,223.8,223.9,224.1,12.4,10.7,10.9,867.7,5.9,49.87,0.0,10.5,71.5,868.4,1.3,1.2,71.5,100.0,3345.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1681147,2026-08-20T06:58:59.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,2.0,1.0,241.0,241.8,241.4,0.8,0.6,0.6,869.0,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1681178,2026-08-20T06:59:14.628740+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.5,2.0,2.9,26.6,0.0,1.4,1.0,227.2,227.3,227.7,36.9,35.3,34.9,865.2,28.2,49.77,0.0,18.4,71.5,868.1,1.6,1.1,71.5,100.0,3339.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1681209,2026-08-20T06:59:30.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,244.1,244.9,244.7,0.8,0.6,0.6,869.0,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1681240,2026-08-20T06:59:45.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,0.1,0.0,1.4,1.0,242.2,242.7,242.7,12.3,10.7,10.7,867.3,3.7,49.92,0.0,1.5,71.5,868.1,3.8,1.8,71.5,100.0,3343.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1681271,2026-08-20T07:00:01.618790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,231.1,231.3,231.4,0.8,0.6,0.6,869.0,0.0,49.91,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
1681302,2026-08-20T07:00:16.618976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,6.5,0.0,1.5,1.0,238.0,238.0,238.2,18.0,16.2,16.4,866.4,11.4,49.88,0.0,5.2,71.5,866.4,17.9,14.1,71.5,100.0,3338.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0
1681333,2026-08-20T07:00:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,241.1,241.2,241.5,0.8,0.6,0.6,868.9,0.0,49.99,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
1681370,2026-08-20T07:00:50.618585+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,1.6,1.8,22.1,0.0,1.5,2.0,241.3,241.2,241.1,12.3,10.7,10.7,867.2,3.4,49.92,0.0,1.5,71.5,865.4,25.5,26.1,71.5,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681407,2026-08-20T07:01:09.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.0,1.0,243.3,243.8,243.4,0.8,0.6,0.6,869.0,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
1681438,2026-08-20T07:01:24.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.1,4.6,0.0,1.5,1.0,243.4,243.7,243.8,12.3,10.7,10.7,867.0,3.2,49.92,0.0,1.5,71.5,867.1,7.8,6.2,71.5,100.0,3339.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681469,2026-08-20T07:01:40.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,242.3,242.8,242.6,0.8,0.6,0.6,869.0,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
1681500,2026-08-20T07:01:55.618535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.7,2.8,0.0,1.5,2.0,224.9,225.1,225.3,27.3,25.0,25.3,865.0,15.8,49.78,0.0,17.8,71.5,865.7,18.6,17.1,71.5,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681531,2026-08-20T07:02:11.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.1,0.0,2.1,1.0,243.2,244.2,243.9,0.8,0.6,0.6,868.9,0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681562,2026-08-20T07:02:26.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.8,18.6,0.0,1.5,1.0,230.2,230.3,230.7,25.2,23.3,23.5,865.6,20.1,49.83,0.0,10.6,71.5,867.4,1.5,1.1,71.5,100.0,3341.0,3340.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681600,2026-08-20T07:02:45.629586+00:00,external_ems_2,bess_2,good,0.2533,normal,PCS DC current and BMS current mismatch: 35.8,0.9,2.1,3.0,35.8,0.0,1.5,2.0,223.2,223.5,224.1,42.2,41.4,40.1,864.4,37.1,49.75,0.0,20.6,71.5,867.4,1.3,1.2,71.5,100.0,3341.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681631,2026-08-20T07:03:01.629485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,243.7,244.2,243.9,0.8,0.6,0.6,868.9,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681662,2026-08-20T07:03:16.629874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,2.2,0.0,1.5,1.0,243.6,243.9,243.8,12.3,10.7,10.7,866.7,3.6,49.92,0.0,1.5,71.5,867.4,1.4,1.0,71.5,100.0,3341.0,3340.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681693,2026-08-20T07:03:32.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.1,1.0,225.0,225.4,225.7,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681724,2026-08-20T07:03:47.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.5,5.6,0.0,1.5,1.0,235.7,235.9,236.3,20.0,18.5,18.7,865.6,12.0,49.82,0.0,8.6,71.5,867.1,6.4,4.1,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681755,2026-08-20T07:04:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.1,1.0,233.8,233.9,234.2,0.8,0.6,0.6,868.9,-0.2,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681792,2026-08-20T07:04:21.618925+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.1,1.6,2.2,25.8,0.0,1.5,2.0,241.5,241.6,241.5,12.3,10.7,10.7,866.6,3.3,49.92,0.0,1.5,71.5,864.4,29.1,28.0,71.5,100.0,3328.0,3326.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681838,2026-08-20T07:04:44.619163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.7,15.8,0.0,1.5,2.0,239.1,238.5,238.2,12.3,10.7,10.7,867.1,8.0,49.92,0.0,1.5,71.5,865.4,23.8,24.6,71.5,100.0,3336.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681881,2026-08-20T07:05:06.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,242.8,243.2,242.8,0.8,0.6,0.6,868.9,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.5,20000.0,855.9,0,0
1681912,2026-08-20T07:05:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.5,5.2,0.0,1.5,1.0,227.0,227.0,227.4,26.5,24.3,24.7,865.2,21.8,49.87,0.0,16.2,71.5,864.7,27.0,27.4,71.5,100.0,3330.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681943,2026-08-20T07:05:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.0,1.0,230.3,231.1,231.2,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.5,20000.0,855.9,0,0
1681974,2026-08-20T07:05:52.619068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.2,5.3,0.0,1.5,1.0,232.6,232.2,232.7,20.3,17.8,18.1,865.3,14.7,49.85,0.0,13.8,71.5,865.1,20.0,18.8,71.5,100.0,3332.0,3331.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682005,2026-08-20T07:06:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.0,1.0,242.8,242.9,242.7,0.8,0.6,0.6,868.9,-0.2,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.5,20000.0,855.9,0,0
1682036,2026-08-20T07:06:23.618591+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.6,2.5,3.1,28.6,0.0,1.5,2.0,224.2,224.5,224.8,38.9,37.7,36.4,864.0,30.0,49.75,0.0,22.6,71.5,867.1,1.4,1.0,71.5,100.0,3340.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682074,2026-08-20T07:06:42.618918+00:00,external_ems_2,bess_2,good,0.2898,normal,PCS phase current imbalance high: 20.2,1.2,20.2,1.5,14.1,0.0,1.5,2.0,230.7,229.5,230.1,39.9,19.7,21.6,865.6,18.7,49.85,0.0,13.0,71.5,867.1,4.6,4.0,71.5,100.0,3337.0,3335.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682105,2026-08-20T07:06:58.619782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.0,1.0,242.4,241.7,241.0,0.8,0.6,0.6,868.9,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682142,2026-08-20T07:07:16.629636+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.7,3.6,3.0,30.4,0.0,1.4,1.0,225.3,225.1,225.8,42.3,40.1,38.7,863.7,32.0,49.75,0.0,19.4,71.5,866.7,1.6,2.4,71.5,100.0,3338.0,3337.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682179,2026-08-20T07:07:35.618929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.0,1.0,227.8,227.9,228.4,0.8,0.6,0.6,868.9,-0.1,49.94,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682210,2026-08-20T07:07:50.618585+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,1.2,4.7,2.3,23.1,0.0,1.4,2.0,229.3,228.2,229.4,35.9,33.8,31.2,864.1,30.0,49.78,0.0,16.7,71.5,866.4,6.9,6.5,71.5,100.0,3337.0,3335.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682241,2026-08-20T07:08:06.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.0,1.0,236.4,234.8,236.1,0.8,0.6,0.6,868.9,0.0,49.9,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682279,2026-08-20T07:08:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.1,0.0,2.0,1.0,234.4,231.5,234.8,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682317,2026-08-20T07:08:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.7,0.1,0.0,2.0,1.0,242.7,240.3,243.1,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682348,2026-08-20T07:08:59.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,0.7,10.2,0.0,1.4,1.0,241.6,238.5,241.7,12.3,14.1,10.8,866.1,5.1,49.91,0.0,2.6,71.5,865.4,15.3,15.4,71.5,100.0,3334.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682379,2026-08-20T07:09:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.7,0.1,0.0,2.0,1.0,225.4,221.9,226.1,0.8,0.6,0.6,868.9,-0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682410,2026-08-20T07:09:30.618573+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,3.6,3.4,1.9,23.8,0.0,1.5,2.0,241.6,238.1,241.7,12.4,14.2,10.8,866.0,5.2,49.9,0.0,4.5,71.5,864.1,29.0,30.0,71.5,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682441,2026-08-20T07:09:46.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.7,0.1,0.0,2.0,1.0,227.2,222.8,227.4,0.8,0.6,0.6,868.9,0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682472,2026-08-20T07:10:01.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,0.5,0.6,0.0,1.4,1.0,243.4,240.5,243.8,12.3,14.2,10.8,865.9,5.5,49.91,0.0,2.7,71.0,866.4,4.9,4.2,71.0,100.0,3332.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682503,2026-08-20T07:10:17.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.1,0.0,2.0,1.0,244.1,240.7,243.8,0.8,0.6,0.6,868.9,-0.1,49.95,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682540,2026-08-20T07:10:35.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.7,0.1,4.0,0.0,1.4,2.0,229.4,226.6,230.4,23.0,24.9,21.2,864.6,18.9,49.85,0.0,13.3,71.0,864.7,22.9,21.8,71.0,100.0,3328.0,3326.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682571,2026-08-20T07:10:51.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.0,1.0,241.6,240.4,241.9,0.8,0.6,0.6,868.9,0.0,49.96,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682602,2026-08-20T07:11:06.618579+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,2.3,4.0,2.4,24.6,0.0,1.5,1.0,225.7,224.3,226.6,30.9,32.5,28.5,864.3,27.2,49.79,0.0,18.3,71.0,866.7,2.6,2.4,71.0,100.0,3336.0,3335.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682633,2026-08-20T07:11:22.629137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.0,1.0,245.0,244.2,245.2,0.8,0.6,0.6,868.9,0.0,49.94,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682664,2026-08-20T07:11:37.629374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,1.8,10.8,0.0,1.5,1.0,230.9,229.2,231.3,25.4,26.5,23.5,864.3,16.4,49.83,0.0,10.8,71.0,866.1,5.6,4.9,71.0,100.0,3335.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682695,2026-08-20T07:11:53.629819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.0,2.0,1.0,240.2,239.3,240.4,0.8,0.6,0.6,868.8,0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682726,2026-08-20T07:12:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.1,9.4,0.0,1.5,1.0,236.6,235.6,236.9,16.4,16.8,15.1,865.3,11.4,49.89,0.0,2.3,71.0,866.4,2.0,2.3,71.0,100.0,3337.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682759,2026-08-20T07:12:25.629976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.7,0.0,0.0,2.0,1.0,231.9,230.1,232.5,0.8,0.6,0.6,868.9,0.0,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682794,2026-08-20T07:12:42.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.8,13.9,0.0,1.5,2.0,242.9,241.7,243.1,12.3,12.7,10.8,865.9,5.1,49.91,0.0,2.4,71.0,865.1,19.0,17.7,71.0,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682825,2026-08-20T07:12:58.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.0,1.0,225.0,224.0,225.6,0.8,0.6,0.6,868.9,0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682856,2026-08-20T07:13:13.619269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.8,13.6,0.0,1.5,1.0,237.3,236.2,237.7,19.5,20.1,18.0,864.9,13.2,49.87,0.0,6.1,71.0,864.1,26.8,26.2,71.0,100.0,3328.0,3327.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682887,2026-08-20T07:13:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.0,1.0,229.9,228.3,230.2,0.8,0.6,0.6,868.9,0.0,49.9,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682918,2026-08-20T07:13:44.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.6,10.1,0.0,1.5,1.0,240.8,239.5,240.7,12.3,12.7,10.7,865.7,4.4,49.91,0.0,2.4,71.0,865.1,14.5,13.3,71.0,100.0,3334.0,3333.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682949,2026-08-20T07:14:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.0,2.0,1.0,224.4,223.5,225.1,0.8,0.6,0.6,868.8,0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682980,2026-08-20T07:14:15.618567+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.5,2.0,1.9,24.0,0.0,1.5,2.0,243.0,242.0,243.5,12.2,12.7,10.7,865.6,4.9,49.91,0.0,2.4,71.0,863.7,28.9,27.9,71.0,100.0,3328.0,3326.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683011,2026-08-20T07:14:31.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,2.0,1.0,237.0,235.2,236.8,0.8,0.6,0.6,868.9,0.0,49.95,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683042,2026-08-20T07:14:46.628674+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,2.4,3.6,2.2,21.2,0.0,1.5,1.0,227.6,225.2,227.3,30.6,30.7,27.1,864.2,25.6,49.78,0.0,18.6,71.0,866.4,4.4,4.2,71.0,100.0,3335.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683073,2026-08-20T07:15:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,2.0,1.0,234.7,233.4,235.4,0.8,0.6,0.6,868.9,0.1,49.82,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683104,2026-08-20T07:15:17.618577+00:00,external_ems_2,bess_2,good,0.301,normal,PCS phase voltage imbalance high: 16.1; PCS phase current imbalance high: 18.6,16.1,18.6,2.0,17.2,0.0,1.5,2.0,215.3,231.4,230.3,53.9,35.3,37.9,863.1,31.8,49.72,0.0,25.7,71.0,865.1,14.6,13.4,71.0,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683141,2026-08-20T07:15:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.0,2.0,1.0,241.9,240.5,241.6,0.8,0.6,0.6,868.8,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683172,2026-08-20T07:15:51.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.0,2.3,16.4,0.0,1.5,2.0,225.6,225.2,225.8,33.9,33.1,29.9,863.4,24.9,49.77,0.0,19.4,71.0,865.7,8.5,6.6,71.0,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683203,2026-08-20T07:16:07.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.0,1.0,244.4,243.9,244.7,0.8,0.6,0.6,868.8,0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683234,2026-08-20T07:16:22.619456+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.5,0.6,3.7,30.9,0.0,1.5,1.0,258.6,258.8,259.1,44.2,44.7,44.1,869.8,-28.7,50.21,0.0,-36.4,71.0,866.1,2.2,1.2,71.0,100.0,3336.0,3335.0,25.7,24.2,24.7,20000.0,856.4,0,0
1683265,2026-08-20T07:16:38.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,2.0,1.0,240.5,241.4,241.5,0.8,0.6,0.6,868.8,0.0,50.22,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683296,2026-08-20T07:16:53.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,3.0,18.9,0.0,1.5,1.0,232.2,232.9,233.1,32.2,31.2,31.6,868.8,-20.4,50.05,0.0,-16.5,71.0,871.8,-39.3,-39.3,71.0,100.0,3357.0,3356.0,25.7,24.2,24.7,20000.0,856.4,0,0
1683327,2026-08-20T07:17:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.0,1.0,243.9,243.9,244.3,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683358,2026-08-20T07:17:24.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,10.0,0.0,1.6,1.0,244.3,244.2,244.8,46.0,46.7,46.3,871.6,-27.0,50.19,0.0,-32.6,71.0,872.1,-37.0,-37.1,71.0,100.0,3358.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683389,2026-08-20T07:17:40.629650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.3,0.0,2.0,1.0,231.8,232.4,232.4,0.8,0.6,0.6,868.8,0.3,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683420,2026-08-20T07:17:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,16.6,0.0,1.5,2.0,248.3,248.1,248.6,40.3,40.9,41.0,870.8,-32.4,50.13,0.0,-27.4,71.0,870.4,-15.8,-15.7,71.0,100.0,3351.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683457,2026-08-20T07:18:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.0,0.0,2.0,1.0,246.3,246.3,246.3,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683500,2026-08-20T07:18:35.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,4.5,0.0,1.6,2.0,248.1,247.9,248.2,42.8,42.9,42.5,871.7,-25.0,50.17,0.0,-30.3,71.0,870.8,-20.5,-20.0,71.0,100.0,3352.0,3350.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683532,2026-08-20T07:18:51.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.4,2.3,0.0,1.5,2.0,245.9,245.6,246.1,42.9,43.2,42.9,871.7,-28.9,50.17,0.0,-30.2,71.0,872.1,-31.2,-31.4,71.0,100.0,3357.0,3355.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683569,2026-08-20T07:19:10.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.0,2.0,1.0,235.2,235.6,235.6,0.8,0.6,0.6,868.8,0.2,50.09,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683618,2026-08-20T07:19:34.618573+00:00,external_ems_2,bess_2,good,0.2732,normal,PCS phase voltage imbalance high: 15.6; PCS phase current imbalance high: 8.8,15.6,8.8,0.1,2.3,0.0,1.5,2.0,221.6,237.2,235.3,23.0,31.8,29.5,869.9,-9.8,50.02,0.0,-9.9,71.0,869.8,-7.5,-1.4,71.0,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683670,2026-08-20T07:20:00.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.4,6.5,0.0,1.6,2.0,231.7,232.1,232.1,29.3,28.7,28.8,869.7,-12.0,49.99,0.0,-3.7,71.0,871.1,-18.5,-19.6,71.0,100.0,3358.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683705,2026-08-20T07:20:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.0,1.0,245.4,245.7,245.8,0.8,0.6,0.6,868.8,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683736,2026-08-20T07:20:33.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,3.1,14.9,0.0,1.6,2.0,231.6,232.2,232.2,30.6,29.7,29.9,870.0,-21.5,50.02,0.0,-15.0,71.0,873.1,-36.4,-36.4,71.0,100.0,3362.0,3360.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683767,2026-08-20T07:20:49.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,1.0,245.8,245.8,246.1,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683798,2026-08-20T07:21:04.629279+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.4,0.1,2.6,24.8,0.0,1.6,1.0,240.3,240.4,240.7,35.0,35.1,35.1,870.8,-13.1,50.06,0.0,-19.6,71.0,873.4,-37.9,-37.9,71.0,100.0,3363.0,3362.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683829,2026-08-20T07:21:20.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.0,1.0,245.0,245.1,245.2,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683860,2026-08-20T07:21:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,0.5,0.0,1.6,2.0,245.6,245.6,245.8,50.4,50.9,50.5,873.2,-33.8,50.22,0.0,-35.8,71.4,873.4,-33.3,-34.5,71.4,100.0,3365.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683891,2026-08-20T07:21:51.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.1,1.0,230.5,230.9,231.0,0.8,0.6,0.6,868.8,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1683922,2026-08-20T07:22:06.629532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,1.3,12.0,0.0,1.5,2.0,238.9,239.6,239.7,40.5,40.5,40.6,872.1,-23.5,50.13,0.0,-28.0,71.4,873.4,-35.5,-34.6,71.4,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683953,2026-08-20T07:22:22.629795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,2.1,1.0,242.0,242.2,242.4,0.8,0.6,0.6,868.8,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1683984,2026-08-20T07:22:37.618572+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,0.5,1.6,21.7,0.0,1.5,3.0,242.3,242.3,242.6,59.6,60.1,59.9,874.4,-45.0,50.27,0.0,-42.7,71.4,872.8,-23.3,-23.2,71.4,100.0,3359.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684015,2026-08-20T07:22:53.619173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,2.1,1.0,235.5,236.3,236.5,0.8,0.6,0.6,868.8,0.0,50.18,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684046,2026-08-20T07:23:08.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,10.3,0.0,1.5,1.0,243.7,243.6,244.3,56.5,56.9,57.4,875.0,-41.5,50.3,0.0,-39.2,71.4,875.8,-51.8,-51.8,71.4,100.0,3371.0,3370.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684077,2026-08-20T07:23:24.619104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,2.1,1.0,242.9,243.2,243.0,0.8,0.6,0.6,868.8,-0.2,50.36,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684108,2026-08-20T07:23:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,5.4,0.0,1.5,3.0,242.7,242.5,243.3,58.5,59.0,59.4,875.4,-35.1,50.26,0.0,-39.0,71.8,875.1,-40.5,-40.2,71.8,100.0,3363.0,3360.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684139,2026-08-20T07:23:55.629837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,243.7,244.0,244.3,0.8,0.6,0.6,868.8,0.0,50.37,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684172,2026-08-20T07:24:11.629283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.0,10.0,0.0,1.5,1.0,231.3,231.4,231.9,20.8,19.2,19.5,867.8,11.4,49.87,0.0,11.5,71.8,869.8,1.4,1.1,71.8,100.0,3349.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684203,2026-08-20T07:24:27.619754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.1,1.0,240.4,241.2,240.8,0.8,0.6,0.6,868.8,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684234,2026-08-20T07:24:42.618578+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.7,2.0,3.1,26.9,0.0,1.5,1.0,224.5,224.6,225.2,39.6,38.8,37.6,865.7,28.2,49.75,0.0,20.7,71.8,868.8,1.3,1.0,71.8,100.0,3345.0,3344.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684265,2026-08-20T07:24:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.0,2.1,1.0,242.7,243.6,243.4,0.8,0.6,0.6,868.8,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684296,2026-08-20T07:25:13.629412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,2.4,0.0,1.5,1.0,243.0,242.8,242.9,12.3,10.7,10.7,867.5,3.7,49.91,0.0,6.5,71.8,868.1,1.3,0.9,71.8,100.0,3344.0,3343.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684333,2026-08-20T07:25:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,2.1,1.0,224.7,225.0,225.3,0.8,0.6,0.6,868.8,-0.1,49.83,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684370,2026-08-20T07:25:50.629487+00:00,external_ems_2,bess_2,good,0.2784,normal,PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 37.2,0.6,9.7,4.0,37.2,0.0,1.6,1.0,256.8,256.7,257.3,40.5,41.0,50.2,871.8,-35.9,50.24,0.0,-46.3,71.8,867.8,1.3,0.8,71.8,100.0,3342.0,3341.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684412,2026-08-20T07:26:11.618620+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,5.8,0.2,6.7,0.0,1.5,1.0,240.9,246.2,246.4,16.5,10.7,10.7,866.9,4.4,49.9,0.0,3.1,71.8,866.7,11.1,9.3,71.8,100.0,3338.0,3337.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684450,2026-08-20T07:26:30.618602+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.6,1.6,21.3,0.0,1.6,2.0,240.8,241.0,241.0,12.3,10.7,10.7,867.0,3.3,49.92,0.0,10.2,71.8,865.4,24.6,24.0,71.8,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,856.4,0,0
1684481,2026-08-20T07:26:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,229.7,230.1,230.3,0.8,0.6,0.6,868.8,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684512,2026-08-20T07:27:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,3.8,0.0,1.5,2.0,242.6,243.2,243.3,14.9,13.1,13.2,866.0,7.3,49.87,0.0,9.9,71.8,867.1,3.5,2.9,71.8,100.0,3338.0,3336.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684543,2026-08-20T07:27:17.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.1,1.0,242.1,242.9,242.5,0.8,0.6,0.6,868.8,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684580,2026-08-20T07:27:35.618581+00:00,external_ems_2,bess_2,good,0.0335,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 8.1,6.3,8.1,1.4,9.2,0.0,1.5,1.0,223.8,230.1,229.9,30.3,22.2,23.7,864.0,28.9,49.85,0.0,21.5,71.8,865.4,19.7,16.0,71.8,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684622,2026-08-20T07:27:56.619162+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.7,0.1,2.8,28.8,0.0,1.5,2.0,234.0,234.2,234.7,47.1,47.0,47.1,871.0,-26.2,50.15,0.0,-27.3,71.8,873.8,-55.0,-55.1,71.8,100.0,3364.0,3362.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684653,2026-08-20T07:28:12.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.0,2.1,1.0,243.5,243.6,243.5,0.8,0.6,0.6,868.7,0.0,50.38,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684684,2026-08-20T07:28:27.618576+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.8,0.7,2.8,29.3,0.0,1.5,2.0,237.9,238.2,238.7,50.7,50.5,51.2,872.3,-26.0,50.16,0.0,-32.0,71.8,875.1,-55.3,-55.0,71.8,100.0,3369.0,3367.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684715,2026-08-20T07:28:43.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.0,0.0,0.0,2.1,1.0,243.9,246.2,245.6,0.8,0.6,0.6,868.8,0.0,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684746,2026-08-20T07:28:58.619393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.0,8.5,0.0,1.6,2.0,244.2,244.3,244.8,68.7,69.1,68.8,875.1,-46.4,50.32,0.0,-48.9,71.8,876.1,-54.9,-54.8,71.8,100.0,3372.0,3370.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684777,2026-08-20T07:29:14.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,237.7,237.9,238.0,0.8,0.6,0.6,868.7,0.0,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684821,2026-08-20T07:29:36.630124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.2,0.0,2.1,1.0,234.1,234.6,234.9,0.8,0.6,0.6,868.7,0.2,50.23,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684852,2026-08-20T07:29:51.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,20.0,0.0,1.5,3.0,242.9,243.1,243.3,66.7,67.2,67.0,875.5,-53.3,50.3,0.0,-48.3,72.2,874.4,-33.3,-34.0,72.2,100.0,3367.0,3364.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684895,2026-08-20T07:30:13.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.1,1.0,235.5,236.2,236.3,0.8,0.6,0.6,868.7,0.0,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684926,2026-08-20T07:30:28.618574+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.2,0.4,1.5,24.0,0.0,1.5,3.0,244.2,244.3,244.4,65.9,66.1,65.7,875.6,-53.4,50.31,0.0,-47.5,72.2,874.1,-29.4,-30.1,72.2,100.0,3362.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0
