id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1684957,2026-08-20T07:30:44.619753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,244.6,244.9,244.9,0.8,0.6,0.6,868.7,0.1,50.37,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685000,2026-08-20T07:31:05.618579+00:00,external_ems_2,bess_2,good,0.2304,normal,PCS phase current imbalance high: 17.7,0.6,17.7,1.2,9.8,0.0,1.4,3.0,233.9,234.1,234.5,33.3,51.0,47.9,873.6,-25.1,50.17,0.0,-27.6,72.6,874.8,-34.9,-36.0,72.6,100.0,3364.0,3361.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685044,2026-08-20T07:31:27.618582+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.9,0.3,2.4,25.7,0.0,1.4,2.0,234.2,234.6,235.1,44.1,43.9,44.2,873.7,-20.3,50.13,0.0,-24.7,72.6,876.1,-46.0,-47.3,72.6,100.0,3370.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685075,2026-08-20T07:31:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.3,0.0,2.1,1.0,243.2,243.4,243.3,0.8,0.6,0.6,868.7,0.3,50.35,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685106,2026-08-20T07:31:58.618894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,6.7,0.0,1.4,3.0,244.0,244.0,244.5,61.9,62.2,62.7,875.7,-47.8,50.3,0.0,-46.4,72.6,875.4,-41.1,-40.1,72.6,100.0,3367.0,3364.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685137,2026-08-20T07:32:14.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,244.6,244.8,244.9,0.8,0.6,0.6,868.7,0.1,50.36,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685168,2026-08-20T07:32:29.630386+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.9,0.3,3.3,23.7,0.0,1.4,2.0,234.0,234.5,234.9,43.8,43.5,43.8,873.5,-27.8,50.12,0.0,-24.6,72.6,876.8,-51.5,-51.3,72.6,100.0,3375.0,3373.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685199,2026-08-20T07:32:45.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,241.8,241.9,242.1,0.8,0.6,0.6,868.7,0.0,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685230,2026-08-20T07:33:00.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.6,4.0,0.0,1.4,2.0,242.5,242.9,243.0,62.9,63.1,62.9,875.8,-46.9,50.29,0.0,-45.2,73.0,876.4,-50.9,-50.7,73.0,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685261,2026-08-20T07:33:16.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.0,2.1,1.0,231.2,231.7,231.7,0.8,0.6,0.6,868.7,0.1,50.18,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685292,2026-08-20T07:33:31.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.4,5.8,0.0,1.5,2.0,244.2,244.4,245.0,62.6,63.0,62.6,875.8,-43.4,50.29,0.0,-44.5,73.0,875.4,-37.6,-37.1,73.0,100.0,3374.0,3372.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685323,2026-08-20T07:33:47.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,234.6,235.2,235.1,0.8,0.6,0.6,868.7,0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
1685354,2026-08-20T07:34:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,0.1,0.0,1.5,3.0,245.5,245.6,245.9,61.2,61.7,61.1,875.6,-45.1,50.28,0.0,-44.0,73.0,876.1,-45.2,-45.1,73.0,100.0,3369.0,3366.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685385,2026-08-20T07:34:18.619423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,243.7,243.9,244.1,0.8,0.6,0.6,868.7,0.1,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
1685416,2026-08-20T07:34:33.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,8.8,0.0,1.5,3.0,244.2,244.4,244.6,60.3,60.5,60.0,874.4,-38.0,50.28,0.0,-28.3,73.4,874.4,-29.2,-29.1,73.4,100.0,3363.0,3360.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685447,2026-08-20T07:34:49.619770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,2.0,1.0,242.2,242.1,242.1,0.8,0.6,0.6,868.7,0.3,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
1685478,2026-08-20T07:35:04.618573+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.1,1.9,21.4,0.0,1.5,2.0,238.7,238.4,238.9,47.2,47.2,47.3,874.2,-25.7,50.2,0.0,-29.8,73.4,876.1,-47.1,-47.1,73.4,100.0,3373.0,3371.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685509,2026-08-20T07:35:20.629076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.0,2.0,1.0,244.5,244.9,244.9,0.8,0.6,0.6,868.7,0.0,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1685540,2026-08-20T07:35:35.618562+00:00,external_ems_2,bess_2,good,0.2325,normal,PCS DC current and BMS current mismatch: 34.5,0.7,0.7,2.8,34.5,0.0,1.5,1.0,231.5,231.8,232.2,37.9,37.2,37.8,873.0,-8.4,50.09,0.0,-20.6,73.4,875.8,-42.9,-42.9,73.4,100.0,3372.0,3371.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685571,2026-08-20T07:35:51.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,2.0,1.0,243.8,243.9,243.9,0.8,0.6,0.6,868.7,0.2,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1685602,2026-08-20T07:36:06.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,5.4,0.0,1.5,1.0,245.0,245.2,245.5,55.9,56.3,55.9,875.1,-39.2,50.25,0.0,-39.7,73.4,876.1,-44.6,-44.6,73.4,100.0,3372.0,3371.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685633,2026-08-20T07:36:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,238.9,238.9,239.3,0.8,0.6,0.6,868.7,0.0,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1685664,2026-08-20T07:36:37.630758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,1.0,0.3,0.0,1.5,2.0,239.3,240.1,240.4,40.6,40.4,40.5,873.4,-29.5,50.15,0.0,-29.5,73.8,874.4,-29.2,-28.5,73.8,100.0,3369.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685695,2026-08-20T07:36:53.628797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,241.2,241.4,241.7,0.8,0.6,0.6,868.7,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1685726,2026-08-20T07:37:08.629321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,7.5,0.0,1.5,3.0,244.6,244.6,244.9,53.3,52.5,53.1,874.8,-37.3,50.23,0.0,-37.7,73.8,874.4,-29.8,-30.2,73.8,100.0,3364.0,3361.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685757,2026-08-20T07:37:24.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.0,2.0,1.0,230.7,230.8,231.5,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1685788,2026-08-20T07:37:39.618563+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.7,2.2,1.5,21.4,0.0,1.5,2.0,244.0,243.4,244.1,52.5,50.3,52.4,874.6,-39.4,50.23,0.0,-36.9,73.8,873.1,-18.0,-18.9,73.8,100.0,3359.0,3357.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685819,2026-08-20T07:37:55.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.0,1.0,243.4,242.8,243.5,0.8,0.6,0.6,868.7,-0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
1685850,2026-08-20T07:38:10.628901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.3,0.8,2.7,0.0,1.5,1.0,245.6,244.7,246.2,52.7,48.4,52.3,874.6,-38.6,50.22,0.0,-36.4,73.8,875.4,-41.3,-41.0,73.8,100.0,3370.0,3369.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685881,2026-08-20T07:38:26.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,2.1,1.0,245.4,244.2,245.6,0.8,0.6,0.6,868.7,0.0,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1685912,2026-08-20T07:38:41.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,5.0,0.7,1.1,0.0,1.5,2.0,236.0,233.7,237.5,37.7,33.0,38.0,872.7,-21.2,50.08,0.0,-17.4,74.2,873.4,-22.3,-23.5,74.2,100.0,3363.0,3361.0,25.9,24.4,24.8,20000.0,856.4,0,0
1685943,2026-08-20T07:38:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,2.1,1.0,245.1,243.7,245.6,0.8,0.6,0.6,868.7,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1685974,2026-08-20T07:39:12.619516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.8,2.1,16.7,0.0,1.5,1.0,241.4,238.9,242.6,42.8,38.7,43.5,873.3,-24.0,50.13,0.0,-27.8,74.2,875.4,-40.7,-40.5,74.2,100.0,3370.0,3369.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686005,2026-08-20T07:39:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.0,2.1,1.0,242.9,241.6,243.3,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686036,2026-08-20T07:39:43.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,4.7,2.9,17.6,0.0,1.5,1.0,233.4,230.9,234.8,34.5,29.8,34.4,872.2,-22.2,50.05,0.0,-17.2,74.2,875.1,-39.8,-40.1,74.2,100.0,3369.0,3368.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686067,2026-08-20T07:39:59.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.0,2.1,1.0,246.5,245.5,247.1,0.8,0.6,0.6,868.7,0.2,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686098,2026-08-20T07:40:14.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,0.3,2.0,0.0,1.5,1.0,243.7,242.4,244.2,51.7,47.2,51.6,874.4,-34.3,50.21,0.0,-35.6,74.2,874.1,-32.3,-31.4,74.2,100.0,3370.0,3369.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686129,2026-08-20T07:40:30.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.0,0.0,2.1,2.0,233.4,231.3,234.2,0.8,0.6,0.6,868.7,0.0,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686160,2026-08-20T07:40:45.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.7,0.4,3.1,0.0,1.5,2.0,245.4,244.0,245.9,41.7,37.2,41.9,873.4,-22.9,50.16,0.0,-33.2,74.2,873.8,-26.0,-26.9,74.2,100.0,3369.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686191,2026-08-20T07:41:01.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.0,0.0,2.1,1.0,240.0,238.1,240.9,0.8,0.6,0.6,868.7,0.0,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686222,2026-08-20T07:41:16.628767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.6,0.6,6.8,0.0,1.5,1.0,244.9,243.6,245.6,51.4,46.8,51.0,874.4,-35.9,50.21,0.0,-35.1,74.6,873.8,-29.1,-29.8,74.6,100.0,3368.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686253,2026-08-20T07:41:32.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.9,0.3,0.0,2.1,1.0,234.4,231.2,235.3,0.8,0.6,0.6,868.7,-0.3,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686284,2026-08-20T07:41:47.629955+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,3.4,7.8,1.3,22.0,0.0,1.5,1.0,245.5,242.7,246.1,50.7,42.9,50.4,874.1,-37.2,50.2,0.0,-34.0,74.6,872.8,-15.2,-12.3,74.6,100.0,3364.0,3363.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686315,2026-08-20T07:42:03.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.1,0.0,2.1,1.0,244.1,241.0,244.3,0.8,0.6,0.6,868.7,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686346,2026-08-20T07:42:18.618628+00:00,external_ems_2,bess_2,good,0.0495,normal,PCS phase voltage imbalance high: 6.9; PCS phase current imbalance high: 8.5,6.9,8.5,2.2,17.7,0.0,1.5,1.0,236.6,231.5,238.4,34.5,26.6,35.1,872.6,-19.3,50.07,0.0,-17.7,74.6,874.8,-37.0,-37.3,74.6,100.0,3367.0,3366.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686377,2026-08-20T07:42:34.628667+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.9,0.1,0.0,2.1,1.0,244.5,240.0,245.4,0.8,0.6,0.6,868.7,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686408,2026-08-20T07:42:49.628766+00:00,external_ems_2,bess_2,good,0.0436,normal,PCS phase voltage imbalance high: 6.7,6.7,8.0,0.5,5.6,0.0,1.5,2.0,240.1,234.8,241.5,37.1,29.3,37.3,872.9,-19.2,50.1,0.0,-21.8,74.6,873.4,-24.8,-23.9,74.6,100.0,3361.0,3359.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686439,2026-08-20T07:43:05.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.3,0.0,2.1,1.0,243.5,240.0,244.0,0.8,0.6,0.6,868.7,0.3,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686470,2026-08-20T07:43:20.619102+00:00,external_ems_2,bess_2,good,0.038,normal,PCS phase current imbalance high: 9.6,4.5,9.6,1.2,12.5,0.4,1.5,2.0,244.5,240.5,245.0,44.2,36.4,46.0,873.6,-24.4,50.11,0.0,-29.3,74.6,874.8,-36.9,-36.3,75.0,100.0,3368.0,3366.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686501,2026-08-20T07:43:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.9,0.1,0.0,2.1,1.0,245.0,241.7,245.6,0.8,0.6,0.6,868.7,0.1,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686532,2026-08-20T07:43:51.630140+00:00,external_ems_2,bess_2,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,7.7,2.7,15.4,0.0,1.5,2.0,236.9,230.2,238.3,32.5,25.0,32.7,871.7,-21.4,50.05,0.0,-16.2,75.0,874.4,-36.8,-36.4,75.0,100.0,3362.0,3360.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686563,2026-08-20T07:44:07.629325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.9,0.0,0.0,2.1,1.0,245.0,241.3,245.7,0.8,0.6,0.6,868.7,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686594,2026-08-20T07:44:22.618540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.8,1.3,18.3,0.0,1.5,2.0,243.1,240.4,243.5,50.3,42.5,50.2,874.1,-34.8,50.2,0.0,-33.4,75.0,872.8,-16.5,-15.9,75.0,100.0,3365.0,3363.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686625,2026-08-20T07:44:38.619477+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.9,0.1,0.0,2.1,1.0,230.8,226.5,231.9,0.8,0.6,0.6,868.7,-0.1,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686656,2026-08-20T07:44:53.629302+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,3.5,8.1,0.7,1.5,0.0,1.5,1.0,245.8,242.9,246.4,45.7,39.2,47.3,873.7,-32.5,50.17,0.0,-33.6,75.0,874.4,-31.0,-31.2,75.0,100.0,3368.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686687,2026-08-20T07:45:09.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.9,0.1,0.0,2.1,0.0,244.3,241.2,244.9,0.8,0.6,0.6,868.7,-0.1,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686718,2026-08-20T07:45:24.619025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,6.8,1.9,18.8,0.0,1.5,2.0,244.7,242.4,245.3,48.2,41.4,47.9,874.0,-29.5,50.19,0.0,-32.1,75.0,872.1,-10.7,-7.1,75.0,100.0,3356.0,3354.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686749,2026-08-20T07:45:40.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.0,0.0,2.0,2.0,233.8,231.9,234.6,0.8,0.6,0.6,868.7,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
1686780,2026-08-20T07:45:55.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.6,0.6,7.2,0.0,1.5,2.0,244.6,243.5,244.7,43.9,39.3,43.7,873.5,-26.1,50.17,0.0,-29.6,75.4,874.1,-33.3,-33.3,75.4,100.0,3366.0,3364.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686811,2026-08-20T07:46:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.1,2.0,245.0,244.4,245.3,0.8,0.6,0.6,868.7,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686842,2026-08-20T07:46:26.618580+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,2.1,3.6,2.7,23.8,0.0,1.5,2.0,231.8,230.6,232.7,27.8,24.2,27.3,871.1,-7.0,50.03,0.0,-8.6,75.4,873.8,-30.8,-31.1,75.4,100.0,3365.0,3363.0,25.9,24.4,24.8,20000.0,856.4,0,0
1686873,2026-08-20T07:46:42.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,247.5,246.9,247.7,0.8,0.6,0.6,868.7,0.1,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686904,2026-08-20T07:46:57.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.3,1.2,18.8,0.0,1.6,2.0,235.7,234.8,237.0,27.9,24.6,27.7,871.6,-4.0,50.04,0.0,-17.1,75.4,872.8,-22.8,-22.0,75.4,100.0,3360.0,3358.0,25.9,24.3,24.8,20000.0,856.4,0,0
1686935,2026-08-20T07:47:13.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,243.7,243.5,244.2,0.8,0.6,0.6,868.7,0.0,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1686966,2026-08-20T07:47:28.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.0,2.8,18.4,0.0,1.6,1.0,231.2,229.9,231.7,24.7,19.7,24.3,870.3,-8.1,49.95,0.0,-5.5,75.4,873.1,-26.5,-26.7,75.4,100.0,3362.0,3361.0,25.9,24.3,24.8,20000.0,856.4,0,0
1686997,2026-08-20T07:47:44.630136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.1,1.0,248.9,248.6,249.3,0.8,0.6,0.6,868.8,0.0,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687028,2026-08-20T07:47:59.628792+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,1.5,3.9,2.6,21.0,0.0,1.6,2.0,236.0,235.0,236.5,25.1,21.2,24.9,870.5,-4.3,50.0,0.0,-9.3,75.4,873.1,-25.3,-25.8,75.4,100.0,3361.0,3359.0,25.9,24.3,24.7,20000.0,856.4,0,0
1687059,2026-08-20T07:48:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,2.1,2.0,242.7,241.4,243.4,0.8,0.6,0.6,868.7,0.0,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687090,2026-08-20T07:48:30.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.4,16.6,0.0,1.6,2.0,245.5,244.8,245.8,34.1,30.9,33.8,872.2,-21.9,50.11,0.0,-22.4,75.4,870.8,-5.3,0.5,75.4,100.0,3351.0,3349.0,25.9,24.3,24.7,20000.0,856.4,0,0
1687121,2026-08-20T07:48:46.628911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.9,0.1,0.0,2.1,1.0,228.7,227.3,229.6,0.8,0.6,0.6,868.7,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687152,2026-08-20T07:49:01.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.7,0.2,1.2,0.0,1.6,2.0,250.5,249.7,251.0,31.9,28.6,32.3,872.0,-14.8,50.11,0.0,-22.5,75.4,871.8,-13.6,-15.5,75.4,100.0,3356.0,3354.0,25.9,24.3,24.7,20000.0,856.4,0,0
1687183,2026-08-20T07:49:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,247.7,247.2,247.7,0.8,0.6,0.6,868.7,0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687214,2026-08-20T07:49:32.629665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.5,17.6,0.0,1.7,3.0,245.0,244.7,245.1,35.3,34.1,34.9,872.3,-21.3,50.12,0.0,-23.8,75.4,870.8,-3.7,-0.1,75.4,100.0,3351.0,3348.0,25.9,24.2,24.7,20000.0,856.4,0,0
1687245,2026-08-20T07:49:48.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.0,2.1,1.0,236.1,236.3,236.6,0.8,0.6,0.6,868.7,-0.1,50.07,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687276,2026-08-20T07:50:03.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,9.3,0.0,1.6,1.0,248.2,248.1,248.7,36.0,36.3,35.8,872.5,-19.0,50.13,0.0,-19.7,75.7,873.1,-28.3,-28.5,75.7,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687307,2026-08-20T07:50:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.4,246.7,246.6,0.8,0.6,0.6,868.7,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687338,2026-08-20T07:50:34.618608+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.0,2.8,21.2,0.0,1.6,2.0,226.8,227.5,227.6,26.7,25.7,25.9,870.3,-6.9,50.0,0.0,-4.9,75.7,873.1,-28.1,-27.5,75.7,100.0,3358.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687369,2026-08-20T07:50:50.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.0,2.1,1.0,249.1,249.3,249.3,0.8,0.6,0.6,868.7,0.0,50.21,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687400,2026-08-20T07:51:05.618583+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.1,0.4,1.8,20.6,0.0,1.6,1.0,238.1,238.6,239.2,31.2,30.8,30.9,872.0,-12.0,50.09,0.0,-25.5,75.7,873.8,-32.6,-32.5,75.7,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687431,2026-08-20T07:51:21.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,238.1,238.5,238.9,0.8,0.6,0.6,868.7,0.1,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687462,2026-08-20T07:51:36.619168+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.8,0.4,2.8,26.9,0.0,1.6,2.0,235.8,236.3,236.6,33.1,32.7,32.8,871.6,-9.3,50.07,0.0,-18.6,75.7,874.4,-36.2,-36.1,75.7,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687493,2026-08-20T07:51:52.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,242.1,242.2,242.6,0.8,0.6,0.6,868.7,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687524,2026-08-20T07:52:07.629670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.9,3.9,0.0,1.6,2.0,243.6,243.8,243.9,47.0,47.1,46.9,873.9,-34.9,50.2,0.0,-33.2,75.7,874.8,-38.8,-38.8,75.7,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687555,2026-08-20T07:52:23.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.1,1.0,231.5,232.4,232.2,0.8,0.6,0.6,868.7,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1687586,2026-08-20T07:52:38.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,8.6,0.0,1.6,2.0,246.0,245.9,246.5,42.6,43.0,43.6,873.5,-28.7,50.17,0.0,-33.1,76.1,873.1,-20.1,-20.5,76.1,100.0,3363.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687617,2026-08-20T07:52:54.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.1,1.0,243.5,243.6,243.9,0.8,0.6,0.6,868.7,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.5,20000.0,855.9,0,0
1687648,2026-08-20T07:53:09.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.6,5.1,0.0,1.6,2.0,245.6,245.5,245.8,47.1,47.2,47.0,874.0,-30.4,50.2,0.0,-33.6,76.1,873.4,-25.3,-24.2,76.1,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687679,2026-08-20T07:53:25.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.3,0.0,2.1,1.0,244.8,245.1,245.3,0.8,0.6,0.6,868.7,0.3,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1687710,2026-08-20T07:53:40.629751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.4,14.8,0.0,1.6,2.0,241.4,241.4,241.9,41.8,41.8,42.6,873.2,-29.7,50.2,0.0,-25.2,76.1,872.8,-14.9,-15.6,76.1,100.0,3357.0,3355.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687741,2026-08-20T07:53:56.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,243.4,243.5,243.6,0.8,0.6,0.6,868.7,0.0,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1687772,2026-08-20T07:54:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.6,8.0,0.0,1.6,2.0,245.1,245.1,245.6,41.1,41.1,41.4,873.5,-29.8,50.15,0.0,-25.0,76.1,875.1,-37.8,-38.1,76.1,100.0,3369.0,3367.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687803,2026-08-20T07:54:27.630122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,243.5,243.8,243.7,0.8,0.6,0.6,868.7,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1687834,2026-08-20T07:54:42.630624+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.8,1.0,3.1,31.1,0.0,1.6,2.0,228.3,228.5,229.1,30.4,29.4,29.4,871.7,-6.3,50.03,0.0,-10.5,76.1,874.8,-37.4,-37.3,76.1,100.0,3368.0,3366.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687865,2026-08-20T07:54:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.4,0.0,2.1,1.0,246.0,246.1,246.3,0.8,0.6,0.6,868.7,-0.4,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1687896,2026-08-20T07:55:13.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.2,9.5,0.0,1.6,2.0,243.2,242.9,243.5,40.2,40.5,41.1,873.6,-26.7,50.16,0.0,-32.1,76.5,874.8,-36.2,-36.3,76.5,100.0,3368.0,3366.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687927,2026-08-20T07:55:29.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,2.1,1.0,234.7,235.5,235.7,0.8,0.6,0.6,868.7,0.1,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1687958,2026-08-20T07:55:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.7,13.8,0.0,1.6,2.0,237.2,237.7,238.0,31.8,31.0,31.1,872.1,-12.7,50.07,0.0,-17.9,76.5,873.8,-26.5,-26.2,76.5,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0
1687989,2026-08-20T07:56:00.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,242.6,243.1,243.1,0.8,0.6,0.6,868.7,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688020,2026-08-20T07:56:15.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,1.6,0.0,1.6,2.0,243.3,243.2,243.7,43.6,43.8,43.4,873.8,-24.2,50.18,0.0,-30.4,76.5,873.1,-22.6,-22.4,76.5,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688051,2026-08-20T07:56:31.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,230.7,231.3,231.1,0.8,0.6,0.6,868.7,0.1,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688082,2026-08-20T07:56:46.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.5,18.0,0.0,1.6,2.0,247.4,247.6,247.9,42.0,42.1,41.6,873.6,-30.5,50.17,0.0,-29.5,76.5,872.1,-12.5,-8.3,76.5,100.0,3354.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688113,2026-08-20T07:57:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,1.0,244.5,244.7,244.9,0.8,0.6,0.6,868.7,0.1,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688144,2026-08-20T07:57:17.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.1,17.9,0.0,1.6,2.0,244.7,244.3,245.2,34.4,34.6,34.4,873.0,-14.5,50.11,0.0,-21.0,76.5,874.1,-32.4,-32.5,76.5,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688175,2026-08-20T07:57:33.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.1,1.0,237.2,238.0,238.1,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688206,2026-08-20T07:57:48.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.3,7.0,0.0,1.6,2.0,227.3,227.7,227.8,27.0,25.7,26.0,870.8,-8.2,49.99,0.0,-5.7,76.5,872.1,-15.2,-12.7,76.5,100.0,3355.0,3353.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688237,2026-08-20T07:58:04.643826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,243.5,244.3,244.3,0.8,0.6,0.6,868.7,-0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688268,2026-08-20T07:58:19.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,4.5,0.0,1.6,2.0,245.3,245.2,245.6,38.9,39.0,38.6,872.6,-26.1,50.12,0.0,-27.0,76.9,873.8,-30.6,-30.6,76.9,100.0,3365.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688299,2026-08-20T07:58:35.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,244.7,245.2,245.1,0.8,0.6,0.6,868.7,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688330,2026-08-20T07:58:50.629178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.2,15.1,0.0,1.6,1.0,237.9,238.2,238.5,26.6,25.9,26.0,871.2,-13.5,50.02,0.0,-13.9,76.9,873.4,-28.6,-28.6,76.9,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688361,2026-08-20T07:59:06.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,248.7,248.9,249.0,0.8,0.6,0.6,868.7,-0.1,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688392,2026-08-20T07:59:21.618731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.3,3.9,0.0,1.6,1.0,244.7,245.0,245.4,33.6,33.4,33.0,872.5,-21.7,50.11,0.0,-22.7,76.9,872.8,-17.8,-18.8,76.9,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688423,2026-08-20T07:59:37.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,233.4,233.6,233.9,0.8,0.6,0.6,868.7,0.0,50.04,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688454,2026-08-20T07:59:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.6,6.9,0.0,1.6,1.0,251.8,252.0,252.3,30.2,30.3,29.9,872.0,-17.7,50.09,0.0,-20.5,76.9,871.4,-10.8,-6.1,76.9,100.0,3353.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688485,2026-08-20T08:00:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.1,1.0,248.2,248.3,248.4,0.8,0.6,0.6,868.7,-0.1,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688516,2026-08-20T08:00:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.2,5.1,0.0,1.6,1.0,244.3,244.4,244.8,28.6,28.7,28.4,871.6,-9.7,50.02,0.0,-12.5,76.9,871.8,-14.8,-14.8,76.9,100.0,3350.0,3349.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688547,2026-08-20T08:00:39.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,241.6,241.9,241.8,0.8,0.6,0.6,868.7,0.1,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688578,2026-08-20T08:00:54.630355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,2.5,0.0,1.6,2.0,239.1,239.3,239.6,21.3,20.3,20.5,871.4,-1.1,50.06,0.0,-7.8,76.9,870.1,-3.6,0.0,76.9,100.0,3353.0,3351.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688609,2026-08-20T08:01:10.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,246.0,246.5,246.1,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1688641,2026-08-20T08:01:26.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,247.4,247.9,247.7,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1688673,2026-08-20T08:01:42.619474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,252.2,252.4,252.1,0.8,0.6,0.6,868.7,0.0,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1688704,2026-08-20T08:01:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.6,0.4,0.0,1.6,1.0,245.0,245.3,245.4,22.9,22.3,22.4,871.0,-8.1,49.99,0.0,-16.0,76.9,870.4,-8.5,-5.8,76.9,100.0,3355.0,3354.0,25.8,24.2,24.6,20000.0,856.4,0,0
1688735,2026-08-20T08:02:13.629033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.1,1.0,235.8,236.5,236.4,0.8,0.6,0.6,868.7,0.2,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1688766,2026-08-20T08:02:28.618873+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.2,1.5,2.7,21.0,0.0,1.6,1.0,237.3,237.5,237.5,19.6,18.1,18.9,868.7,2.9,49.92,0.0,-1.3,76.9,871.4,-18.1,-18.0,76.9,100.0,3356.0,3355.0,25.8,24.2,24.6,20000.0,856.4,0,0
1688797,2026-08-20T08:02:44.630046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,241.7,242.1,242.2,0.8,0.6,0.6,868.6,0.1,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1688828,2026-08-20T08:02:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,9.9,0.0,1.6,1.0,245.2,245.6,245.7,20.9,19.9,20.2,870.1,-8.7,49.97,0.0,-9.7,77.3,871.4,-18.6,-18.6,77.3,100.0,3356.0,3355.0,25.8,24.2,24.6,20000.0,856.4,0,0
1688859,2026-08-20T08:03:15.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,1.0,240.7,241.1,241.1,0.8,0.6,0.6,868.7,-0.1,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1688890,2026-08-20T08:03:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,5.6,0.0,1.6,1.0,245.7,246.0,246.2,26.9,26.9,26.5,871.1,-13.9,50.07,0.0,-17.2,77.3,871.8,-19.5,-19.9,77.3,100.0,3357.0,3356.0,25.8,24.2,24.6,20000.0,856.4,0,0
1688921,2026-08-20T08:03:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,2.1,1.0,225.2,225.5,225.8,0.8,0.6,0.6,868.7,0.3,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1688952,2026-08-20T08:04:01.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,11.0,0.0,1.6,2.0,247.1,247.4,247.6,25.2,24.8,24.6,871.2,-20.8,50.01,0.0,-16.0,77.3,870.8,-9.8,-4.2,77.3,100.0,3355.0,3353.0,25.8,24.2,24.6,20000.0,856.4,0,0
1688983,2026-08-20T08:04:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.0,2.1,1.0,241.1,241.7,241.5,0.8,0.6,0.6,868.6,-0.1,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689014,2026-08-20T08:04:32.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.8,12.4,0.0,1.6,3.0,245.0,245.0,245.5,31.4,31.6,31.1,871.6,-12.4,50.1,0.0,-21.1,77.3,869.8,0.0,1.7,77.3,100.0,3354.0,3351.0,25.8,24.2,24.6,20000.0,856.4,0,0
1689045,2026-08-20T08:04:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.2,1.0,230.9,231.6,231.5,0.8,0.6,0.6,868.6,0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1689076,2026-08-20T08:05:03.629401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.8,13.7,0.0,1.6,2.0,239.0,239.1,239.6,27.5,27.0,26.9,871.0,-14.0,50.04,0.0,-13.1,77.3,872.8,-27.7,-27.8,77.3,100.0,3361.0,3359.0,25.8,24.2,24.6,20000.0,856.4,0,0
1689107,2026-08-20T08:05:19.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,246.4,246.8,246.9,0.8,0.6,0.6,868.6,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689138,2026-08-20T08:05:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.9,11.3,0.0,1.6,3.0,231.7,231.8,232.3,27.8,27.0,27.0,870.5,-2.7,50.04,0.0,-8.2,77.3,871.4,-14.0,-14.4,77.3,100.0,3353.0,3350.0,25.8,24.2,24.6,20000.0,856.4,0,0
1689169,2026-08-20T08:05:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,246.4,246.5,246.9,0.8,0.6,0.6,868.7,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689200,2026-08-20T08:06:05.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.3,2.0,19.0,0.0,1.6,2.0,240.8,241.4,241.8,38.5,38.2,38.2,872.4,-20.5,50.11,0.0,-24.8,77.3,874.4,-39.5,-39.5,77.3,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0
1689231,2026-08-20T08:06:21.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.1,1.0,242.7,242.8,242.9,0.8,0.6,0.6,868.7,0.2,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689262,2026-08-20T08:06:36.619060+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.0,2.9,21.3,0.0,1.5,1.0,233.6,233.8,234.2,36.6,35.6,36.1,872.2,-21.9,50.06,0.0,-19.7,77.7,875.1,-43.2,-43.1,77.7,100.0,3369.0,3368.0,25.8,24.3,24.7,20000.0,856.4,0,0
1689293,2026-08-20T08:06:52.619083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.1,1.0,245.9,246.2,246.2,0.8,0.6,0.6,868.6,0.2,50.3,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689324,2026-08-20T08:07:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.9,9.6,0.0,1.5,2.0,243.4,243.5,244.0,52.6,52.9,52.7,874.5,-32.5,50.23,0.0,-37.1,77.7,875.4,-42.1,-42.0,77.7,100.0,3370.0,3368.0,25.8,24.3,24.7,20000.0,856.4,0,0
1689355,2026-08-20T08:07:23.630687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.1,1.0,233.0,233.0,233.7,0.8,0.6,0.6,868.6,0.2,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689386,2026-08-20T08:07:38.619766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.5,5.1,0.0,1.5,3.0,245.7,245.5,246.2,46.7,46.2,47.6,873.9,-29.0,50.14,0.0,-30.3,77.7,873.4,-23.9,-24.0,77.7,100.0,3361.0,3358.0,25.8,24.3,24.7,20000.0,856.4,0,0
1689417,2026-08-20T08:07:54.619235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,2.1,1.0,239.5,239.9,240.4,0.8,0.6,0.6,868.6,0.0,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689448,2026-08-20T08:08:09.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.3,0.1,7.5,0.0,1.5,2.0,243.8,243.5,244.2,54.5,51.2,54.1,874.9,-44.0,50.23,0.0,-37.8,77.7,874.8,-36.5,-35.5,77.7,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0
1689479,2026-08-20T08:08:25.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.1,0.0,2.1,1.0,236.3,234.4,237.3,0.8,0.6,0.6,868.6,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689510,2026-08-20T08:08:40.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.7,1.8,19.2,0.4,1.5,2.0,243.9,242.4,244.3,58.0,53.3,57.8,875.2,-38.0,50.25,0.0,-40.3,78.1,873.4,-18.8,-19.9,77.7,100.0,3360.0,3358.0,25.8,24.3,24.7,20000.0,856.4,0,0
1689541,2026-08-20T08:08:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,2.1,1.0,243.9,242.7,244.4,0.8,0.6,0.6,868.6,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689572,2026-08-20T08:09:11.629555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,0.6,5.0,0.0,1.4,2.0,245.4,243.8,245.9,56.4,51.9,56.2,875.2,-37.2,50.21,0.0,-31.8,78.1,875.8,-42.2,-42.6,78.1,100.0,3369.0,3367.0,25.8,24.4,24.7,20000.0,856.4,0,0
1689603,2026-08-20T08:09:27.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,2.1,1.0,243.5,242.3,243.9,0.8,0.6,0.6,868.6,0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689634,2026-08-20T08:09:42.619512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,5.2,1.2,13.9,0.0,1.4,2.0,228.9,226.3,230.1,29.7,24.5,29.3,872.2,-8.2,50.03,0.0,-9.0,78.1,873.4,-22.1,-21.4,78.1,100.0,3362.0,3360.0,25.8,24.4,24.8,20000.0,856.4,0,0
1689665,2026-08-20T08:09:58.629098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.1,0.0,2.1,1.0,248.5,247.3,248.5,0.8,0.6,0.6,868.6,-0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689696,2026-08-20T08:10:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.5,1.3,16.8,0.0,1.4,1.0,242.4,240.3,243.8,34.0,29.5,33.9,872.8,-14.6,50.11,0.0,-25.3,78.1,874.1,-31.4,-31.8,78.1,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1689727,2026-08-20T08:10:29.629076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,2.1,1.0,245.3,244.2,245.9,0.8,0.6,0.6,868.6,-0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689758,2026-08-20T08:10:44.618637+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,2.9,4.8,2.6,24.5,0.0,1.4,1.0,234.6,233.0,235.9,29.2,24.4,28.8,871.5,-7.8,49.99,0.0,-12.6,78.1,874.1,-32.3,-31.9,78.1,100.0,3366.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1689789,2026-08-20T08:11:00.629264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.1,0.0,2.1,1.0,246.1,245.3,246.5,0.8,0.6,0.6,868.6,-0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689820,2026-08-20T08:11:15.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,5.2,0.0,1.4,2.0,245.6,244.8,245.9,43.3,39.9,43.3,873.7,-25.7,50.17,0.0,-29.5,78.1,873.1,-20.5,-19.9,78.1,100.0,3359.0,3357.0,25.8,24.4,24.8,20000.0,856.4,0,0
1689851,2026-08-20T08:11:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.1,0.0,2.1,1.0,229.3,228.3,230.4,0.8,0.6,0.6,868.6,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689882,2026-08-20T08:11:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.8,0.1,9.0,0.0,1.5,2.0,248.2,246.8,248.4,42.9,39.9,43.7,873.3,-32.8,50.13,0.0,-30.7,78.5,873.4,-23.8,-23.5,78.5,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1689913,2026-08-20T08:12:02.619397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.0,2.1,1.0,244.0,243.1,244.2,0.8,0.6,0.6,868.6,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1689944,2026-08-20T08:12:17.630204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.2,1.6,0.0,1.6,2.0,242.6,241.9,242.9,48.5,45.0,48.2,874.2,-34.2,50.2,0.0,-33.3,78.5,874.4,-32.6,-32.9,78.5,100.0,3368.0,3366.0,25.9,24.3,24.8,20000.0,856.4,0,0
1689975,2026-08-20T08:12:33.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.0,0.0,2.1,1.0,237.1,235.8,238.0,0.8,0.6,0.6,868.6,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1690006,2026-08-20T08:12:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,1.2,10.3,0.0,1.6,3.0,244.8,243.9,245.1,51.4,47.9,51.3,874.6,-30.5,50.21,0.0,-35.2,78.5,873.4,-20.2,-21.3,78.5,100.0,3359.0,3356.0,25.9,24.3,24.7,20000.0,856.4,0,0
1690037,2026-08-20T08:13:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,2.1,1.0,243.3,242.6,243.5,0.8,0.6,0.6,868.6,0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1690068,2026-08-20T08:13:19.618992+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,2.5,3.1,2.1,23.3,0.0,1.6,2.0,232.6,230.9,233.4,33.2,30.1,33.0,873.0,-15.4,50.07,0.0,-15.0,78.5,875.1,-38.7,-38.4,78.5,100.0,3370.0,3368.0,25.9,24.3,24.8,20000.0,856.4,0,0
1690099,2026-08-20T08:13:35.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.1,1.0,245.2,244.8,245.5,0.8,0.6,0.6,868.7,0.1,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1690130,2026-08-20T08:13:50.618577+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,2.5,3.3,2.6,30.4,0.0,1.6,2.0,231.9,230.3,232.8,32.2,28.9,32.1,872.2,-3.0,50.03,0.0,-11.7,78.5,874.8,-33.4,-34.2,78.5,100.0,3367.0,3365.0,25.9,24.3,24.8,20000.0,856.4,0,0
1690161,2026-08-20T08:14:06.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.1,1.0,245.8,245.2,245.9,0.8,0.6,0.6,868.6,-0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1690192,2026-08-20T08:14:21.619838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,1.1,5.5,0.0,1.6,2.0,244.3,243.3,244.8,46.1,42.6,46.8,874.0,-32.8,50.2,0.0,-34.0,78.9,875.1,-38.3,-38.1,78.9,100.0,3370.0,3368.0,25.9,24.3,24.8,20000.0,856.4,0,0
1690223,2026-08-20T08:14:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.1,1.0,244.8,244.1,244.9,0.8,0.6,0.6,868.6,0.0,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690254,2026-08-20T08:14:52.630049+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,2.2,3.1,2.5,22.1,0.0,1.6,1.0,237.8,236.7,238.9,33.1,30.2,33.3,872.3,-14.1,50.05,0.0,-17.1,78.9,874.8,-36.2,-36.0,78.9,100.0,3368.0,3367.0,25.9,24.3,24.8,20000.0,856.4,0,0
1690285,2026-08-20T08:15:08.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,2.1,1.0,242.9,241.8,243.6,0.8,0.6,0.6,868.6,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690316,2026-08-20T08:15:23.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.8,13.4,0.0,1.6,2.0,245.7,244.8,246.0,43.2,39.9,43.2,873.9,-32.3,50.16,0.0,-29.3,78.9,873.1,-18.9,-19.0,78.9,100.0,3362.0,3360.0,25.9,24.3,24.8,20000.0,856.4,0,0
1690347,2026-08-20T08:15:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.2,0.0,2.1,1.0,228.7,227.8,229.8,0.8,0.6,0.6,868.6,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690378,2026-08-20T08:15:54.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,0.6,5.9,0.0,1.6,2.0,247.3,246.7,247.6,39.6,36.1,39.3,873.4,-24.0,50.12,0.0,-26.8,78.9,872.8,-18.1,-19.0,78.9,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,856.4,0,0
1690409,2026-08-20T08:16:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.1,1.0,246.5,246.3,246.6,0.8,0.6,0.6,868.6,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690440,2026-08-20T08:16:25.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,1.9,18.0,0.0,1.6,3.0,237.5,237.1,238.1,37.8,37.0,37.7,873.3,-23.3,50.14,0.0,-17.9,78.9,871.4,-5.3,-0.3,78.9,100.0,3353.0,3350.0,25.9,24.3,24.7,20000.0,856.4,0,0
