id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1690471,2026-08-20T08:16:41.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,239.5,240.0,239.9,0.8,0.6,0.6,868.6,0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690502,2026-08-20T08:16:56.618953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,6.3,0.0,1.6,1.0,247.5,247.7,247.9,32.5,32.3,32.6,872.4,-21.9,50.08,0.0,-19.1,79.3,873.8,-28.2,-28.1,79.3,100.0,3364.0,3363.0,25.9,24.3,24.7,20000.0,856.4,0,0
1690533,2026-08-20T08:17:12.629618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,244.9,245.0,245.1,0.8,0.6,0.6,868.6,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690564,2026-08-20T08:17:27.618662+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,1.5,2.6,25.5,0.0,1.7,2.0,227.6,227.8,228.1,24.7,23.2,23.8,870.8,-1.5,49.97,0.0,-3.4,79.3,873.4,-27.0,-27.5,79.3,100.0,3364.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1690595,2026-08-20T08:17:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,248.9,249.1,249.1,0.8,0.6,0.6,868.6,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690626,2026-08-20T08:17:58.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.0,7.5,0.0,1.7,2.0,242.1,242.5,242.7,28.6,28.7,28.5,872.1,-17.9,50.09,0.0,-22.4,79.3,873.1,-25.4,-25.3,79.3,100.0,3361.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1690657,2026-08-20T08:18:14.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.1,1.0,241.6,242.2,242.4,0.8,0.6,0.6,868.6,0.0,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690688,2026-08-20T08:18:29.618632+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.5,1.1,2.3,30.5,0.0,1.7,2.0,236.2,236.3,236.7,24.4,23.3,23.8,870.8,5.0,49.96,0.0,-6.4,79.3,873.1,-25.5,-25.5,79.3,100.0,3362.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1690719,2026-08-20T08:18:45.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.0,2.1,1.0,239.1,239.9,239.8,0.8,0.6,0.6,868.6,-0.2,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690750,2026-08-20T08:19:00.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,8.1,0.0,1.6,1.0,240.2,240.5,240.8,25.1,24.4,24.7,871.3,-7.7,49.99,0.0,-12.7,79.3,872.1,-15.8,-16.7,79.3,100.0,3359.0,3358.0,25.8,24.2,24.7,20000.0,856.4,0,0
1690781,2026-08-20T08:19:16.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,237.6,238.2,238.2,0.8,0.6,0.6,868.6,0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690812,2026-08-20T08:19:31.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.0,11.3,0.0,1.6,2.0,247.0,247.0,247.4,32.3,32.4,32.1,872.4,-21.9,50.11,0.0,-22.0,79.3,871.4,-10.6,-6.3,79.3,100.0,3359.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0
1690843,2026-08-20T08:19:47.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,227.8,227.6,228.2,0.8,0.6,0.6,868.6,0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690874,2026-08-20T08:20:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.8,8.9,0.0,1.6,2.0,249.2,249.2,249.8,31.2,31.2,31.1,872.2,-19.3,50.1,0.0,-21.2,79.3,871.4,-10.4,-6.7,79.3,100.0,3358.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0
1690905,2026-08-20T08:20:18.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,247.7,248.2,248.2,0.8,0.6,0.6,868.6,0.1,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690936,2026-08-20T08:20:33.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.3,3.3,0.0,1.6,2.0,234.9,235.3,235.5,23.8,22.9,23.0,872.1,-10.2,50.08,0.0,-9.8,79.3,870.8,-6.9,-0.4,79.3,100.0,3357.0,3352.0,25.8,24.2,24.6,20000.0,856.4,0,0
1690967,2026-08-20T08:20:49.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.1,1.0,243.4,243.9,243.9,0.8,0.6,0.6,868.6,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1690998,2026-08-20T08:21:04.629804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.4,16.9,0.0,1.6,1.0,241.0,241.2,241.8,23.6,23.0,23.3,871.0,-5.1,50.02,0.0,-8.7,79.7,872.4,-22.0,-22.2,79.7,100.0,3360.0,3359.0,25.8,24.2,24.6,20000.0,856.4,0,0
1691029,2026-08-20T08:21:20.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,2.1,1.0,245.2,245.7,245.6,0.8,0.6,0.6,868.6,0.2,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691060,2026-08-20T08:21:35.618613+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.7,1.9,2.5,29.9,0.0,1.6,2.0,227.9,228.6,228.5,22.3,20.4,21.0,869.6,9.0,49.91,0.0,4.5,79.7,872.1,-20.9,-21.2,79.7,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,856.4,0,0
1691091,2026-08-20T08:21:51.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,250.8,251.1,251.0,0.8,0.6,0.6,868.6,0.0,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691122,2026-08-20T08:22:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.0,9.5,0.0,1.7,1.0,249.5,249.8,250.0,24.1,24.0,23.9,871.1,-10.2,50.06,0.0,-17.5,79.7,872.1,-19.7,-19.8,79.7,100.0,3358.0,3357.0,25.8,24.1,24.6,20000.0,856.4,0,0
1691153,2026-08-20T08:22:22.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,2.1,1.0,234.4,235.0,235.0,0.8,0.6,0.6,868.6,0.2,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691184,2026-08-20T08:22:37.619132+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.5,4.3,2.4,23.9,0.0,1.7,1.0,227.7,227.2,227.6,23.6,21.3,19.3,869.4,5.5,49.96,0.0,-4.2,79.7,871.8,-18.4,-18.7,79.7,100.0,3357.0,3355.0,25.8,24.1,24.6,20000.0,856.4,0,0
1691215,2026-08-20T08:22:53.619308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,250.1,250.4,250.0,0.8,0.6,0.6,868.6,0.0,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691246,2026-08-20T08:23:08.629379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.4,8.8,0.0,1.7,1.0,247.6,247.7,247.7,24.0,23.9,23.6,871.0,-8.5,50.05,0.0,-15.0,79.7,871.4,-17.3,-17.4,79.7,100.0,3356.0,3355.0,25.8,24.1,24.6,20000.0,856.4,0,0
1691277,2026-08-20T08:23:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.1,1.0,225.4,225.6,225.8,0.8,0.6,0.6,868.6,0.2,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691308,2026-08-20T08:23:39.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.5,12.8,0.0,1.7,1.0,252.2,252.7,252.5,22.7,22.3,22.2,870.6,-8.0,50.04,0.0,-13.8,79.7,869.1,4.8,5.2,79.7,100.0,3354.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1691339,2026-08-20T08:23:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.1,1.0,239.0,239.7,239.5,0.8,0.6,0.6,868.6,0.2,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691370,2026-08-20T08:24:10.619172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,3.1,0.0,1.7,1.0,250.8,251.1,250.9,22.0,21.6,21.6,870.5,-8.3,50.04,0.0,-13.1,79.7,870.1,-5.2,-1.9,79.7,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0
1691401,2026-08-20T08:24:26.630021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,247.6,248.3,247.6,0.8,0.6,0.6,868.6,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691432,2026-08-20T08:24:41.618737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.4,0.3,3.4,0.0,1.6,1.0,246.7,247.0,247.0,21.4,21.1,18.0,868.5,0.8,49.91,0.0,2.5,79.7,868.8,4.2,5.2,79.7,100.0,3344.0,3343.0,25.7,24.1,24.6,20000.0,856.4,0,0
1691463,2026-08-20T08:24:57.619164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,230.6,230.8,230.9,0.8,0.6,0.6,868.6,0.0,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691494,2026-08-20T08:25:12.619227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.6,13.1,0.0,1.6,1.0,237.4,237.9,238.1,18.2,16.7,17.4,869.2,-1.0,49.95,0.0,-1.6,79.7,870.8,-14.1,-14.2,79.7,100.0,3353.0,3352.0,25.7,24.1,24.6,20000.0,856.4,0,0
1691525,2026-08-20T08:25:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.3,0.0,2.1,1.0,247.8,248.4,248.1,0.8,0.6,0.6,868.6,-0.3,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691556,2026-08-20T08:25:43.629278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,3.1,19.8,0.0,1.6,2.0,227.6,227.2,227.6,29.7,28.1,26.8,867.7,6.0,49.87,0.0,6.3,79.7,870.8,-13.8,-14.3,79.7,100.0,3353.0,3351.0,25.7,24.1,24.6,20000.0,856.4,0,0
1691587,2026-08-20T08:25:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,252.3,253.0,252.6,0.8,0.6,0.6,868.6,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691618,2026-08-20T08:26:14.629637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,2.1,0.0,1.6,1.0,249.0,249.7,249.5,21.5,21.0,21.0,870.1,-12.6,50.03,0.0,-12.8,79.7,870.8,-14.7,-14.7,79.7,100.0,3353.0,3352.0,25.7,24.1,24.6,20000.0,856.4,0,0
1691649,2026-08-20T08:26:30.619879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,238.3,238.5,238.8,0.8,0.6,0.6,868.6,0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691680,2026-08-20T08:26:45.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.2,10.1,0.0,1.6,2.0,246.1,246.7,246.7,18.8,17.2,17.9,868.6,3.3,49.95,0.0,-5.0,79.7,869.8,-6.8,-2.8,79.7,100.0,3352.0,3350.0,25.7,24.1,24.5,20000.0,856.4,0,0
1691711,2026-08-20T08:27:01.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.1,1.0,248.9,249.3,248.9,0.8,0.6,0.6,868.6,0.1,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1691742,2026-08-20T08:27:16.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,6.3,0.0,1.6,1.0,246.3,246.8,246.8,22.7,22.5,22.2,870.2,-10.6,50.04,0.0,-13.7,79.7,869.4,-4.3,-0.2,79.7,100.0,3345.0,3344.0,25.7,24.1,24.5,20000.0,856.4,0,0
1691773,2026-08-20T08:27:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.4,0.0,2.2,1.0,226.1,226.5,226.6,0.8,0.6,0.6,868.6,0.4,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1691804,2026-08-20T08:27:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.4,18.2,0.0,1.6,1.0,251.3,251.9,251.6,23.2,22.6,22.4,870.2,-12.3,50.04,0.0,-14.1,79.7,868.8,5.9,5.2,79.7,100.0,3345.0,3344.0,25.7,24.1,24.5,20000.0,856.4,0,0
1691835,2026-08-20T08:28:03.629560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.3,0.0,2.1,1.0,247.4,247.8,247.4,0.8,0.6,0.6,868.6,0.3,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.5,20000.0,855.9,0,0
1691866,2026-08-20T08:28:18.618566+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.5,1.6,1.5,24.7,0.0,1.6,1.0,228.5,228.4,228.9,20.2,18.6,19.1,869.3,7.7,49.98,0.0,1.3,79.7,870.8,-17.0,-17.3,79.7,100.0,3354.0,3353.0,25.7,24.1,24.5,20000.0,856.4,0,0
1691897,2026-08-20T08:28:34.619346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,245.7,246.3,246.1,0.8,0.6,0.6,868.6,-0.1,50.07,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1691928,2026-08-20T08:28:49.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.5,8.6,0.0,1.6,1.0,226.4,225.8,226.4,22.2,20.4,21.1,868.9,8.0,49.92,0.0,2.9,79.7,869.4,-0.6,0.6,79.7,100.0,3344.0,3343.0,25.7,24.1,24.5,20000.0,856.4,0,0
1691959,2026-08-20T08:29:05.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.3,0.0,2.1,1.0,251.5,252.3,251.8,0.8,0.6,0.6,868.6,0.3,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1691990,2026-08-20T08:29:20.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,2.0,18.3,0.0,1.6,2.0,235.7,236.3,236.4,21.0,20.0,20.4,869.4,-1.2,49.99,0.0,-10.9,80.0,871.4,-19.5,-19.2,80.0,100.0,3355.0,3353.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692021,2026-08-20T08:29:36.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,246.4,247.0,246.9,0.8,0.6,0.6,868.6,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692052,2026-08-20T08:29:51.618589+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.4,1.7,2.3,23.0,0.0,1.6,1.0,232.5,232.2,232.6,21.0,19.3,20.0,868.5,6.5,49.9,0.0,1.4,80.0,870.8,-16.5,-16.1,80.0,100.0,3353.0,3352.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692083,2026-08-20T08:30:07.618932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,242.4,242.9,243.0,0.8,0.6,0.6,868.6,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692114,2026-08-20T08:30:22.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,11.0,0.0,1.6,1.0,247.6,247.8,248.1,26.0,26.3,25.8,870.8,-8.2,50.06,0.0,-16.5,80.0,871.4,-19.2,-19.1,80.0,100.0,3356.0,3355.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692145,2026-08-20T08:30:38.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.1,1.0,225.5,225.7,226.2,0.8,0.6,0.6,868.6,-0.2,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692176,2026-08-20T08:30:53.629832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,6.8,0.0,1.6,2.0,246.8,247.0,247.1,21.7,21.0,21.1,870.0,-11.6,50.03,0.0,-12.3,80.0,871.1,-18.4,-18.4,80.0,100.0,3355.0,3353.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692207,2026-08-20T08:31:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.1,1.0,242.9,243.6,243.5,0.8,0.6,0.6,868.6,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692238,2026-08-20T08:31:24.618560+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.2,0.3,1.8,20.9,0.0,1.6,2.0,246.8,247.0,247.0,24.5,24.5,24.2,870.6,-16.2,50.06,0.0,-15.5,80.0,868.8,4.7,5.7,80.0,100.0,3345.0,3343.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692269,2026-08-20T08:31:40.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,2.1,1.0,234.5,235.0,234.8,0.8,0.6,0.6,868.6,0.2,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692300,2026-08-20T08:31:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.6,5.3,0.0,1.6,1.0,249.8,250.1,250.0,23.7,23.7,23.4,870.4,-10.8,50.05,0.0,-15.0,80.0,869.8,-5.5,-1.2,80.0,100.0,3349.0,3348.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692331,2026-08-20T08:32:11.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,246.7,247.1,246.9,0.8,0.6,0.6,868.6,0.0,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692362,2026-08-20T08:32:26.629354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.0,14.5,0.0,1.6,2.0,226.8,226.9,227.1,20.7,19.1,19.7,868.4,1.4,49.95,0.0,3.0,80.0,870.4,-13.1,-13.4,80.0,100.0,3354.0,3352.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692393,2026-08-20T08:32:42.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.1,1.0,237.7,237.8,238.1,0.8,0.6,0.6,868.6,0.2,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692426,2026-08-20T08:32:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,2.0,14.0,0.0,1.6,1.0,239.6,240.1,240.5,18.9,17.1,18.9,868.8,-2.3,49.96,0.0,-4.9,80.0,870.8,-16.3,-16.6,80.0,100.0,3354.0,3353.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692457,2026-08-20T08:33:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,2.1,1.0,247.3,247.4,247.4,0.8,0.6,0.6,868.6,0.2,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692488,2026-08-20T08:33:29.619000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.7,3.1,15.6,0.0,1.6,1.0,226.5,225.1,226.8,21.4,19.7,20.5,867.7,-0.2,49.88,0.0,5.2,80.0,870.8,-15.8,-16.0,80.0,100.0,3353.0,3352.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692519,2026-08-20T08:33:45.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.3,0.0,2.1,1.0,252.2,251.2,252.1,0.8,0.6,0.6,868.6,-0.3,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692550,2026-08-20T08:34:00.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,0.8,9.2,0.0,1.6,2.0,249.1,248.0,249.2,22.8,19.0,22.3,870.0,-5.7,50.03,0.0,-12.7,80.0,870.8,-14.9,-15.0,80.0,100.0,3351.0,3349.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692581,2026-08-20T08:34:16.629662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.2,2.8,0.0,0.0,2.1,1.0,224.4,219.8,224.8,0.8,0.6,0.6,868.6,0.0,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692612,2026-08-20T08:34:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.9,1.3,6.8,0.0,1.6,1.0,241.8,240.3,242.4,19.4,14.5,18.7,868.8,0.1,49.97,0.0,-6.3,80.0,870.1,-6.7,-3.9,80.0,100.0,3349.0,3348.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692643,2026-08-20T08:34:47.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,2.1,1.0,238.9,237.9,239.7,0.8,0.6,0.6,868.6,-0.1,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692674,2026-08-20T08:35:02.628777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.4,0.4,5.2,0.0,1.6,1.0,249.0,247.6,249.2,19.7,15.3,19.4,869.4,-2.4,50.0,0.0,-12.3,80.0,869.8,-7.6,-5.4,80.0,100.0,3350.0,3349.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692705,2026-08-20T08:35:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,2.1,1.0,235.5,233.4,236.1,0.8,0.6,0.6,868.6,0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692736,2026-08-20T08:35:33.619612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.9,2.0,17.8,0.0,1.6,2.0,246.1,244.8,246.4,21.9,18.0,21.6,869.8,-6.6,50.02,0.0,-11.7,80.0,867.8,11.2,9.8,80.0,100.0,3344.0,3342.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692767,2026-08-20T08:35:49.619519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.8,0.0,0.0,2.1,1.0,229.8,225.3,230.1,0.8,0.6,0.6,868.6,0.0,49.91,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692798,2026-08-20T08:36:04.618911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,0.4,4.6,0.0,1.6,1.0,249.5,248.5,249.7,20.9,17.0,20.5,869.7,-8.4,50.02,0.0,-11.4,80.0,870.1,-13.0,-13.2,80.0,100.0,3349.0,3348.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692829,2026-08-20T08:36:20.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,2.1,1.0,249.6,248.8,249.7,0.8,0.6,0.6,868.6,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692860,2026-08-20T08:36:35.628754+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,3.1,1.8,1.6,21.0,0.0,1.6,2.0,228.1,225.0,228.0,23.9,23.7,22.1,867.5,18.9,49.88,0.0,10.2,80.0,869.1,-2.1,-0.5,80.0,100.0,3345.0,3343.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692891,2026-08-20T08:36:51.618686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,243.5,243.2,243.9,0.8,0.6,0.6,868.6,0.0,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692922,2026-08-20T08:37:06.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.1,1.5,14.4,0.0,1.6,1.0,239.6,239.3,240.2,18.8,14.7,18.3,868.9,0.3,49.94,0.0,-5.1,80.0,870.4,-14.1,-14.1,80.0,100.0,3351.0,3350.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692953,2026-08-20T08:37:22.630114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,2.1,1.0,247.2,246.2,247.0,0.8,0.6,0.6,868.6,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1692984,2026-08-20T08:37:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,1.0,2.7,18.4,0.0,1.6,1.0,227.7,224.9,227.7,21.3,20.7,20.3,867.4,3.8,49.88,0.0,4.7,80.0,870.1,-14.6,-14.8,80.0,100.0,3351.0,3350.0,25.7,24.1,24.5,20000.0,856.4,0,0
1693015,2026-08-20T08:37:53.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,2.1,1.0,251.2,250.4,251.1,0.8,0.6,0.6,868.6,-0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693046,2026-08-20T08:38:08.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,0.5,4.6,0.4,1.6,1.0,249.0,248.0,248.9,23.3,20.1,22.8,869.9,-10.1,50.04,0.0,-13.4,80.4,870.4,-14.7,-15.3,80.0,100.0,3351.0,3350.0,25.7,24.1,24.6,20000.0,856.4,0,0
1693077,2026-08-20T08:38:24.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.0,2.1,1.0,231.8,230.9,232.2,0.8,0.6,0.6,868.6,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693108,2026-08-20T08:38:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.7,0.5,0.2,0.0,1.6,1.0,248.7,247.7,249.0,21.4,17.7,21.0,868.9,-6.3,49.98,0.0,-10.4,80.4,869.4,-6.1,-2.5,80.4,100.0,3353.0,3352.0,25.7,24.1,24.6,20000.0,856.4,0,0
1693139,2026-08-20T08:38:55.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.1,1.0,248.8,248.1,248.8,0.8,0.6,0.6,868.6,0.1,50.07,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693170,2026-08-20T08:39:10.629016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,0.3,1.6,0.0,1.6,1.0,246.8,246.1,246.9,24.5,21.2,23.9,870.1,-8.3,50.05,0.0,-14.4,80.4,869.8,-6.7,-16.5,80.4,100.0,3350.0,3349.0,25.7,24.1,24.6,20000.0,856.4,0,0
1693201,2026-08-20T08:39:26.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.1,0.0,2.1,1.0,233.2,231.1,233.2,0.8,0.6,0.6,868.6,0.1,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693232,2026-08-20T08:39:41.629037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,2.0,15.7,0.0,1.6,1.0,246.4,245.6,246.5,24.8,21.4,24.2,870.1,-9.5,50.05,0.0,-5.5,80.4,868.1,6.2,6.7,80.4,100.0,3343.0,3342.0,25.7,24.1,24.6,20000.0,856.4,0,0
1693263,2026-08-20T08:39:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,2.1,1.0,240.0,239.6,240.5,0.8,0.6,0.6,868.6,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693294,2026-08-20T08:40:12.628780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.8,1.2,16.4,0.0,1.6,1.0,243.4,242.4,243.9,20.1,16.3,19.4,869.6,0.3,49.99,0.0,-6.3,80.4,870.8,-16.1,-16.7,80.4,100.0,3352.0,3351.0,25.7,24.1,24.6,20000.0,856.4,0,0
1693325,2026-08-20T08:40:28.619526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,246.7,246.1,246.7,0.8,0.6,0.6,868.6,0.0,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693356,2026-08-20T08:40:43.629609+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,2.8,2.0,1.8,25.1,0.0,1.5,2.0,225.2,222.4,225.2,23.4,23.0,21.4,868.0,15.2,49.88,0.0,9.1,80.4,869.8,-9.9,-9.3,80.4,100.0,3347.0,3345.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693387,2026-08-20T08:40:59.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.1,1.0,250.8,250.4,251.1,0.8,0.6,0.6,868.6,-0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693418,2026-08-20T08:41:14.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.6,8.0,0.0,1.5,1.0,242.7,242.2,243.1,21.3,18.0,20.9,870.2,-8.9,50.02,0.0,-14.3,80.4,870.8,-16.9,-17.1,80.4,100.0,3353.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693449,2026-08-20T08:41:30.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,235.4,235.0,235.5,0.8,0.6,0.6,868.6,0.1,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693480,2026-08-20T08:41:45.618579+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,1.7,1.9,2.5,24.2,0.0,1.5,1.0,235.2,233.5,234.8,19.9,18.0,19.3,868.3,6.1,49.94,0.0,-1.8,80.4,870.8,-18.1,-17.9,80.4,100.0,3353.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693511,2026-08-20T08:42:01.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,2.1,1.0,239.7,239.9,240.5,0.8,0.6,0.6,868.6,0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693542,2026-08-20T08:42:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.3,1.0,6.1,0.0,1.5,1.0,245.9,245.4,246.3,26.3,24.0,25.7,870.4,-10.3,50.06,0.0,-16.4,80.4,869.4,-4.2,0.3,80.4,100.0,3347.0,3346.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693573,2026-08-20T08:42:32.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.8,0.1,0.0,2.1,1.0,225.9,223.7,226.0,0.8,0.6,0.6,868.6,-0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693604,2026-08-20T08:42:47.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,6.1,1.7,19.5,0.0,1.5,1.0,250.0,249.0,251.4,25.2,21.1,27.2,870.5,-13.0,50.07,0.0,-17.0,80.4,868.8,6.5,5.2,80.4,100.0,3342.0,3341.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693635,2026-08-20T08:43:03.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,2.1,1.0,248.4,247.6,248.5,0.8,0.6,0.6,868.6,0.2,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693666,2026-08-20T08:43:18.629048+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,4.1,5.3,2.6,24.6,0.0,1.5,2.0,230.3,226.8,230.9,22.8,17.5,22.3,868.8,3.2,49.93,0.0,-0.9,80.4,871.4,-21.4,-21.2,80.4,100.0,3350.0,3348.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693697,2026-08-20T08:43:34.629886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.8,0.2,0.0,2.1,1.0,240.4,239.3,241.6,0.8,0.6,0.6,868.6,0.2,50.07,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1693728,2026-08-20T08:43:49.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.4,0.9,4.5,0.0,1.5,2.0,242.8,240.4,243.9,28.2,23.8,28.2,871.3,-15.6,50.11,0.0,-15.4,80.4,870.4,-11.1,-9.3,80.4,100.0,3350.0,3348.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693759,2026-08-20T08:44:05.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,2.1,1.0,247.1,245.9,247.5,0.8,0.6,0.6,868.6,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.5,20000.0,855.9,0,0
1693790,2026-08-20T08:44:20.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,4.0,1.0,0.4,0.0,1.5,1.0,238.9,237.1,240.4,30.6,26.7,30.7,872.1,-31.0,50.08,0.0,-16.4,80.4,873.1,-31.4,-31.4,80.4,100.0,3361.0,3360.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693821,2026-08-20T08:44:36.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,2.2,1.0,245.6,244.4,246.0,0.8,0.6,0.6,868.6,0.2,50.23,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1693852,2026-08-20T08:44:51.618570+00:00,external_ems_2,bess_2,good,0.2117,normal,PCS DC current and BMS current mismatch: 33.2,3.7,5.0,3.0,33.2,0.0,1.5,2.0,229.4,226.9,230.6,30.5,25.5,30.1,870.8,-2.8,50.02,0.0,-12.3,80.8,873.8,-36.0,-36.7,80.8,100.0,3365.0,3363.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693883,2026-08-20T08:45:07.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,2.1,1.0,245.7,245.0,245.9,0.8,0.6,0.6,868.6,0.1,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1693914,2026-08-20T08:45:22.619077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,4.1,0.0,1.5,2.0,245.4,244.7,245.8,46.9,43.5,46.7,873.4,-27.8,50.19,0.0,-32.1,80.8,872.8,-23.7,-21.6,80.8,100.0,3362.0,3360.0,25.7,24.2,24.6,20000.0,856.4,0,0
1693945,2026-08-20T08:45:38.629581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.1,0.1,0.0,2.1,1.0,231.8,230.7,232.8,0.8,0.6,0.6,868.6,0.1,50.1,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1693976,2026-08-20T08:45:53.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.0,6.6,0.0,1.5,2.0,241.8,240.7,242.8,40.0,36.8,39.9,872.8,-23.4,50.13,0.0,-30.1,80.8,873.8,-30.0,-29.9,80.8,100.0,3366.0,3364.0,25.7,24.2,24.6,20000.0,856.4,0,0
1694007,2026-08-20T08:46:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.1,0.0,2.1,1.0,240.7,239.2,241.4,0.8,0.6,0.6,868.6,0.1,50.23,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694038,2026-08-20T08:46:24.618582+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,1.1,3.5,1.6,23.0,0.0,1.6,2.0,242.7,241.9,243.0,47.8,44.3,47.5,874.0,-35.6,50.19,0.0,-32.6,80.8,872.4,-12.6,-11.1,80.8,100.0,3356.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694069,2026-08-20T08:46:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,2.1,1.0,235.3,234.4,236.1,0.8,0.6,0.6,868.6,0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694100,2026-08-20T08:46:55.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.8,3.1,0.0,1.6,2.0,246.7,245.8,246.9,53.8,50.4,53.7,874.6,-41.0,50.23,0.0,-37.4,80.8,875.4,-44.1,-44.1,80.8,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694131,2026-08-20T08:47:11.629222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,2.1,1.0,242.5,242.0,242.9,0.8,0.6,0.6,868.6,0.1,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694162,2026-08-20T08:47:26.618564+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,2.1,3.8,3.0,25.5,0.0,1.6,2.0,243.1,241.9,244.0,49.8,46.9,50.7,873.1,-21.0,50.18,0.0,-30.7,81.2,876.1,-46.5,-46.4,81.2,100.0,3363.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694193,2026-08-20T08:47:42.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.1,0.0,2.1,1.0,243.5,242.5,243.7,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694224,2026-08-20T08:47:57.628789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,0.0,1.9,0.0,1.6,3.0,239.8,238.4,240.7,41.0,37.6,40.7,874.4,-26.8,50.16,0.0,-25.5,81.2,874.4,-28.7,-28.5,81.2,100.0,3364.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694255,2026-08-20T08:48:13.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.0,2.1,1.0,244.8,244.2,245.0,0.8,0.6,0.6,868.6,0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694286,2026-08-20T08:48:28.629849+00:00,external_ems_2,bess_2,good,0.2261,normal,PCS DC current and BMS current mismatch: 34.1,2.3,3.5,3.1,34.1,0.0,1.5,2.0,229.6,228.3,230.6,32.2,28.7,32.1,872.3,-4.5,50.03,0.0,-12.5,81.2,875.4,-38.6,-38.4,81.2,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0
1694317,2026-08-20T08:48:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,244.7,244.2,244.9,0.8,0.6,0.6,868.6,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694348,2026-08-20T08:48:59.618565+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.3,3.2,2.1,20.2,0.0,1.5,2.0,238.8,237.5,239.8,35.9,32.7,35.8,873.3,-16.6,50.11,0.0,-25.5,81.2,875.4,-36.8,-37.2,81.2,100.0,3370.0,3368.0,25.8,24.3,24.7,20000.0,856.4,0,0
1694379,2026-08-20T08:49:15.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.3,0.0,2.1,1.0,244.4,243.8,244.5,0.8,0.6,0.6,868.6,0.3,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694410,2026-08-20T08:49:30.629039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.3,5.2,0.0,1.6,2.0,245.1,244.4,245.5,47.9,44.6,47.9,874.7,-30.3,50.19,0.0,-32.8,81.6,874.4,-25.1,-27.3,81.6,100.0,3370.0,3368.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694441,2026-08-20T08:49:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.2,0.0,2.1,1.0,229.4,228.1,230.0,0.8,0.6,0.6,868.6,0.2,50.07,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694472,2026-08-20T08:50:01.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.6,0.6,4.2,0.0,1.6,1.0,245.2,244.1,246.2,40.4,36.8,40.1,873.8,-29.9,50.15,0.0,-31.0,81.6,874.4,-25.7,-26.3,81.6,100.0,3369.0,3368.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694503,2026-08-20T08:50:17.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,245.5,245.3,245.5,0.8,0.6,0.6,868.6,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1694534,2026-08-20T08:50:32.619724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.6,19.1,0.0,1.6,2.0,242.1,241.9,242.2,53.9,53.0,53.8,875.4,-41.0,50.23,0.0,-38.0,81.6,873.8,-21.9,-20.0,81.6,100.0,3364.0,3362.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694565,2026-08-20T08:50:48.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,235.6,235.8,236.3,0.8,0.6,0.6,868.6,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1694596,2026-08-20T08:51:03.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,8.9,0.0,1.6,2.0,244.7,244.7,245.2,56.1,56.6,56.1,875.8,-36.4,50.25,0.0,-40.0,81.6,876.4,-45.3,-45.1,81.6,100.0,3375.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694627,2026-08-20T08:51:19.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,243.8,244.4,244.1,0.8,0.6,0.6,868.6,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1694658,2026-08-20T08:51:34.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.5,11.9,0.0,1.6,2.0,238.8,239.1,239.7,42.7,42.5,42.8,874.6,-28.4,50.13,0.0,-25.0,82.0,876.1,-40.3,-40.8,82.0,100.0,3374.0,3372.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694689,2026-08-20T08:51:50.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.1,1.0,246.2,246.6,246.6,0.8,0.6,0.6,868.6,0.1,50.3,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1694720,2026-08-20T08:52:05.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,2.1,11.9,0.0,1.6,2.0,240.2,240.6,240.9,43.9,43.6,43.6,874.7,-31.3,50.15,0.0,-28.1,82.0,876.8,-43.2,-43.3,82.0,100.0,3375.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694751,2026-08-20T08:52:21.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,242.4,242.5,242.5,0.8,0.6,0.6,868.5,0.0,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1694782,2026-08-20T08:52:36.619063+00:00,external_ems_2,bess_2,good,0.2533,normal,PCS DC current and BMS current mismatch: 35.8,0.5,0.5,3.3,35.8,0.0,1.6,2.0,230.4,230.3,230.8,36.1,35.6,35.7,873.5,-7.8,50.08,0.0,-17.8,82.0,876.8,-43.6,-43.4,82.0,100.0,3375.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694813,2026-08-20T08:52:52.619199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,243.2,243.4,243.3,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1694844,2026-08-20T08:53:07.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.0,1.8,0.0,1.6,2.0,243.5,243.6,244.0,56.7,57.2,56.8,876.1,-40.0,50.25,0.0,-40.3,82.0,876.1,-38.2,-37.8,82.0,100.0,3375.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694875,2026-08-20T08:53:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.2,1.0,232.7,233.3,233.3,0.8,0.6,0.6,868.6,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1694906,2026-08-20T08:53:38.628834+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,0.6,1.4,21.9,0.0,1.6,2.0,245.3,245.6,245.7,56.0,56.4,55.8,876.2,-40.9,50.25,0.0,-40.0,82.4,874.8,-19.0,-21.3,82.4,100.0,3377.0,3375.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694937,2026-08-20T08:53:54.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.2,1.0,241.0,241.1,241.3,0.8,0.6,0.6,868.6,0.0,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1694968,2026-08-20T08:54:09.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.0,0.4,0.0,1.6,2.0,246.0,246.1,246.5,47.5,48.0,48.4,875.4,-30.5,50.21,0.0,-37.3,82.4,875.4,-30.9,-31.8,82.4,100.0,3373.0,3371.0,25.8,24.2,24.7,20000.0,856.4,0,0
1694999,2026-08-20T08:54:25.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.2,1.0,243.2,243.5,243.6,0.8,0.6,0.6,868.6,0.0,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695030,2026-08-20T08:54:40.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.4,14.3,0.0,1.6,2.0,244.3,244.5,244.9,56.0,56.5,56.0,876.2,-39.1,50.25,0.0,-39.7,82.4,874.8,-24.8,-25.4,82.4,100.0,3371.0,3369.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695061,2026-08-20T08:54:56.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.2,1.0,243.2,243.4,243.6,0.8,0.6,0.6,868.6,-0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695092,2026-08-20T08:55:11.629117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,3.9,0.0,1.6,2.0,244.2,244.1,244.7,49.7,49.9,50.0,876.3,-42.6,50.26,0.0,-33.8,82.4,877.1,-46.5,-46.4,82.4,100.0,3377.0,3375.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695123,2026-08-20T08:55:27.629856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.2,1.0,243.7,243.9,244.2,0.8,0.6,0.6,868.6,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695154,2026-08-20T08:55:42.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,2.3,10.2,0.0,1.6,2.0,232.5,232.9,233.1,39.8,39.4,39.7,874.1,-29.6,50.09,0.0,-19.3,82.8,876.4,-39.8,-41.6,82.8,100.0,3376.0,3374.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695185,2026-08-20T08:55:58.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.2,1.0,243.9,244.3,244.2,0.8,0.6,0.6,868.6,0.0,50.3,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695216,2026-08-20T08:56:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.2,5.2,0.0,1.6,2.0,242.7,242.7,243.3,51.9,52.3,52.6,874.9,-39.8,50.17,0.0,-36.2,82.8,877.1,-45.0,-45.0,82.8,100.0,3377.0,3375.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695247,2026-08-20T08:56:29.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.3,0.0,2.2,1.0,241.3,241.5,241.7,0.8,0.6,0.6,868.6,0.3,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695278,2026-08-20T08:56:44.618574+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.7,0.2,2.5,24.0,0.0,1.6,3.0,236.5,236.7,237.2,41.6,41.4,41.6,874.6,-23.3,50.13,0.0,-26.4,82.8,877.1,-47.3,-47.3,82.8,100.0,3378.0,3375.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695309,2026-08-20T08:57:00.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.2,1.0,243.6,243.7,243.8,0.8,0.6,0.6,868.6,-0.2,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695340,2026-08-20T08:57:15.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.5,11.2,0.0,1.6,2.0,244.8,245.1,245.3,55.1,55.5,55.1,876.3,-42.8,50.24,0.0,-39.2,82.8,875.8,-31.6,-30.6,82.8,100.0,3376.0,3374.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695371,2026-08-20T08:57:31.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,2.2,1.0,235.5,236.2,236.4,0.8,0.6,0.6,868.6,-0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695402,2026-08-20T08:57:46.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.5,10.8,0.0,1.6,3.0,242.6,242.5,242.8,55.0,55.1,55.8,876.3,-39.9,50.25,0.0,-40.7,83.2,875.8,-29.1,-29.0,83.2,100.0,3369.0,3366.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695433,2026-08-20T08:58:02.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,241.1,241.2,241.4,0.8,0.6,0.6,868.5,0.1,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695464,2026-08-20T08:58:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.1,6.8,0.0,1.6,3.0,242.1,242.2,242.4,63.8,64.0,63.7,877.2,-47.8,50.3,0.0,-45.8,83.2,877.1,-41.0,-41.2,83.2,100.0,3379.0,3376.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695495,2026-08-20T08:58:33.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,2.2,1.0,235.4,236.2,236.2,0.8,0.6,0.6,868.5,-0.1,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695526,2026-08-20T08:58:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,12.3,0.0,1.6,3.0,245.7,245.8,246.2,52.9,53.1,52.8,876.3,-35.5,50.23,0.0,-37.5,83.2,875.1,-23.2,-22.6,83.2,100.0,3375.0,3372.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695557,2026-08-20T08:59:04.630813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.2,1.0,245.1,245.4,245.3,0.8,0.6,0.6,868.6,0.0,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695588,2026-08-20T08:59:19.619187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.3,9.2,0.0,1.6,2.0,241.0,240.6,241.3,45.3,45.3,45.9,875.1,-30.5,50.17,0.0,-27.9,83.2,876.4,-39.7,-39.7,83.2,100.0,3375.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695619,2026-08-20T08:59:35.619203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.2,1.0,244.8,245.1,244.9,0.8,0.6,0.6,868.5,-0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695650,2026-08-20T08:59:50.618950+00:00,external_ems_2,bess_2,good,0.2966,normal,PCS DC current and BMS current mismatch: 38.5,0.4,1.3,2.8,38.5,0.0,1.6,2.0,231.4,231.4,231.8,31.3,30.0,30.5,873.3,-0.1,50.03,0.0,-13.7,83.6,876.1,-38.6,-38.9,83.6,100.0,3374.0,3372.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695681,2026-08-20T09:00:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.3,0.0,2.2,1.0,246.6,247.0,247.0,0.8,0.6,0.6,868.5,0.3,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695712,2026-08-20T09:00:21.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,0.9,0.0,1.6,2.0,244.4,244.5,244.7,48.7,49.1,48.7,875.4,-36.6,50.18,0.0,-34.7,83.6,875.8,-37.5,-35.9,83.6,100.0,3374.0,3372.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695743,2026-08-20T09:00:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,242.6,242.8,242.8,0.8,0.6,0.6,868.5,0.1,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695774,2026-08-20T09:00:52.630027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,1.9,13.8,0.0,1.6,2.0,237.0,237.4,237.9,36.8,36.7,36.8,873.9,-20.0,50.11,0.0,-25.0,83.6,875.8,-33.8,-33.1,83.6,100.0,3371.0,3369.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695805,2026-08-20T09:01:08.629883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,245.6,245.9,245.7,0.8,0.6,0.6,868.5,0.0,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695848,2026-08-20T09:01:29.629221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.4,7.3,0.0,1.6,1.0,234.2,234.0,234.4,19.6,17.7,18.0,870.0,8.7,49.87,0.0,5.9,83.6,871.4,1.4,1.0,83.6,100.0,3356.0,3355.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695879,2026-08-20T09:01:45.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.2,1.0,230.4,230.1,230.4,0.8,0.6,0.6,868.6,0.0,49.89,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695910,2026-08-20T09:02:00.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,1.6,0.0,1.6,2.0,239.1,239.4,239.3,12.4,10.7,10.7,869.7,2.9,49.92,0.0,1.5,83.6,870.4,1.3,1.3,83.6,100.0,3353.0,3351.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695941,2026-08-20T09:02:16.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.2,1.0,238.0,238.2,237.8,0.8,0.6,0.6,868.6,0.1,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1695972,2026-08-20T09:02:31.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.5,6.5,0.0,1.6,1.0,231.5,230.9,231.6,17.9,15.7,16.0,868.6,7.9,49.91,0.0,6.3,83.6,870.1,1.4,1.2,83.6,100.0,3351.0,3350.0,25.8,24.2,24.7,20000.0,856.4,0,0
