id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1696003,2026-08-20T09:02:47.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.2,1.0,238.1,238.7,238.3,0.8,0.6,0.6,868.6,0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696034,2026-08-20T09:03:02.629047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.9,2.1,0.0,1.6,2.0,238.3,238.4,238.4,12.4,10.7,10.7,868.9,3.4,49.92,0.0,1.5,83.6,869.8,1.3,1.1,83.6,100.0,3350.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0
1696065,2026-08-20T09:03:18.618791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.2,1.0,228.4,228.4,228.8,0.8,0.6,0.6,868.7,0.0,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696098,2026-08-20T09:03:34.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.0,3.2,0.0,1.6,2.0,238.8,238.9,238.9,12.5,10.7,10.7,868.8,4.2,49.92,0.0,1.3,83.6,869.8,1.0,1.0,83.6,100.0,3350.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0
1696141,2026-08-20T09:03:56.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.2,1.0,238.7,239.1,238.8,0.8,0.6,0.6,868.6,0.0,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696178,2026-08-20T09:04:14.629239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,2.4,0.0,1.7,2.0,238.7,238.9,239.0,12.5,10.6,10.7,868.5,3.4,49.92,0.0,1.3,83.6,869.4,1.0,1.0,83.6,100.0,3348.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696215,2026-08-20T09:04:33.630141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.2,1.0,239.0,239.2,238.8,0.8,0.6,0.6,868.6,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696246,2026-08-20T09:04:48.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,2.3,0.0,1.7,2.0,238.6,238.9,239.0,12.5,10.7,10.7,868.3,3.6,49.92,0.0,1.3,83.6,869.1,1.3,1.0,83.6,100.0,3347.0,3345.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696277,2026-08-20T09:05:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.1,1.0,238.3,239.0,238.8,0.8,0.6,0.6,868.6,-0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696312,2026-08-20T09:05:21.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.7,3.9,0.0,1.6,2.0,236.7,237.1,237.0,12.5,10.6,10.7,868.4,4.9,49.92,0.0,1.3,83.6,869.1,1.0,1.0,83.6,100.0,3348.0,3346.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696343,2026-08-20T09:05:37.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,238.3,238.9,238.7,0.8,0.6,0.6,868.6,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696374,2026-08-20T09:05:52.629930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.7,3.4,0.0,1.6,2.0,238.5,238.9,239.0,12.5,10.6,10.6,868.1,4.6,49.92,0.0,1.3,83.6,868.8,1.2,1.0,83.6,100.0,3347.0,3345.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696405,2026-08-20T09:06:08.629859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,238.3,239.0,238.7,0.8,0.6,0.6,868.6,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696436,2026-08-20T09:06:23.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.8,3.2,0.0,1.6,1.0,238.5,238.8,239.0,12.4,10.6,10.6,868.0,4.3,49.92,0.0,1.3,83.6,868.8,1.1,1.0,83.6,100.0,3346.0,3345.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696467,2026-08-20T09:06:39.629449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.1,1.0,238.3,239.0,238.7,0.8,0.6,0.6,868.6,0.1,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696498,2026-08-20T09:06:54.619006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.9,0.0,1.6,1.0,238.5,238.9,238.9,12.5,10.7,10.6,867.9,4.0,49.92,0.0,1.3,83.6,868.4,1.1,1.0,83.6,100.0,3345.0,3344.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696529,2026-08-20T09:07:10.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,238.3,238.9,238.8,0.8,0.6,0.6,868.6,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696560,2026-08-20T09:07:25.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.0,9.3,0.0,1.6,2.0,243.1,243.2,243.6,61.4,62.2,62.7,873.8,-39.2,50.28,0.0,-42.1,83.6,874.8,-48.5,-48.4,83.6,100.0,3368.0,3366.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696602,2026-08-20T09:07:46.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,4.1,0.0,1.6,2.0,244.6,244.8,244.9,56.9,57.4,57.4,874.6,-41.2,50.26,0.0,-40.8,84.0,875.1,-45.3,-45.2,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696635,2026-08-20T09:08:03.628992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,244.4,244.8,244.7,0.8,0.6,0.6,868.5,0.0,50.32,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696666,2026-08-20T09:08:18.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,3.2,0.0,1.6,2.0,244.6,244.8,245.0,58.3,58.5,58.8,875.5,-43.6,50.26,0.0,-41.7,84.0,876.1,-46.8,-46.6,84.0,100.0,3373.0,3371.0,25.8,24.2,24.6,20000.0,856.4,0,0
1696697,2026-08-20T09:08:34.619031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,242.3,242.5,242.5,0.8,0.6,0.6,868.5,0.0,50.32,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1696728,2026-08-20T09:08:49.619625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.9,2.7,0.0,1.6,2.0,244.4,244.6,244.8,57.6,57.8,57.9,875.9,-43.8,50.26,0.0,-41.2,84.0,876.8,-46.5,-46.4,84.0,100.0,3375.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1696759,2026-08-20T09:09:05.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.1,1.0,243.5,244.0,243.8,0.8,0.6,0.6,868.6,0.0,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1696790,2026-08-20T09:09:20.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,2.9,0.0,1.5,2.0,244.6,244.6,244.9,51.3,51.6,51.8,875.5,-38.3,50.22,0.0,-36.4,84.4,876.1,-41.2,-41.1,84.4,100.0,3374.0,3372.0,25.8,24.3,24.7,20000.0,856.4,0,0
1696821,2026-08-20T09:09:36.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.1,1.0,244.2,244.2,244.3,0.8,0.6,0.6,868.5,0.0,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1696852,2026-08-20T09:09:51.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,7.2,0.0,1.5,3.0,242.5,242.4,242.7,52.1,52.4,52.8,875.8,-34.4,50.23,0.0,-37.0,84.4,876.4,-41.6,-41.7,84.4,100.0,3375.0,3372.0,25.8,24.3,24.7,20000.0,856.4,0,0
1696883,2026-08-20T09:10:07.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.1,1.0,242.7,243.0,242.8,0.8,0.6,0.6,868.5,-0.2,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1696914,2026-08-20T09:10:22.629948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,5.6,0.0,1.5,2.0,244.4,244.4,244.8,53.7,54.0,54.2,876.1,-37.2,50.23,0.0,-38.1,84.4,876.8,-42.8,-42.8,84.4,100.0,3376.0,3374.0,25.8,24.3,24.7,20000.0,856.4,0,0
1696945,2026-08-20T09:10:38.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.1,1.0,244.6,244.9,244.9,0.8,0.6,0.6,868.5,-0.1,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1696976,2026-08-20T09:10:53.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.7,1.8,0.0,1.5,2.0,244.4,244.6,245.0,54.7,55.1,55.3,876.4,-42.1,50.24,0.0,-38.9,84.8,877.1,-43.9,-43.7,84.8,100.0,3377.0,3375.0,25.8,24.3,24.7,20000.0,856.4,0,0
1697013,2026-08-20T09:11:12.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.1,1.0,242.7,243.0,242.8,0.8,0.6,0.6,868.5,-0.2,50.3,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697044,2026-08-20T09:11:27.630002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.6,7.6,0.0,1.5,2.0,243.7,243.7,244.3,56.5,57.0,57.3,876.8,-37.5,50.25,0.0,-40.3,84.8,877.4,-45.1,-45.0,84.8,100.0,3379.0,3377.0,25.8,24.3,24.7,20000.0,856.4,0,0
1697075,2026-08-20T09:11:43.630178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,1.0,244.8,244.9,244.9,0.8,0.6,0.6,868.5,0.1,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697106,2026-08-20T09:11:58.629807+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.9,5.9,0.0,1.5,2.0,244.5,244.7,245.0,57.8,58.1,58.2,877.2,-40.1,50.26,0.0,-41.2,84.8,878.1,-46.0,-45.9,84.8,100.0,3380.0,3378.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697137,2026-08-20T09:12:14.630005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,2.1,1.0,242.5,242.7,242.7,0.8,0.6,0.6,868.5,-0.2,50.32,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697168,2026-08-20T09:12:29.619239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.9,8.4,0.0,1.5,3.0,244.9,244.9,245.4,59.6,58.9,60.3,877.5,-39.1,50.27,0.0,-42.6,85.2,878.4,-47.5,-47.6,85.2,100.0,3382.0,3379.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697199,2026-08-20T09:12:45.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,244.8,245.1,245.1,0.8,0.6,0.6,868.5,0.0,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697230,2026-08-20T09:13:00.618870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,6.1,0.0,1.5,3.0,242.5,242.5,242.9,60.6,59.7,61.1,877.7,-41.8,50.28,0.0,-43.2,85.2,878.4,-47.9,-48.3,85.2,100.0,3383.0,3380.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697261,2026-08-20T09:13:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.3,0.0,2.1,1.0,244.5,244.1,244.8,0.8,0.6,0.6,868.5,-0.3,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697292,2026-08-20T09:13:31.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.5,0.9,3.3,0.0,1.5,2.0,242.3,241.2,242.7,62.9,59.0,63.5,877.9,-45.2,50.28,0.0,-44.2,85.2,878.8,-48.5,-49.3,85.2,100.0,3383.0,3381.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697323,2026-08-20T09:13:47.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.1,0.0,2.1,1.0,244.4,243.3,245.2,0.8,0.6,0.6,868.5,0.1,50.34,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697354,2026-08-20T09:14:02.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,5.2,0.9,1.9,0.0,1.6,3.0,242.4,240.8,243.0,63.8,59.1,64.3,878.2,-48.2,50.29,0.0,-44.6,85.6,879.1,-50.1,-50.0,85.6,100.0,3385.0,3382.0,26.0,24.4,24.8,20000.0,856.4,0,0
1697385,2026-08-20T09:14:18.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.1,0.0,2.1,1.0,244.0,242.8,244.7,0.8,0.6,0.6,868.5,-0.1,50.35,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697417,2026-08-20T09:14:34.619873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.7,0.1,0.0,2.1,1.0,238.6,234.9,238.9,0.8,0.6,0.6,868.5,0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697461,2026-08-20T09:14:56.630231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,3.1,0.0,0.0,2.1,1.0,239.5,235.9,239.7,0.8,0.6,0.6,868.6,0.0,49.96,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697492,2026-08-20T09:15:11.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.6,0.6,2.7,0.0,1.6,1.0,239.4,235.7,239.8,12.5,14.4,10.8,870.5,6.2,49.91,0.0,2.5,85.6,871.1,3.5,2.0,85.6,100.0,3355.0,3354.0,26.0,24.4,24.8,20000.0,856.4,0,0
1697523,2026-08-20T09:15:27.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.1,0.0,2.1,1.0,239.4,235.8,239.5,0.8,0.6,0.6,868.6,0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697554,2026-08-20T09:15:42.629088+00:00,external_ems_2,bess_2,good,0.2989,normal,PCS phase voltage imbalance high: 14.8; PCS phase current imbalance high: 19.9,14.8,19.9,1.2,11.8,0.0,1.6,1.0,227.7,240.5,242.5,30.7,14.3,10.8,869.2,14.4,49.91,0.0,7.3,85.6,870.4,2.6,1.8,85.6,100.0,3349.0,3348.0,26.0,24.4,24.8,20000.0,856.4,0,0
1697585,2026-08-20T09:15:58.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.0,0.0,2.2,1.0,238.5,236.9,238.9,0.8,0.6,0.6,868.5,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1697616,2026-08-20T09:16:13.628812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,1.5,8.2,0.0,1.5,2.0,238.5,237.1,238.9,12.5,13.1,10.8,869.3,4.4,49.91,0.0,2.2,85.6,870.8,-3.8,-3.2,85.6,100.0,3350.0,3348.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697647,2026-08-20T09:16:29.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.0,0.0,2.2,1.0,238.3,236.1,237.4,0.8,0.6,0.6,868.5,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1697684,2026-08-20T09:16:47.619353+00:00,external_ems_2,bess_2,good,0.3183,normal,PCS phase voltage imbalance high: 16.5; PCS phase current imbalance high: 20.6,16.5,20.6,0.8,13.1,0.0,1.5,1.0,226.4,242.1,242.9,31.3,12.9,10.7,869.0,15.2,49.91,0.0,2.2,85.6,869.8,2.1,2.0,85.6,100.0,3350.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697721,2026-08-20T09:17:06.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.2,1.0,238.4,237.3,238.7,0.8,0.6,0.6,868.5,0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1697752,2026-08-20T09:17:21.629551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.7,2.5,0.0,1.6,2.0,238.4,237.1,238.8,12.5,12.8,10.8,868.7,4.6,49.91,0.0,2.2,85.6,869.4,2.1,1.7,85.6,100.0,3349.0,3347.0,25.9,24.3,24.8,20000.0,856.4,0,0
1697783,2026-08-20T09:17:37.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.0,2.2,1.0,238.2,237.2,238.6,0.8,0.6,0.6,868.5,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1697814,2026-08-20T09:17:52.618973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.9,2.1,0.0,1.6,1.0,238.4,237.2,238.8,12.5,12.9,10.7,868.5,4.5,49.91,0.0,2.2,85.6,869.4,2.4,1.8,85.6,100.0,3348.0,3347.0,25.9,24.3,24.7,20000.0,856.4,0,0
1697845,2026-08-20T09:18:08.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,2.2,1.0,238.3,237.3,238.6,0.8,0.6,0.6,868.5,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1697876,2026-08-20T09:18:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.1,0.9,6.4,0.0,1.6,2.0,248.6,248.1,249.1,55.1,51.6,55.7,873.5,-38.4,50.25,0.0,-39.4,85.6,874.4,-44.8,-44.4,85.6,100.0,3367.0,3365.0,25.9,24.3,24.7,20000.0,856.4,0,0
1697907,2026-08-20T09:18:39.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.2,0.0,2.2,1.0,244.9,244.3,245.2,0.8,0.6,0.6,868.5,-0.2,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1697938,2026-08-20T09:18:54.618987+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.0,0.7,7.2,0.0,1.6,3.0,242.1,241.4,242.6,60.5,57.0,61.0,875.4,-41.3,50.27,0.0,-42.5,85.6,876.1,-48.5,-48.0,85.6,100.0,3374.0,3371.0,25.9,24.3,24.7,20000.0,856.4,0,0
1697969,2026-08-20T09:19:10.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.2,1.0,244.3,243.7,244.8,0.8,0.6,0.6,868.5,0.0,50.32,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1698000,2026-08-20T09:19:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.2,0.9,3.2,0.0,1.6,2.0,242.3,241.5,242.7,61.3,57.7,61.9,876.2,-45.8,50.27,0.0,-43.2,85.6,877.1,-49.0,-48.4,85.6,100.0,3377.0,3375.0,25.9,24.3,24.8,20000.0,856.4,0,0
1698031,2026-08-20T09:19:41.629725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.2,0.0,2.2,1.0,242.0,241.6,242.5,0.8,0.6,0.6,868.5,-0.2,50.34,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1698062,2026-08-20T09:19:56.629861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.1,0.8,4.9,0.0,1.6,3.0,242.6,241.6,243.0,66.1,62.8,66.9,877.3,-47.5,50.3,0.0,-46.4,85.9,878.1,-52.4,-52.9,85.9,100.0,3381.0,3378.0,26.0,24.4,24.8,20000.0,856.4,0,0
1698095,2026-08-20T09:20:13.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.7,0.1,0.0,2.2,1.0,232.3,230.4,232.9,0.8,0.6,0.6,868.5,0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1698126,2026-08-20T09:20:28.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.6,3.2,0.0,1.6,1.0,238.4,237.1,238.8,12.5,12.9,10.8,870.5,5.3,49.91,0.0,2.2,85.9,871.1,2.1,2.0,85.9,100.0,3355.0,3354.0,26.0,24.4,24.8,20000.0,856.4,0,0
1698157,2026-08-20T09:20:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.1,0.0,2.2,1.0,238.5,237.2,238.5,0.8,0.6,0.6,868.6,0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.6,20000.0,855.9,0,0
1698188,2026-08-20T09:20:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,0.5,5.5,0.0,1.7,2.0,238.6,237.3,238.7,12.5,12.4,10.8,869.6,6.9,49.91,0.0,2.1,85.9,870.1,1.4,1.6,85.9,100.0,3353.0,3351.0,26.0,24.3,24.8,20000.0,856.4,0,0
1698219,2026-08-20T09:21:15.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.2,1.0,238.0,238.0,238.2,0.8,0.6,0.6,868.6,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.6,20000.0,855.9,0,0
1698250,2026-08-20T09:21:30.629496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.9,4.7,0.0,1.7,2.0,238.2,237.9,238.4,12.5,10.6,10.7,869.2,5.7,49.92,0.0,1.5,85.9,870.1,1.0,0.9,85.9,100.0,3351.0,3349.0,26.0,24.3,24.8,20000.0,856.4,0,0
1698281,2026-08-20T09:21:46.629690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.1,1.0,238.3,238.9,238.7,0.8,0.6,0.6,868.5,-0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1698312,2026-08-20T09:22:01.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,3.3,18.6,0.0,1.6,2.0,254.3,254.3,255.0,44.4,47.0,44.4,872.5,-38.5,50.17,0.0,-33.4,85.9,875.8,-57.1,-57.0,85.9,100.0,3371.0,3369.0,25.9,24.3,24.7,20000.0,856.4,0,0
1698345,2026-08-20T09:22:18.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,238.0,238.7,238.5,0.8,0.6,0.6,868.5,0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1698376,2026-08-20T09:22:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,2.2,0.0,1.7,1.0,238.4,238.8,238.9,12.5,10.7,10.6,868.8,3.4,49.92,0.0,1.3,85.9,869.4,1.2,1.0,85.9,100.0,3349.0,3348.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698407,2026-08-20T09:22:49.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.1,1.0,238.3,238.9,238.7,0.8,0.6,0.6,868.5,-0.2,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1698438,2026-08-20T09:23:04.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.5,2.6,0.0,1.7,1.0,238.4,238.8,238.9,12.5,10.6,10.6,868.6,3.7,49.92,0.0,1.3,85.9,869.1,1.1,0.9,85.9,100.0,3348.0,3347.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698469,2026-08-20T09:23:20.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.1,1.0,238.3,238.9,238.8,0.8,0.6,0.6,868.5,0.0,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1698500,2026-08-20T09:23:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,1.9,0.0,1.7,1.0,238.0,238.5,238.4,12.4,10.7,10.7,868.4,3.2,49.92,0.0,1.5,85.9,869.1,1.3,1.2,85.9,100.0,3347.0,3346.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698531,2026-08-20T09:23:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.1,1.0,232.7,233.2,233.3,0.8,0.6,0.6,868.5,0.0,49.89,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1698562,2026-08-20T09:24:06.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.8,0.9,5.9,0.0,1.7,3.0,243.3,243.4,243.8,49.2,52.1,53.0,873.5,-40.3,50.24,0.0,-35.8,85.9,874.4,-46.2,-46.4,85.9,100.0,3359.0,3356.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698593,2026-08-20T09:24:22.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,2.1,1.0,241.3,241.4,241.8,0.8,0.6,0.6,868.5,0.1,50.35,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
1698630,2026-08-20T09:24:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,2.3,11.7,0.0,1.7,2.0,233.0,233.2,233.9,42.7,41.4,43.0,872.8,-29.6,50.11,0.0,-21.9,85.9,875.1,-41.3,-43.2,85.9,100.0,3370.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698661,2026-08-20T09:24:56.619551+00:00,external_ems_1,bess_1,good,0.1385,normal,PCS phase voltage imbalance high: 10.4,10.4,0.2,2.7,0.2,0.0,2.2,1.0,236.8,247.2,246.7,0.8,0.6,0.6,868.5,-0.2,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698692,2026-08-20T09:25:11.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.3,1.7,3.5,0.0,1.7,2.0,243.0,241.6,243.3,58.7,54.5,58.8,874.7,-43.5,50.22,0.0,-40.8,86.3,876.4,-47.0,-46.5,86.3,100.0,3374.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698723,2026-08-20T09:25:27.619278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,3.0,0.0,0.0,2.2,1.0,243.3,241.1,244.4,0.8,0.6,0.6,868.5,0.0,50.34,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698754,2026-08-20T09:25:42.630102+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,3.3,4.5,2.7,24.9,0.0,1.7,2.0,239.7,237.8,241.1,46.9,42.8,47.3,874.4,-23.9,50.16,0.0,-30.7,86.3,877.1,-48.8,-48.5,86.3,100.0,3377.0,3375.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698785,2026-08-20T09:25:58.618747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,2.2,1.0,244.6,243.7,245.4,0.8,0.6,0.6,868.5,0.0,50.27,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698816,2026-08-20T09:26:13.618575+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,2.1,4.4,1.2,21.5,0.0,1.7,3.0,244.6,243.3,245.4,57.3,53.1,57.5,876.0,-44.2,50.25,0.0,-39.5,86.3,874.8,-22.7,-24.1,86.3,100.0,3368.0,3365.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698847,2026-08-20T09:26:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.7,0.0,0.0,2.2,1.0,231.0,228.5,232.3,0.8,0.6,0.6,868.5,0.0,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698878,2026-08-20T09:26:44.629938+00:00,external_ems_2,bess_2,good,0.0436,normal,PCS phase voltage imbalance high: 6.7,6.7,5.2,0.9,1.3,0.0,1.7,3.0,241.6,239.6,246.3,52.4,48.2,53.4,875.9,-42.1,50.24,0.0,-37.5,86.3,876.8,-43.4,-43.7,86.3,100.0,3377.0,3374.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698909,2026-08-20T09:27:00.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.7,0.0,0.0,2.2,1.0,242.2,239.4,243.4,0.8,0.6,0.6,868.5,0.0,50.23,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698940,2026-08-20T09:27:15.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,1.9,17.8,0.0,1.6,2.0,242.8,241.3,243.2,55.6,51.4,55.8,876.3,-33.9,50.24,0.0,-38.7,86.7,874.4,-16.1,-15.7,86.7,100.0,3369.0,3367.0,25.9,24.3,24.7,20000.0,856.4,0,0
1698977,2026-08-20T09:27:34.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,3.0,0.1,0.0,2.2,1.0,232.3,230.6,233.4,0.8,0.6,0.6,868.5,0.1,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699008,2026-08-20T09:27:49.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.8,2.9,0.0,1.7,3.0,244.7,244.0,245.2,53.6,50.4,54.0,876.0,-37.4,50.23,0.0,-37.3,86.7,876.8,-40.3,-40.9,86.7,100.0,3375.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
1699039,2026-08-20T09:28:05.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.0,2.2,1.0,243.3,242.7,243.5,0.8,0.6,0.6,868.5,0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699076,2026-08-20T09:28:23.619082+00:00,external_ems_2,bess_2,good,0.2598,normal,PCS phase voltage imbalance high: 12.7; PCS phase current imbalance high: 18.4,12.7,18.4,0.1,3.4,0.0,1.6,3.0,236.7,249.1,249.4,33.6,48.4,52.0,875.5,-22.3,50.2,0.0,-31.5,86.7,875.4,-25.7,-26.3,86.7,100.0,3367.0,3364.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699113,2026-08-20T09:28:42.619833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,243.7,243.2,244.1,0.8,0.6,0.6,868.5,0.0,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699144,2026-08-20T09:28:57.619246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.0,0.7,4.9,0.0,1.6,2.0,233.2,231.9,234.2,35.3,32.6,35.6,873.7,-14.1,50.05,0.0,-15.8,86.7,874.4,-19.0,-19.3,86.7,100.0,3365.0,3363.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699175,2026-08-20T09:29:13.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.2,0.0,2.2,1.0,244.7,244.0,245.1,0.8,0.6,0.6,868.5,0.2,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699206,2026-08-20T09:29:28.629593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.9,2.2,10.4,0.0,1.6,2.0,242.9,241.4,243.3,44.9,42.2,46.1,874.6,-28.4,50.13,0.0,-30.4,87.1,876.8,-38.8,-39.2,87.1,100.0,3376.0,3374.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699237,2026-08-20T09:29:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,244.4,244.0,244.9,0.8,0.6,0.6,868.5,0.0,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699268,2026-08-20T09:29:59.629160+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,2.2,3.4,2.6,26.9,0.0,1.6,2.0,233.3,232.1,234.3,33.4,30.0,33.4,873.8,-9.7,50.06,0.0,-17.7,87.1,876.4,-36.6,-35.8,87.1,100.0,3375.0,3373.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699299,2026-08-20T09:30:15.618857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,246.3,245.8,246.7,0.8,0.6,0.6,868.5,0.0,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699330,2026-08-20T09:30:30.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.3,1.9,2.6,0.0,1.6,2.0,245.8,244.4,245.7,51.7,48.6,51.9,875.2,-37.9,50.15,0.0,-35.9,87.1,877.1,-40.5,-40.5,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699379,2026-08-20T09:30:55.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.2,1.0,247.3,246.1,247.2,0.8,0.6,0.6,868.5,0.0,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699410,2026-08-20T09:31:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.3,0.5,14.0,0.0,1.7,3.0,245.8,244.4,245.6,52.9,49.8,53.1,876.3,-40.2,50.22,0.0,-36.7,87.1,875.8,-26.2,-26.1,87.1,100.0,3372.0,3369.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699447,2026-08-20T09:31:29.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.0,0.0,2.2,1.0,241.1,239.7,241.9,0.8,0.6,0.6,868.5,0.0,50.21,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699478,2026-08-20T09:31:44.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.6,7.4,0.0,1.6,3.0,243.7,243.0,244.2,52.3,49.2,52.5,876.5,-33.4,50.22,0.0,-36.1,87.5,877.1,-40.8,-40.6,87.5,100.0,3377.0,3374.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699509,2026-08-20T09:32:00.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.1,0.0,2.2,1.0,231.5,230.3,232.4,0.8,0.6,0.6,868.5,0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699540,2026-08-20T09:32:15.630633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.1,18.3,0.0,1.6,2.0,245.2,244.8,245.7,50.8,47.6,50.9,876.2,-36.1,50.22,0.0,-35.8,87.5,875.1,-17.8,-18.8,87.5,100.0,3371.0,3369.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699571,2026-08-20T09:32:31.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,244.6,244.0,244.9,0.8,0.6,0.6,868.5,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699614,2026-08-20T09:32:52.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.1,1.0,7.1,0.0,1.7,4.0,240.5,239.2,240.6,42.8,42.2,43.3,875.8,-21.0,50.15,0.0,-27.4,87.5,874.8,-13.9,-11.8,87.5,100.0,3374.0,3370.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699645,2026-08-20T09:33:08.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.1,0.0,0.0,2.2,1.0,237.8,238.0,238.8,0.8,0.6,0.6,868.6,0.0,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699676,2026-08-20T09:33:23.629858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.5,15.9,0.0,1.7,2.0,242.9,242.6,243.3,41.2,41.3,41.7,875.6,-23.9,50.17,0.0,-27.6,87.5,877.1,-39.8,-40.0,87.5,100.0,3377.0,3375.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699713,2026-08-20T09:33:42.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.2,1.0,245.9,246.1,246.3,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699744,2026-08-20T09:33:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.4,10.2,0.0,1.7,2.0,243.2,243.2,243.8,43.7,43.8,44.4,875.4,-23.0,50.12,0.0,-30.1,87.5,876.8,-33.2,-35.1,87.5,100.0,3374.0,3372.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699781,2026-08-20T09:34:16.619562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.8,0.1,0.0,2.2,1.0,240.5,244.3,243.5,0.8,0.6,0.6,868.6,0.1,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699821,2026-08-20T09:34:36.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.3,0.0,2.2,1.0,246.3,246.6,246.7,0.8,0.6,0.6,868.5,0.3,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699856,2026-08-20T09:34:53.618575+00:00,external_ems_2,bess_2,good,0.0156,normal,PCS phase voltage imbalance high: 5.6; PCS DC current and BMS current mismatch: 20.2,5.6,1.0,2.7,20.2,0.0,1.7,3.0,226.3,231.9,231.5,33.4,34.1,34.4,875.1,-22.0,50.06,0.0,-23.2,87.9,877.8,-42.2,-42.4,87.9,100.0,3380.0,3377.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699904,2026-08-20T09:35:38.322023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,2.2,18.6,0.0,1.7,3.0,241.0,241.2,241.6,37.5,37.5,37.4,875.2,-20.9,50.1,0.0,-26.7,87.9,877.4,-39.5,-39.4,87.9,100.0,3378.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699943,2026-08-20T09:36:08.162641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,2.3,1.0,243.9,243.8,243.8,0.8,0.6,0.6,868.5,0.0,50.26,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699974,2026-08-20T09:36:27.246440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,0.2,0.0,1.7,2.0,243.8,243.8,244.2,48.0,48.6,48.3,876.3,-34.3,50.2,0.0,-34.0,88.3,876.8,-34.5,-34.5,88.3,100.0,3374.0,3372.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700005,2026-08-20T09:36:43.257583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.3,1.0,229.9,230.4,230.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1700036,2026-08-20T09:37:06.047091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.9,5.2,0.0,1.7,3.0,240.9,241.3,241.6,40.6,40.9,40.9,875.2,-32.8,50.1,0.0,-24.2,88.3,877.1,-38.0,-38.1,88.3,100.0,3378.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700067,2026-08-20T09:37:22.036188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,230.1,230.4,230.6,0.8,0.6,0.6,868.5,0.0,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700098,2026-08-20T09:37:37.036190+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.6,0.6,1.6,20.2,0.0,1.7,4.0,247.7,247.5,248.1,48.9,49.5,49.0,876.4,-32.3,50.19,0.0,-30.1,88.3,874.8,-12.1,-8.8,88.3,100.0,3368.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700141,2026-08-20T09:38:01.736557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,245.3,245.1,245.1,0.8,0.6,0.6,868.5,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700192,2026-08-20T09:38:29.228324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.6,11.4,0.0,1.7,3.0,241.8,241.9,242.4,40.0,40.6,40.2,876.2,-21.2,50.2,0.0,-24.7,88.3,876.8,-32.6,-37.7,88.3,100.0,3375.0,3372.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700223,2026-08-20T09:38:53.325882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.3,0.0,2.2,1.0,240.5,240.7,241.3,0.8,0.6,0.6,868.5,0.3,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700254,2026-08-20T09:39:12.694988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,0.9,17.5,0.0,1.6,3.0,241.4,241.7,242.5,37.6,38.7,39.7,875.0,-23.8,50.1,0.0,-17.3,88.7,874.1,-6.3,-4.1,88.7,100.0,3365.0,3362.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700292,2026-08-20T09:39:36.416089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.5,3.1,0.0,1.6,3.0,246.1,245.2,245.9,49.3,47.5,49.1,876.3,-33.6,50.21,0.0,-34.5,88.7,876.8,-30.5,-31.7,88.7,100.0,3378.0,3375.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700328,2026-08-20T09:39:56.227960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.4,1.9,19.5,0.0,1.6,2.0,237.1,235.4,238.0,39.0,35.7,39.1,875.2,-19.8,50.11,0.0,-24.7,88.7,877.1,-39.3,-38.7,88.7,100.0,3378.0,3376.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700360,2026-08-20T09:40:15.201058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.3,1.0,1.8,0.0,1.6,2.0,244.1,241.7,245.3,50.3,46.0,50.0,876.4,-37.1,50.21,0.0,-34.5,88.7,877.4,-38.9,-38.8,88.7,100.0,3378.0,3376.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700391,2026-08-20T09:40:31.212269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.7,0.0,0.0,2.2,1.0,233.8,231.5,235.0,0.8,0.6,0.6,868.5,0.0,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700422,2026-08-20T09:40:51.312483+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,3.9,5.3,2.9,28.2,0.0,1.6,3.0,234.5,232.1,236.0,34.0,29.1,34.4,874.5,-11.7,50.07,0.0,-19.8,88.7,877.4,-39.9,-39.4,88.7,100.0,3379.0,3376.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700453,2026-08-20T09:41:16.438500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.2,1.0,243.2,242.1,243.7,0.8,0.6,0.6,868.5,-0.1,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700488,2026-08-20T09:41:41.754216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.4,1.2,19.1,0.0,1.6,3.0,244.2,242.6,244.6,51.0,46.6,51.0,876.6,-36.3,50.21,0.0,-35.1,89.1,875.4,-17.2,-17.5,89.1,100.0,3376.0,3373.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700519,2026-08-20T09:41:57.744056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,2.2,1.0,242.3,240.5,243.7,0.8,0.6,0.6,868.5,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700550,2026-08-20T09:42:14.825066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,7.6,1.1,5.8,0.0,1.7,3.0,245.5,245.3,247.1,43.8,47.4,51.4,876.7,-34.1,50.21,0.0,-35.4,89.1,877.8,-39.9,-39.9,89.1,100.0,3378.0,3375.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700581,2026-08-20T09:42:30.825037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.1,0.0,2.3,1.0,231.8,230.1,232.8,0.8,0.6,0.6,868.5,0.1,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1700612,2026-08-20T09:42:45.825968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,1.8,18.2,0.0,1.7,2.0,244.1,243.4,244.6,52.1,48.8,52.5,876.9,-34.0,50.22,0.0,-36.1,89.1,875.1,-15.8,-16.5,89.1,100.0,3372.0,3370.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700650,2026-08-20T09:43:10.270082+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,2.5,3.4,1.7,22.8,0.0,1.7,3.0,232.5,230.7,233.2,34.2,31.0,34.4,874.7,-9.2,50.05,0.0,-15.5,89.1,876.4,-32.0,-30.7,89.1,100.0,3375.0,3372.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700681,2026-08-20T09:43:25.764482+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.0,0.1,0.0,2.3,1.0,242.4,240.9,242.9,0.8,0.6,0.6,868.5,0.1,50.21,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1700712,2026-08-20T09:43:43.197388+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,2.6,3.3,3.0,23.0,0.0,1.7,3.0,230.3,228.8,231.4,36.6,33.3,36.5,875.1,-20.5,50.06,0.0,-16.2,89.5,878.1,-43.5,-43.4,89.5,100.0,3382.0,3379.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700743,2026-08-20T09:44:01.771845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.1,0.0,2.3,1.0,240.6,238.7,241.3,0.8,0.6,0.6,868.5,0.1,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1700774,2026-08-20T09:44:16.762372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.7,4.4,0.0,1.7,4.0,244.7,243.8,244.9,57.3,54.1,57.3,877.8,-37.3,50.25,0.0,-39.9,89.5,877.1,-32.9,-33.3,89.5,100.0,3379.0,3375.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700805,2026-08-20T09:44:39.830690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.2,0.0,2.3,1.0,243.5,242.8,243.8,0.8,0.6,0.6,868.5,-0.2,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1700843,2026-08-20T09:45:02.451805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,3.0,0.1,0.0,2.3,1.0,237.6,236.2,238.6,0.8,0.6,0.6,868.5,0.1,50.15,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1700881,2026-08-20T09:45:21.451791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.2,0.0,2.3,1.0,233.1,232.0,234.0,0.8,0.6,0.6,868.5,0.2,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1700912,2026-08-20T09:45:38.914699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.6,10.3,0.0,1.7,4.0,244.0,243.1,244.4,55.3,52.3,56.2,878.0,-39.0,50.21,0.0,-40.5,89.5,877.4,-28.7,-29.6,89.5,100.0,3378.0,3374.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700943,2026-08-20T09:45:57.709232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.2,0.0,2.3,1.0,242.4,241.8,242.8,0.8,0.6,0.6,868.5,0.2,50.32,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1700981,2026-08-20T09:46:16.732535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.0,0.0,2.3,1.0,242.4,241.1,243.1,0.8,0.6,0.6,868.5,0.0,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701012,2026-08-20T09:46:33.835212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.2,14.4,0.0,1.7,3.0,244.1,243.3,244.5,57.4,54.0,57.2,877.6,-43.1,50.2,0.0,-32.2,89.9,877.8,-28.7,-29.5,89.9,100.0,3382.0,3379.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701043,2026-08-20T09:46:49.834948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.3,1.0,242.3,241.7,242.5,0.8,0.6,0.6,868.5,0.1,50.3,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701087,2026-08-20T09:47:14.500305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.1,0.0,2.3,1.0,234.2,232.4,234.6,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701125,2026-08-20T09:47:32.998052+00:00,external_ems_1,bess_1,good,0.3181,normal,PCS phase voltage imbalance high: 17.4,17.4,0.2,3.0,0.0,0.0,2.3,1.0,234.0,251.4,251.0,0.8,0.6,0.6,868.5,0.0,50.25,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701162,2026-08-20T09:47:50.998273+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,2.3,6.6,0.0,1.7,3.0,232.5,231.8,232.6,35.0,34.4,35.1,875.5,-28.6,50.06,0.0,-16.5,90.2,877.8,-35.2,-32.6,90.2,100.0,3382.0,3379.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701193,2026-08-20T09:48:09.012309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.3,1.0,244.1,244.3,244.5,0.8,0.6,0.6,868.5,0.0,50.29,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701237,2026-08-20T09:48:31.001528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,233.7,234.1,234.1,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701268,2026-08-20T09:48:48.286346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.6,12.4,0.0,1.7,3.0,243.9,244.0,244.1,51.8,51.9,51.5,878.0,-40.3,50.22,0.0,-36.9,90.2,877.4,-27.9,-27.3,90.2,100.0,3382.0,3379.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701299,2026-08-20T09:49:04.286598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,1.0,234.7,235.2,235.3,0.8,0.6,0.6,868.5,0.0,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701350,2026-08-20T09:49:29.296377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.9,4.9,0.0,1.7,3.0,230.2,230.3,230.6,38.8,38.7,38.9,875.9,-20.4,50.09,0.0,-16.5,90.2,876.8,-25.3,-25.8,90.2,100.0,3381.0,3378.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701381,2026-08-20T09:49:45.286110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.3,1.0,246.1,246.4,246.2,0.8,0.6,0.6,868.5,0.0,50.28,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701412,2026-08-20T09:50:00.296946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,4.1,0.4,1.8,3.0,243.7,243.3,243.8,51.5,52.0,51.8,877.9,-33.7,50.22,0.0,-36.7,90.6,877.4,-29.6,-30.6,90.2,100.0,3381.0,3378.0,26.2,24.4,24.9,20000.0,856.4,0,0
1701449,2026-08-20T09:50:19.286538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.3,1.0,241.7,241.7,242.2,0.8,0.6,0.6,868.5,-0.2,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701480,2026-08-20T09:50:34.297824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.1,2.7,0.0,1.7,4.0,245.5,245.5,246.1,42.9,43.1,43.4,876.3,-24.5,50.12,0.0,-27.8,90.6,877.4,-27.2,-27.8,90.6,100.0,3378.0,3374.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701517,2026-08-20T09:50:53.286115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,2.3,1.0,244.7,243.8,244.3,0.8,0.6,0.6,868.5,0.0,50.26,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701548,2026-08-20T09:51:08.286113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,14.2,0.0,1.7,4.0,242.6,242.6,242.9,49.7,50.1,49.9,877.7,-31.5,50.19,0.0,-30.2,90.6,876.1,-17.3,-15.6,90.6,100.0,3380.0,3376.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701579,2026-08-20T09:51:24.296533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,2.3,1.0,245.0,245.1,245.3,0.8,0.6,0.6,868.5,0.1,50.24,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701610,2026-08-20T09:51:41.822941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.6,8.0,0.0,1.7,3.0,243.1,243.3,243.8,40.2,40.5,40.7,876.8,-30.5,50.11,0.0,-28.0,90.6,878.4,-38.5,-38.6,90.6,100.0,3383.0,3380.0,26.1,24.4,24.8,20000.0,856.4,0,0
1701641,2026-08-20T09:51:57.822824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,2.3,1.0,231.7,232.4,232.5,0.8,0.6,0.6,868.5,-0.1,50.18,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701672,2026-08-20T09:52:12.811571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,1.3,6.6,0.0,1.7,3.0,239.8,240.6,240.8,35.9,36.0,36.0,876.1,-18.7,50.11,0.0,-25.4,90.6,877.4,-25.3,-26.9,90.6,100.0,3380.0,3377.0,26.1,24.4,24.8,20000.0,856.4,0,0
1701703,2026-08-20T09:52:28.811555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,2.3,1.0,244.2,244.5,244.4,0.8,0.6,0.6,868.5,-0.2,50.24,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701734,2026-08-20T09:52:43.811831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.5,8.7,0.0,1.7,3.0,244.0,244.2,244.7,47.7,48.2,47.8,876.6,-34.3,50.15,0.0,-28.7,91.0,877.1,-25.6,-26.4,91.0,100.0,3380.0,3377.0,26.1,24.4,24.8,20000.0,856.4,0,0
1701765,2026-08-20T09:52:59.822358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,247.2,247.3,247.4,0.8,0.6,0.6,868.5,0.0,50.23,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701796,2026-08-20T09:53:14.811728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,2.1,14.1,0.0,1.8,3.0,230.4,230.5,231.1,29.5,28.4,28.7,875.0,-14.1,50.01,0.0,-12.8,91.0,877.1,-28.2,-29.1,91.0,100.0,3375.0,3372.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701827,2026-08-20T09:53:30.811558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.4,0.0,2.3,1.0,247.8,248.1,248.2,0.8,0.6,0.6,868.5,0.4,50.24,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
