id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1701858,2026-08-20T09:53:45.821657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,4.5,0.0,1.8,4.0,246.0,246.2,246.5,43.4,43.6,43.2,877.0,-30.0,50.15,0.0,-30.9,91.0,877.8,-34.5,-34.6,91.0,100.0,3381.0,3377.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701889,2026-08-20T09:54:01.812487+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,2.3,1.0,241.7,241.8,242.1,0.8,0.6,0.6,868.5,-0.2,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701920,2026-08-20T09:54:16.811550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,2.5,19.3,0.0,1.8,4.0,235.4,235.7,236.2,29.1,28.7,28.8,874.9,-12.9,50.04,0.0,-16.9,91.0,877.4,-32.2,-32.4,91.0,100.0,3379.0,3375.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701963,2026-08-20T09:54:38.811557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.3,1.0,231.1,231.6,231.6,0.8,0.6,0.6,868.5,0.2,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1702000,2026-08-20T09:54:56.811596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.8,4.6,0.0,1.8,3.0,244.1,244.4,244.8,31.2,31.4,31.3,875.3,-16.8,50.1,0.0,-24.2,91.0,876.1,-21.4,-22.3,91.0,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702031,2026-08-20T09:55:12.811650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,2.2,1.0,242.0,241.8,242.1,0.8,0.6,0.6,868.5,-0.2,50.1,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702062,2026-08-20T09:55:27.821683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,0.2,4.7,0.0,1.8,4.0,235.2,235.7,236.1,27.0,26.9,26.9,874.6,-11.0,50.02,0.0,-7.7,91.4,874.4,-6.3,-1.6,91.4,100.0,3372.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702093,2026-08-20T09:55:43.822850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.3,0.0,2.2,1.0,234.1,235.0,234.9,0.8,0.6,0.6,868.5,0.3,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702124,2026-08-20T09:55:58.811563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.8,15.1,0.0,1.8,2.0,236.0,236.3,236.7,27.8,28.0,27.7,874.3,-11.9,50.05,0.0,-13.4,91.4,876.1,-27.0,-27.0,91.4,100.0,3374.0,3372.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702155,2026-08-20T09:56:14.811556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,245.5,245.3,245.3,0.8,0.6,0.6,868.5,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702186,2026-08-20T09:56:29.811552+00:00,external_ems_2,bess_2,good,0.2101,normal,PCS DC current and BMS current mismatch: 33.1,1.3,1.4,3.2,33.1,0.0,1.8,3.0,226.5,225.4,226.7,22.8,21.4,22.1,872.6,6.3,49.93,0.0,-2.3,91.4,875.8,-26.8,-26.3,91.4,100.0,3373.0,3370.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702217,2026-08-20T09:56:45.811978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.3,0.0,2.2,1.0,251.5,250.7,250.8,0.8,0.6,0.6,868.5,-0.3,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702254,2026-08-20T09:57:03.811558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.3,2.5,0.0,1.8,3.0,245.7,245.4,246.0,33.8,34.2,33.9,875.1,-21.0,50.12,0.0,-23.2,91.4,874.8,-18.5,-16.2,91.4,100.0,3373.0,3370.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702285,2026-08-20T09:57:19.811549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.3,0.0,2.2,1.0,230.9,231.6,231.2,0.8,0.6,0.6,868.5,0.3,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702316,2026-08-20T09:57:34.811725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.2,1.2,0.0,1.8,3.0,250.4,250.9,251.1,30.0,30.0,29.8,874.6,-15.2,50.11,0.0,-23.6,91.4,874.4,-16.4,-15.5,91.4,100.0,3368.0,3365.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702347,2026-08-20T09:57:50.812492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.2,1.0,239.9,240.2,240.3,0.8,0.6,0.6,868.5,0.2,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702378,2026-08-20T09:58:05.811660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,17.4,0.0,1.8,3.0,244.0,244.0,244.3,34.8,35.2,34.9,875.1,-22.3,50.12,0.0,-24.1,91.4,873.4,-4.9,0.7,91.4,100.0,3368.0,3365.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702409,2026-08-20T09:58:21.821740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,237.4,237.7,237.7,0.8,0.6,0.6,868.5,0.1,50.07,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702440,2026-08-20T09:58:36.811541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.9,5.9,0.0,1.8,3.0,248.8,249.2,249.5,36.1,36.6,36.1,875.2,-23.0,50.13,0.0,-18.3,91.4,876.1,-28.9,-28.7,91.4,100.0,3374.0,3371.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702471,2026-08-20T09:58:54.987118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,2.2,1.0,244.0,244.4,244.5,0.8,0.6,0.6,868.5,-0.1,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702502,2026-08-20T09:59:09.986671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.0,2.3,0.0,1.8,3.0,239.7,240.1,240.2,27.1,26.7,26.7,873.8,-3.7,50.04,0.0,-16.8,91.4,873.8,-6.0,-2.9,91.4,100.0,3373.0,3370.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702533,2026-08-20T09:59:25.986891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,245.9,246.1,246.2,0.8,0.6,0.6,868.5,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702564,2026-08-20T09:59:40.977050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.7,8.0,0.0,1.8,3.0,249.0,249.2,249.6,36.1,36.5,36.1,875.1,-20.5,50.13,0.0,-25.3,91.8,875.8,-28.5,-28.6,91.8,100.0,3373.0,3370.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702595,2026-08-20T09:59:56.987299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.2,1.0,245.4,245.6,245.8,0.8,0.6,0.6,868.5,0.1,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702626,2026-08-20T10:00:11.987532+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,1.1,1.0,2.8,25.0,0.0,1.8,3.0,226.9,228.0,228.0,25.0,24.0,24.5,872.6,2.3,49.95,0.0,-2.3,91.8,875.4,-22.7,-23.5,91.8,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702657,2026-08-20T10:00:27.976494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,248.0,248.1,248.3,0.8,0.6,0.6,868.5,-0.1,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702688,2026-08-20T10:00:42.987476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.0,7.3,0.0,1.8,3.0,246.8,247.3,247.6,35.6,35.7,35.2,875.1,-24.5,50.13,0.0,-24.6,91.8,875.1,-17.2,-17.9,91.8,100.0,3373.0,3370.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702719,2026-08-20T10:00:58.976483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.3,1.0,224.7,225.1,225.4,0.8,0.6,0.6,868.4,0.0,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1702750,2026-08-20T10:01:13.976464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.9,13.4,0.0,1.8,2.0,248.9,249.2,249.6,28.9,29.0,28.9,874.3,-15.5,50.09,0.0,-22.1,91.8,873.4,-2.1,1.0,91.8,100.0,3366.0,3364.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702781,2026-08-20T10:01:29.987317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,2.3,1.0,244.4,245.3,245.2,0.8,0.6,0.6,868.5,0.0,50.17,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1702812,2026-08-20T10:01:44.976653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.9,10.0,0.0,1.8,3.0,234.4,234.8,235.0,25.9,25.7,25.6,873.5,-14.7,49.99,0.0,-5.3,91.8,875.4,-24.7,-26.1,91.8,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702843,2026-08-20T10:02:00.986907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.3,1.0,246.8,247.2,247.2,0.8,0.6,0.6,868.5,0.1,50.17,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1702874,2026-08-20T10:02:15.986691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.1,12.8,0.0,1.8,5.0,227.5,228.1,228.5,24.4,23.3,23.6,872.7,5.1,49.95,0.0,-3.8,91.8,873.8,-7.7,-3.0,91.8,100.0,3362.0,3357.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702905,2026-08-20T10:02:31.976547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,249.9,250.3,250.2,0.8,0.6,0.6,868.5,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1702936,2026-08-20T10:02:46.976458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,1.4,18.5,0.0,1.8,3.0,239.6,240.0,240.3,27.6,27.7,27.5,874.0,-6.9,50.01,0.0,-18.2,91.8,875.4,-25.4,-25.3,91.8,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702967,2026-08-20T10:03:02.976548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.2,0.0,2.3,1.0,239.3,240.3,240.0,0.8,0.6,0.6,868.5,0.2,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1702998,2026-08-20T10:03:17.976471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,2.9,18.9,0.0,1.7,3.0,234.8,235.3,235.6,23.7,22.1,23.3,872.2,-5.6,49.95,0.0,-6.1,92.2,875.1,-24.5,-24.3,92.2,100.0,3370.0,3367.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703029,2026-08-20T10:03:33.987579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.3,1.0,248.9,248.7,248.8,0.8,0.6,0.6,868.5,-0.1,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703060,2026-08-20T10:03:51.025101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,1.9,18.3,0.0,1.8,2.0,247.1,245.8,246.4,31.3,30.6,31.5,874.3,-16.2,50.07,0.0,-15.7,92.2,872.4,2.1,3.3,92.2,100.0,3363.0,3361.0,26.1,24.3,24.8,20000.0,856.4,0,0
1703098,2026-08-20T10:04:10.014512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,0.0,1.3,0.0,1.7,3.0,251.5,250.1,251.0,31.0,27.8,30.9,874.1,-19.8,50.09,0.0,-20.0,92.2,874.1,-18.5,-18.4,92.2,100.0,3365.0,3362.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703136,2026-08-20T10:04:29.019117+00:00,external_ems_2,bess_2,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,2.3,0.2,19.4,0.0,1.7,3.0,227.5,222.5,227.8,21.6,19.3,21.5,872.2,14.9,49.94,0.0,2.2,92.2,872.4,-4.5,-0.9,92.2,100.0,3361.0,3358.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703167,2026-08-20T10:04:45.014495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.0,2.3,1.0,249.9,248.9,250.8,0.8,0.6,0.6,868.4,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703198,2026-08-20T10:05:00.014555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.9,0.3,6.1,0.0,1.7,3.0,250.4,248.8,250.4,32.1,28.3,32.2,874.1,-17.1,50.1,0.0,-16.5,92.2,874.4,-23.2,-22.8,92.2,100.0,3365.0,3362.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703229,2026-08-20T10:05:16.014497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.0,0.5,0.0,2.3,1.0,228.0,224.8,228.7,0.8,0.6,0.6,868.5,0.5,49.99,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703266,2026-08-20T10:05:34.014503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,5.0,1.1,10.9,0.0,1.7,2.0,244.8,243.2,245.8,24.8,20.0,25.0,873.0,-6.9,50.03,0.0,-14.0,92.2,874.1,-17.8,-16.6,92.2,100.0,3368.0,3366.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703297,2026-08-20T10:05:50.014477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.9,0.2,0.0,2.3,1.0,239.2,237.5,240.1,0.8,0.6,0.6,868.4,0.2,50.05,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703328,2026-08-20T10:06:05.015780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,0.5,3.0,0.0,1.7,3.0,247.2,245.8,247.6,31.0,26.9,30.6,873.9,-13.1,50.09,0.0,-19.6,92.2,873.4,-10.1,-8.4,92.2,100.0,3358.0,3355.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703359,2026-08-20T10:06:21.014485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,3.0,0.2,0.0,2.3,1.0,244.8,243.0,245.5,0.8,0.6,0.6,868.5,0.2,50.05,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703390,2026-08-20T10:06:36.014469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.6,0.1,3.1,0.0,1.6,3.0,246.0,244.8,247.7,24.8,20.6,25.2,873.0,-7.9,50.01,0.0,-9.6,92.2,873.1,-11.0,-8.6,92.2,100.0,3363.0,3360.0,26.0,24.4,24.8,20000.0,856.4,0,0
1703421,2026-08-20T10:06:52.014473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.3,1.0,249.3,248.7,250.2,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703452,2026-08-20T10:07:07.025299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,0.9,5.8,0.0,1.7,3.0,250.0,248.2,249.4,32.1,28.9,32.1,873.9,-18.0,50.08,0.0,-20.7,92.2,874.8,-23.8,-23.7,92.2,100.0,3368.0,3365.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703483,2026-08-20T10:07:23.025229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.0,0.0,0.0,2.3,1.0,226.2,225.0,227.1,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703528,2026-08-20T10:07:45.014485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,1.6,19.0,0.0,1.7,3.0,248.0,247.0,248.0,32.4,29.4,32.2,874.0,-19.9,50.09,0.0,-21.2,92.2,872.4,-0.9,2.5,92.2,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703559,2026-08-20T10:08:01.014492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.1,0.0,2.3,1.0,227.1,224.5,227.5,0.8,0.6,0.6,868.5,0.1,50.0,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703596,2026-08-20T10:08:19.014482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.2,4.3,0.0,1.7,3.0,249.7,248.8,249.9,32.1,29.1,32.0,873.9,-16.7,50.1,0.0,-21.1,92.6,874.1,-21.0,-20.9,92.6,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703627,2026-08-20T10:08:35.024578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.0,0.0,2.3,1.0,248.7,247.2,247.9,0.8,0.6,0.6,868.5,0.0,50.15,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703658,2026-08-20T10:08:50.014629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.8,1.4,11.9,0.0,1.7,3.0,228.3,227.0,228.6,24.0,20.2,23.8,872.0,-1.1,49.95,0.0,2.1,92.6,873.4,-13.0,-11.2,92.6,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703689,2026-08-20T10:09:06.015177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,2.3,1.0,247.1,245.5,247.4,0.8,0.6,0.6,868.4,0.0,50.11,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703720,2026-08-20T10:09:21.014478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.5,1.9,11.7,0.0,1.7,2.0,238.6,237.7,239.5,23.1,19.6,22.7,872.5,-9.9,49.99,0.0,-9.7,92.6,874.4,-21.6,-21.7,92.6,100.0,3368.0,3366.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703757,2026-08-20T10:09:40.014489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,2.3,1.0,252.0,251.1,251.6,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703788,2026-08-20T10:09:55.014486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.7,7.4,0.0,1.7,2.0,248.3,247.6,248.5,28.5,25.3,28.1,873.4,-12.8,50.03,0.0,-17.8,92.6,874.1,-20.2,-20.3,92.6,100.0,3366.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703819,2026-08-20T10:10:11.014686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.4,0.0,2.3,1.0,248.7,248.7,249.0,0.8,0.6,0.6,868.5,-0.4,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703863,2026-08-20T10:10:33.014562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.0,0.0,0.0,2.3,1.0,241.5,240.1,242.1,0.8,0.6,0.6,868.5,0.0,50.04,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703894,2026-08-20T10:10:48.024594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.0,0.6,10.7,0.0,1.7,3.0,246.5,245.2,246.8,27.1,23.1,27.0,873.2,-8.7,50.06,0.0,-13.8,92.6,873.8,-19.4,-18.9,92.6,100.0,3362.0,3359.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703932,2026-08-20T10:11:07.014544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,6.0,1.8,15.0,0.0,1.7,2.0,249.9,247.5,249.6,26.2,20.4,26.4,872.9,-9.6,50.05,0.0,-15.3,92.6,871.1,5.4,6.3,92.6,100.0,3358.0,3356.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703963,2026-08-20T10:11:23.014475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,3.0,0.0,0.0,2.2,1.0,249.8,246.5,249.4,0.8,0.6,0.6,868.5,0.0,50.11,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704006,2026-08-20T10:11:44.014486+00:00,external_ems_2,bess_2,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,7.0,1.1,6.3,0.0,1.7,3.0,241.7,235.9,242.2,20.9,13.9,20.9,872.2,-1.6,50.04,0.0,-6.2,92.6,871.1,4.7,6.1,92.6,100.0,3358.0,3355.0,26.0,24.3,24.8,20000.0,856.4,0,0
1704056,2026-08-20T10:12:09.014494+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,5.0,0.4,2.1,0.0,1.8,3.0,237.6,235.0,237.6,20.0,15.0,19.7,871.0,1.6,49.98,0.0,-3.8,92.6,871.4,-0.5,2.1,92.6,100.0,3361.0,3358.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704087,2026-08-20T10:12:25.025305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.1,0.0,2.3,1.0,255.0,253.2,254.2,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704124,2026-08-20T10:12:43.014488+00:00,external_ems_2,bess_2,good,0.3466,normal,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 13.7; PCS DC current and BMS current mismatch: 21.7,18.1,13.7,3.0,21.7,0.0,1.8,2.0,223.7,240.4,241.8,30.6,16.9,17.9,870.1,5.9,49.9,0.0,4.8,92.6,873.1,-15.8,-16.2,92.6,100.0,3361.0,3359.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704162,2026-08-20T10:13:02.025074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.9,0.6,6.4,0.0,1.8,3.0,248.7,247.6,249.1,24.0,20.1,23.7,872.2,-9.2,50.04,0.0,-14.3,92.6,872.8,-15.6,-16.0,92.6,100.0,3361.0,3358.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704199,2026-08-20T10:13:21.015770+00:00,external_ems_1,bess_1,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,0.2,3.0,0.0,0.0,2.3,1.0,225.6,219.7,225.1,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704237,2026-08-20T10:13:40.026310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.3,0.0,2.3,1.0,240.0,237.8,239.2,0.8,0.6,0.6,868.5,0.3,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704268,2026-08-20T10:13:55.024958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,2.3,19.5,0.0,1.8,3.0,247.9,246.5,247.6,23.5,20.3,23.3,872.1,-9.9,50.04,0.0,-13.6,92.6,869.8,9.6,9.0,92.6,100.0,3351.0,3348.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704299,2026-08-20T10:14:11.025893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.0,2.3,1.0,231.2,228.1,231.0,0.8,0.6,0.6,868.5,0.0,49.94,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704330,2026-08-20T10:14:26.014550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.3,0.6,6.9,0.0,1.8,2.0,252.4,250.2,251.1,23.1,19.8,22.9,871.8,-8.3,50.04,0.0,-13.5,92.6,872.4,-15.2,-15.3,92.6,100.0,3360.0,3358.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704361,2026-08-20T10:14:42.014484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.3,0.0,2.3,1.0,248.2,247.7,248.4,0.8,0.6,0.6,868.5,0.3,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704398,2026-08-20T10:15:00.015385+00:00,external_ems_2,bess_2,good,0.2559,normal,PCS phase voltage imbalance high: 7.2; PCS phase current imbalance high: 18.4; PCS DC current and BMS current mismatch: 25.0,7.2,18.4,1.9,25.0,0.0,1.8,3.0,221.1,225.4,228.3,36.8,18.4,18.8,869.2,22.2,49.94,0.0,6.6,92.6,871.1,-2.8,0.5,92.6,100.0,3358.0,3355.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704429,2026-08-20T10:15:18.204715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,2.3,1.0,238.4,238.5,239.3,0.8,0.6,0.6,868.5,0.0,50.04,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704460,2026-08-20T10:15:36.412784+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.9,3.2,2.3,21.3,0.0,1.8,3.0,246.3,245.4,246.3,22.3,19.1,21.9,871.7,-9.1,50.03,0.0,-12.4,92.6,869.4,12.2,9.7,92.6,100.0,3351.0,3348.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704498,2026-08-20T10:15:55.413003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.7,13.0,0.0,1.8,2.0,242.6,241.7,242.9,19.2,15.6,19.0,870.4,-1.0,49.96,0.0,-2.9,92.6,872.1,-14.0,-13.7,92.6,100.0,3358.0,3356.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704529,2026-08-20T10:16:14.553420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.1,0.0,2.3,1.0,252.0,251.2,252.1,0.8,0.6,0.6,868.5,0.1,50.05,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704560,2026-08-20T10:16:29.553021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,0.5,7.0,0.0,1.7,2.0,249.9,248.9,250.1,20.8,17.7,20.4,871.3,-6.1,50.02,0.0,-11.1,92.6,871.8,-13.1,-12.9,92.6,100.0,3358.0,3356.0,25.9,24.2,24.7,20000.0,856.4,0,0
1704591,2026-08-20T10:16:45.554350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.3,0.0,2.3,1.0,237.0,236.4,237.6,0.8,0.6,0.6,868.5,0.3,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704629,2026-08-20T10:17:04.542961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,3.0,0.0,0.0,2.3,1.0,228.7,224.6,228.1,0.8,0.6,0.6,868.5,0.0,49.92,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704660,2026-08-20T10:17:19.542970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.1,0.5,1.0,0.0,1.8,2.0,251.7,249.8,252.0,19.7,16.6,19.7,870.9,-0.1,50.01,0.0,-9.9,92.6,870.4,0.9,1.0,92.6,100.0,3353.0,3351.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704704,2026-08-20T10:17:41.544007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.1,1.6,16.5,0.0,1.8,3.0,250.1,248.4,250.0,19.5,16.4,19.2,870.7,-5.0,50.01,0.0,-9.8,93.0,869.1,11.5,9.2,93.0,100.0,3348.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704735,2026-08-20T10:17:57.543613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.3,2.0,247.9,246.6,248.0,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704766,2026-08-20T10:18:12.553691+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,3.2,1.1,2.7,23.4,0.0,1.8,2.0,227.7,224.5,227.5,20.7,20.0,19.6,868.7,12.6,49.91,0.0,10.5,93.0,871.4,-10.8,-10.9,93.0,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704797,2026-08-20T10:18:28.542897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.1,0.0,2.3,1.0,237.6,235.7,237.5,0.8,0.6,0.6,868.5,0.1,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704828,2026-08-20T10:18:43.542963+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,3.1,3.0,2.4,23.7,0.0,1.8,2.0,227.2,224.3,227.4,29.7,29.5,26.7,868.0,16.9,49.86,0.0,11.7,93.0,870.4,-6.8,-4.5,93.0,100.0,3354.0,3352.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704859,2026-08-20T10:18:59.553378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.3,0.0,2.3,1.0,250.5,249.8,250.6,0.8,0.6,0.6,868.5,-0.3,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704890,2026-08-20T10:19:14.553010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,1.6,3.1,0.0,1.8,3.0,250.0,248.9,249.8,18.6,17.3,18.4,869.5,-8.3,49.96,0.0,-9.6,93.0,871.1,-11.4,-11.2,93.0,100.0,3356.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704934,2026-08-20T10:19:36.553012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.6,3.7,0.0,1.8,2.0,249.6,250.2,250.0,18.5,18.3,18.1,870.4,-3.7,50.01,0.0,-9.8,93.0,869.8,0.0,2.2,93.0,100.0,3353.0,3351.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704965,2026-08-20T10:19:52.554282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.3,0.0,2.3,1.0,225.5,225.5,225.7,0.8,0.6,0.6,868.5,0.3,49.92,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1704996,2026-08-20T10:20:07.553636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.0,4.5,0.0,1.8,2.0,236.9,236.4,237.2,19.4,17.5,18.2,868.8,15.0,49.91,0.0,-1.4,93.0,868.8,10.5,8.5,93.0,100.0,3351.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705046,2026-08-20T10:20:32.542936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.0,6.4,0.0,1.8,2.0,243.7,243.7,244.0,16.7,15.3,16.1,869.4,6.7,49.96,0.0,-6.9,93.0,868.4,13.1,13.9,93.0,100.0,3349.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705090,2026-08-20T10:20:54.542937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,1.1,10.3,0.0,1.8,2.0,248.5,247.9,247.9,17.9,15.0,15.6,869.5,2.0,49.93,0.0,2.0,93.0,868.4,12.3,9.3,93.0,100.0,3345.0,3343.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705134,2026-08-20T10:21:16.542901+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,1.2,2.1,2.4,20.8,0.0,1.8,3.0,230.2,229.5,230.7,21.8,19.7,20.3,868.4,9.9,49.87,0.0,5.9,93.0,870.8,-10.9,-10.6,93.0,100.0,3353.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705172,2026-08-20T10:21:35.543740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.1,2.2,0.0,1.8,2.0,235.5,235.3,236.1,17.5,15.9,16.6,868.9,7.1,49.92,0.0,1.4,93.0,868.8,4.9,5.3,93.0,100.0,3344.0,3342.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705203,2026-08-20T10:21:51.553983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,2.3,2.0,246.6,247.2,247.0,0.8,0.6,0.6,868.5,0.2,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705234,2026-08-20T10:22:06.542963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.6,15.4,0.0,1.7,2.0,238.9,239.2,239.5,16.5,15.1,15.9,868.8,5.2,49.91,0.0,-1.9,93.0,870.4,-10.2,-10.4,93.0,100.0,3352.0,3350.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705265,2026-08-20T10:22:22.542951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,2.0,245.9,246.5,246.4,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.5,20000.0,855.9,0,0
1705296,2026-08-20T10:22:37.544150+00:00,external_ems_2,bess_2,good,0.2421,normal,PCS DC current and BMS current mismatch: 35.1,0.9,2.9,2.9,35.1,0.0,1.7,2.0,229.4,228.5,229.3,25.8,22.9,23.1,867.2,24.8,49.83,0.0,9.6,93.0,870.1,-10.3,-10.2,93.0,100.0,3352.0,3350.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705327,2026-08-20T10:22:53.543421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.3,1.0,249.2,249.9,249.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1705358,2026-08-20T10:23:08.555295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,0.4,1.6,0.0,1.7,2.0,248.1,248.1,248.1,17.9,17.8,17.5,869.8,0.7,50.0,0.0,-8.9,93.0,869.4,-0.9,1.9,93.0,100.0,3353.0,3351.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705389,2026-08-20T10:23:24.542903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.3,2.0,222.7,223.0,223.1,0.8,0.6,0.6,868.5,-0.1,49.87,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.5,20000.0,855.9,0,0
1705420,2026-08-20T10:23:39.542903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.2,2.1,0.0,1.7,3.0,247.3,247.6,247.9,16.7,16.0,16.3,869.3,3.7,49.94,0.0,-6.4,93.0,869.1,1.6,2.2,93.0,100.0,3348.0,3345.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705451,2026-08-20T10:23:55.542906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.3,2.0,248.7,249.4,249.1,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.5,20000.0,855.9,0,0
1705482,2026-08-20T10:24:10.542916+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,0.5,1.8,20.3,0.0,1.7,2.0,246.3,246.8,246.6,19.0,18.8,18.5,869.9,-7.2,50.01,0.0,-10.2,93.0,868.1,13.1,9.6,93.0,100.0,3341.0,3339.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705519,2026-08-20T10:24:29.542855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.3,2.0,238.0,237.9,238.3,0.8,0.6,0.6,868.5,0.0,49.95,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.5,20000.0,855.9,0,0
1705557,2026-08-20T10:24:48.554810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.3,2.0,248.9,249.1,249.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.5,20000.0,855.9,0,0
1705588,2026-08-20T10:25:03.543075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.5,2.3,19.3,0.0,1.7,3.0,226.9,225.6,226.6,29.6,26.1,26.9,867.5,14.2,49.82,0.0,12.5,93.0,869.8,-5.1,-2.6,93.0,100.0,3347.0,3344.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705625,2026-08-20T10:25:22.553287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.3,0.0,2.2,1.0,231.7,231.2,231.5,0.8,0.6,0.6,868.5,-0.3,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705656,2026-08-20T10:25:37.543084+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.4,6.7,0.0,1.7,2.0,245.4,245.5,245.7,19.4,19.1,19.3,869.8,-9.0,50.02,0.0,-12.8,93.0,869.4,-2.3,0.4,93.0,100.0,3354.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705687,2026-08-20T10:25:53.542997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.2,2.0,225.3,225.0,225.6,0.8,0.6,0.6,868.5,0.2,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705718,2026-08-20T10:26:08.542898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.8,0.3,0.4,0.0,1.7,3.0,247.4,250.3,249.9,15.8,20.6,19.7,869.5,-4.6,49.98,0.0,-9.4,93.0,869.8,-4.2,-0.7,93.0,100.0,3349.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705749,2026-08-20T10:26:24.542912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.3,1.0,235.8,236.6,236.4,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705783,2026-08-20T10:26:46.232185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.3,2.0,237.2,237.9,237.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705824,2026-08-20T10:27:12.567117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.0,0.7,0.0,1.7,2.0,249.7,249.1,249.3,24.7,24.9,24.9,870.8,-8.4,50.07,0.0,-18.2,93.0,870.8,-9.1,-5.0,93.0,100.0,3358.0,3356.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705856,2026-08-20T10:27:28.577674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.0,13.4,0.0,1.7,2.0,247.9,248.1,248.4,28.1,28.5,27.8,871.4,-16.7,50.08,0.0,-18.8,93.0,870.4,-3.3,-0.8,93.0,100.0,3350.0,3348.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705901,2026-08-20T10:27:51.566950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,2.3,2.0,240.1,240.1,240.2,0.8,0.6,0.6,868.5,-0.2,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705939,2026-08-20T10:28:10.577067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.3,0.0,2.3,2.0,234.1,234.7,234.4,0.8,0.6,0.6,868.5,-0.3,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705976,2026-08-20T10:28:28.567110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,5.9,0.9,8.5,0.0,1.7,3.0,239.5,244.5,243.5,19.1,25.0,24.3,871.2,-10.5,50.03,0.0,-12.6,93.0,872.1,-19.0,-18.8,93.0,100.0,3360.0,3357.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706013,2026-08-20T10:28:47.567458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.4,0.0,2.3,2.0,250.4,250.1,250.1,0.8,0.6,0.6,868.5,-0.4,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706051,2026-08-20T10:29:06.577177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.3,2.0,244.8,244.5,244.5,0.8,0.6,0.6,868.5,0.2,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706088,2026-08-20T10:29:24.577403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.3,16.7,0.0,1.7,2.0,240.1,240.2,240.0,24.1,23.6,23.8,870.8,-8.9,50.01,0.0,-10.1,93.0,873.1,-25.6,-25.2,93.0,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706125,2026-08-20T10:29:43.566947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,2.0,231.8,232.2,231.6,0.8,0.6,0.6,868.5,0.0,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706175,2026-08-20T10:30:08.566942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.2,3.0,0.2,0.0,2.3,2.0,233.0,238.0,236.6,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706206,2026-08-20T10:30:23.577270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.2,10.0,0.0,1.7,3.0,244.8,244.7,245.1,37.5,37.8,37.6,873.3,-19.9,50.14,0.0,-26.2,93.4,872.1,-9.9,-5.7,93.4,100.0,3362.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706237,2026-08-20T10:30:39.566973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.3,1.0,239.7,240.4,240.2,0.8,0.6,0.6,868.4,0.2,50.05,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706268,2026-08-20T10:30:54.566952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,4.1,0.0,1.7,2.0,249.7,249.8,250.3,34.5,34.9,34.4,873.2,-23.3,50.12,0.0,-24.1,93.4,873.8,-27.4,-27.1,93.4,100.0,3365.0,3363.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706299,2026-08-20T10:31:10.567482+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.3,2.0,246.9,247.2,247.2,0.8,0.6,0.6,868.5,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706330,2026-08-20T10:31:25.566951+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.5,1.5,3.2,25.7,0.0,1.6,3.0,226.8,226.8,227.3,23.7,22.2,23.0,870.9,-2.0,49.95,0.0,-2.4,93.4,874.1,-27.7,-27.6,93.4,100.0,3367.0,3364.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706361,2026-08-20T10:31:41.578135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.3,2.0,249.3,249.4,249.8,0.8,0.6,0.6,868.5,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706392,2026-08-20T10:31:56.566938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,1.4,0.0,1.6,2.0,248.8,248.5,248.8,31.8,32.3,32.5,873.4,-20.8,50.11,0.0,-24.6,93.4,873.1,-19.4,-18.6,93.4,100.0,3365.0,3363.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706429,2026-08-20T10:32:15.577039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.3,2.0,240.6,241.0,240.8,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706493,2026-08-20T10:32:47.566949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.3,2.0,240.2,239.6,240.2,0.8,0.6,0.6,868.5,0.1,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706524,2026-08-20T10:33:02.577505+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,17.3,0.0,1.6,3.0,245.0,245.1,245.4,36.3,36.6,36.2,874.2,-22.2,50.13,0.0,-25.1,93.4,872.4,-4.9,1.1,93.4,100.0,3359.0,3356.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706561,2026-08-20T10:33:21.566952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.3,2.0,247.3,247.9,247.9,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706592,2026-08-20T10:33:36.578330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,2.0,8.5,0.0,1.6,3.0,233.3,233.8,234.3,28.0,27.4,27.8,872.8,-17.2,50.01,0.0,-11.8,93.4,874.8,-25.7,-26.0,93.4,100.0,3368.0,3365.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706624,2026-08-20T10:33:52.567579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.5,0.4,5.6,0.0,1.7,3.0,230.6,230.8,232.0,26.1,24.6,25.6,872.7,-0.5,49.99,0.0,-5.5,93.8,873.1,-6.1,-2.9,93.8,100.0,3368.0,3365.0,25.9,24.2,24.6,20000.0,856.4,0,0
1706674,2026-08-20T10:34:17.577098+00:00,external_ems_2,bess_2,good,0.2252,normal,PCS phase voltage imbalance high: 13.6; PCS DC current and BMS current mismatch: 24.4,13.6,2.9,2.3,24.4,0.0,1.7,3.0,219.1,232.7,231.8,26.0,23.2,23.1,871.5,8.2,49.92,0.0,1.9,93.8,873.8,-16.2,-16.1,93.8,100.0,3365.0,3362.0,25.9,24.2,24.6,20000.0,856.4,0,0
1706711,2026-08-20T10:34:36.578200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.3,2.0,246.1,245.6,246.3,0.8,0.6,0.6,868.5,0.1,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706742,2026-08-20T10:34:51.577225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.8,0.6,1.1,0.0,1.7,3.0,247.7,246.4,248.4,37.3,33.8,37.6,874.8,-27.9,50.08,0.0,-25.4,93.8,875.4,-29.0,-28.8,93.8,100.0,3373.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706773,2026-08-20T10:35:07.566945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.6,0.0,0.0,2.3,2.0,244.2,242.7,245.5,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706804,2026-08-20T10:35:22.566942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.1,1.6,15.7,0.0,1.7,3.0,236.3,233.7,236.8,26.3,21.8,26.9,874.2,-12.8,50.0,0.0,-11.4,93.8,875.8,-28.5,-29.0,93.8,100.0,3372.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706837,2026-08-20T10:35:39.566953+00:00,external_ems_1,bess_1,good,0.295,normal,PCS phase voltage imbalance high: 16.5,16.5,0.2,2.7,0.0,0.0,2.3,1.0,236.6,252.9,253.1,0.8,0.6,0.6,868.5,0.0,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706910,2026-08-20T10:36:15.567517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,0.6,6.4,0.0,1.7,3.0,246.5,245.0,247.0,39.0,34.9,38.9,875.4,-23.0,50.1,0.0,-18.8,93.8,874.8,-16.6,-17.6,93.8,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706941,2026-08-20T10:36:31.566950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,3.0,0.4,0.0,2.3,2.0,239.3,237.5,240.2,0.8,0.6,0.6,868.5,0.4,50.09,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706972,2026-08-20T10:36:46.566937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,5.0,0.3,1.5,0.0,1.7,4.0,235.5,233.5,237.3,28.7,24.1,29.1,874.1,-8.5,50.03,0.0,-8.9,93.8,873.8,-10.0,-2.5,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707009,2026-08-20T10:37:05.577593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,2.3,2.0,246.3,244.4,245.5,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707040,2026-08-20T10:37:20.577874+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,2.5,4.0,3.0,28.1,0.0,1.7,3.0,229.8,228.3,230.8,26.5,22.5,26.1,873.1,-0.9,49.96,0.0,-3.3,93.8,876.1,-29.0,-28.8,93.8,100.0,3375.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707071,2026-08-20T10:37:42.148261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.0,2.3,2.0,245.1,244.3,246.1,0.8,0.6,0.6,868.4,-0.1,50.18,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707116,2026-08-20T10:38:04.147938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.8,0.9,0.3,0.0,1.7,4.0,249.9,248.0,249.4,36.5,33.7,36.3,874.9,-22.0,50.1,0.0,-24.7,94.2,875.8,-21.7,-23.9,94.2,100.0,3370.0,3366.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707149,2026-08-20T10:38:26.047204+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,249.5,248.3,248.9,0.8,0.6,0.6,868.5,0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707195,2026-08-20T10:38:49.047057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.0,2.3,2.0,246.1,244.5,244.7,0.8,0.6,0.6,868.4,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707250,2026-08-20T10:39:16.047481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.1,1.4,9.4,0.0,1.7,4.0,250.5,248.3,249.5,35.2,32.2,35.3,875.5,-15.3,50.08,0.0,-23.7,94.2,874.1,-5.9,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707313,2026-08-20T10:39:54.364846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.6,0.1,0.0,2.3,2.0,252.8,249.7,250.5,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707351,2026-08-20T10:40:13.375766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.1,0.0,2.3,2.0,229.4,228.2,230.2,0.8,0.6,0.6,868.4,0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707382,2026-08-20T10:40:28.364921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,1.3,16.5,0.0,1.7,5.0,250.4,249.6,250.6,35.9,32.9,35.8,875.4,-18.0,50.12,0.0,-24.1,94.2,874.1,-1.5,0.3,94.2,100.0,3365.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707413,2026-08-20T10:40:46.502919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.3,0.0,2.3,2.0,245.9,245.4,246.1,0.8,0.6,0.6,868.4,0.3,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707444,2026-08-20T10:41:01.491215+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,2.6,4.3,3.3,26.0,0.0,1.7,4.0,223.9,221.6,224.2,23.1,19.4,23.7,873.1,1.0,49.94,0.0,-1.9,94.2,876.4,-25.0,-25.1,94.2,100.0,3376.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707475,2026-08-20T10:41:19.519581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.3,0.0,2.3,2.0,249.7,249.5,250.0,0.8,0.6,0.6,868.5,0.3,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707506,2026-08-20T10:41:34.529909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.3,3.8,0.0,1.7,5.0,248.6,247.9,248.8,33.3,30.3,33.2,875.7,-18.7,50.11,0.0,-21.6,94.2,875.4,-14.9,-15.6,94.2,100.0,3376.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707537,2026-08-20T10:41:51.526061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.4,0.0,2.3,2.0,229.1,228.0,230.0,0.8,0.6,0.6,868.4,0.4,50.0,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707568,2026-08-20T10:42:05.518393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,2.0,19.5,0.0,1.7,4.0,246.4,245.5,246.7,33.1,30.1,32.9,875.8,-19.5,50.1,0.0,-21.7,94.5,873.8,0.0,1.0,94.5,100.0,3367.0,3363.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707599,2026-08-20T10:42:21.518327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.3,2.0,231.9,231.5,232.3,0.8,0.6,0.6,868.4,0.0,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707630,2026-08-20T10:42:36.529213+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,6.3,0.0,1.7,4.0,247.3,247.1,247.6,33.1,32.1,32.9,875.9,-21.7,50.11,0.0,-22.3,94.5,875.4,-15.4,-15.6,94.5,100.0,3374.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707661,2026-08-20T10:42:52.518350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.3,2.0,245.7,245.9,245.8,0.8,0.6,0.6,868.5,-0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707692,2026-08-20T10:43:09.636035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.2,13.8,0.0,1.7,4.0,234.5,234.9,235.3,24.3,23.6,23.7,874.6,-4.0,49.98,0.0,-4.1,94.5,875.8,-17.8,-18.3,94.5,100.0,3374.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707723,2026-08-20T10:43:25.636350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.0,2.3,2.0,245.9,246.7,246.7,0.8,0.6,0.6,868.4,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1707754,2026-08-20T10:43:40.635898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.5,5.3,0.0,1.7,5.0,247.2,247.3,247.7,31.4,31.2,31.0,875.9,-18.8,50.1,0.0,-20.9,94.5,876.4,-24.1,-23.8,94.5,100.0,3377.0,3372.0,25.9,24.2,24.6,20000.0,856.4,0,0
1707785,2026-08-20T10:43:56.636931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.3,2.0,233.7,234.3,234.3,0.8,0.6,0.6,868.4,0.0,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1707816,2026-08-20T10:44:11.625573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.7,18.2,0.0,1.8,4.0,241.5,242.1,242.1,23.4,22.3,22.6,873.7,-4.7,49.97,0.0,-9.0,94.5,876.4,-22.9,-22.9,94.5,100.0,3376.0,3372.0,25.9,24.1,24.6,20000.0,856.4,0,0
1707847,2026-08-20T10:44:27.626265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.3,2.0,248.8,249.2,249.1,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1707878,2026-08-20T10:44:42.625583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,9.2,0.0,1.8,4.0,246.6,246.4,246.8,29.4,29.7,29.2,875.8,-12.8,50.09,0.0,-19.5,94.5,876.4,-22.0,-22.2,94.5,100.0,3375.0,3371.0,25.9,24.1,24.6,20000.0,856.4,0,0
1707909,2026-08-20T10:44:58.852552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,2.3,2.0,241.0,242.0,241.6,0.8,0.6,0.6,868.4,-0.1,50.01,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
