id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1707940,2026-08-20T10:45:13.625590+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.7,2.7,21.3,0.0,1.8,4.0,227.5,227.5,227.7,21.7,20.0,20.8,873.4,-0.7,49.92,0.0,4.0,94.5,876.1,-22.0,-21.7,94.5,100.0,3375.0,3371.0,25.9,24.1,24.6,20000.0,856.4,0,0
1707971,2026-08-20T10:45:31.782420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.4,0.0,2.3,2.0,234.4,234.9,234.7,0.8,0.6,0.6,868.4,0.4,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1708002,2026-08-20T10:45:46.782746+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.6,0.4,1.5,23.0,0.0,1.8,4.0,246.2,246.3,246.8,28.5,28.8,28.4,875.6,-17.1,50.08,0.0,-18.9,94.5,874.1,5.9,4.0,94.5,100.0,3365.0,3361.0,25.9,24.1,24.6,20000.0,856.4,0,0
1708033,2026-08-20T10:46:02.793779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.0,2.2,2.0,228.7,229.0,229.0,0.8,0.6,0.6,868.4,-0.3,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708064,2026-08-20T10:46:22.717434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,16.9,0.0,1.8,4.0,226.6,226.7,227.0,21.7,20.0,20.8,873.8,-4.4,49.95,0.0,0.1,94.5,876.1,-21.3,-21.2,94.5,100.0,3375.0,3371.0,25.9,24.1,24.6,20000.0,856.4,0,0
1708095,2026-08-20T10:46:38.717446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.2,2.0,250.4,251.0,250.8,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708126,2026-08-20T10:46:53.727766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.6,18.1,0.0,1.8,5.0,231.3,231.3,231.6,21.6,19.8,20.6,873.5,-2.5,49.91,0.0,-2.3,94.5,876.1,-20.6,-21.2,94.5,100.0,3376.0,3371.0,25.9,24.1,24.6,20000.0,856.4,0,0
1708157,2026-08-20T10:47:09.717436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,2.0,248.7,249.3,249.1,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708188,2026-08-20T10:47:24.717443+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.7,0.5,1.9,20.1,0.0,1.8,4.0,247.4,247.6,248.1,28.3,28.6,28.1,875.7,-18.0,50.08,0.0,-18.8,94.9,873.8,2.1,4.0,94.9,100.0,3366.0,3362.0,25.9,24.1,24.6,20000.0,856.4,0,0
1708219,2026-08-20T10:47:40.727646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.2,2.0,241.5,242.1,242.0,0.8,0.6,0.6,868.4,0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708250,2026-08-20T10:47:55.717437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.4,12.6,0.0,1.7,5.0,241.0,241.2,241.4,23.5,23.0,23.2,874.7,-5.2,50.04,0.0,-16.4,94.9,876.1,-17.8,-18.9,94.9,100.0,3375.0,3370.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708281,2026-08-20T10:48:11.717436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.2,2.0,237.7,238.5,238.3,0.8,0.6,0.6,868.4,-0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708312,2026-08-20T10:48:26.727847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.8,15.2,0.0,1.7,5.0,231.4,231.6,232.0,21.7,19.9,20.7,873.6,-6.2,49.92,0.0,-3.1,94.9,876.4,-21.4,-21.6,94.9,100.0,3377.0,3372.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708343,2026-08-20T10:48:42.717747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.2,0.0,2.2,2.0,227.2,228.0,228.6,0.8,0.6,0.6,868.4,0.2,50.0,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708374,2026-08-20T10:48:57.717615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.5,4.2,0.0,1.7,5.0,249.8,250.3,250.4,28.5,28.1,28.3,875.6,-13.9,50.08,0.0,-18.0,94.9,875.1,-9.7,-7.0,94.9,100.0,3373.0,3368.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708405,2026-08-20T10:49:13.717502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.2,2.0,247.9,248.4,248.1,0.8,0.6,0.6,868.4,0.1,50.11,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708436,2026-08-20T10:49:28.717446+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,1.5,2.5,25.5,0.0,1.7,5.0,227.4,227.5,227.9,21.7,20.2,21.0,873.3,7.6,49.95,0.0,-0.4,94.9,875.8,-17.9,-17.4,94.9,100.0,3374.0,3369.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708467,2026-08-20T10:49:44.717427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.2,2.0,248.2,248.8,248.5,0.8,0.6,0.6,868.4,-0.2,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708498,2026-08-20T10:49:59.727538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.3,4.3,0.0,1.7,5.0,246.9,247.3,247.4,28.1,28.2,27.8,875.7,-17.8,50.08,0.0,-18.4,94.9,875.4,-13.5,-14.7,94.9,100.0,3376.0,3371.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708529,2026-08-20T10:50:15.727742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.2,2.0,226.2,226.8,226.2,0.8,0.6,0.6,868.4,0.0,49.95,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708560,2026-08-20T10:50:32.837674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.4,11.3,0.0,1.7,5.0,251.8,252.0,252.1,27.2,27.2,27.0,875.5,-12.0,50.07,0.0,-17.8,94.9,874.1,-0.7,2.0,94.9,100.0,3368.0,3363.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708591,2026-08-20T10:50:48.837495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,2.2,2.0,249.2,249.8,249.6,0.8,0.6,0.6,868.4,0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708622,2026-08-20T10:51:03.836929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.0,17.7,0.0,1.7,6.0,238.7,239.0,239.4,22.2,21.7,21.6,875.1,-2.3,50.01,0.0,-7.6,94.9,876.1,-20.0,-20.0,94.9,100.0,3374.0,3368.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708653,2026-08-20T10:51:19.836965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.2,2.0,245.5,245.9,245.7,0.8,0.6,0.6,868.4,0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708684,2026-08-20T10:51:37.429529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.1,11.9,0.0,1.7,6.0,242.7,243.1,243.2,21.4,20.4,20.6,874.0,-7.8,49.98,0.0,-9.9,94.9,876.1,-19.7,-19.8,94.9,100.0,3371.0,3367.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708715,2026-08-20T10:51:53.429535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.4,0.0,2.2,2.0,246.5,247.1,247.0,0.8,0.6,0.6,868.4,0.4,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708746,2026-08-20T10:52:08.429518+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.8,13.7,0.0,1.7,5.0,241.7,242.1,242.4,21.4,20.2,20.6,874.3,-5.3,50.0,0.0,-10.0,94.9,876.1,-19.0,-19.1,94.9,100.0,3376.0,3371.0,25.8,24.1,24.6,20000.0,856.4,0,0
1708777,2026-08-20T10:52:24.439808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,2.2,2.0,226.2,226.3,226.4,0.8,0.6,0.6,868.4,-0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708808,2026-08-20T10:52:42.896407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.3,8.9,0.4,1.7,6.0,242.9,243.0,243.5,22.3,21.4,21.5,875.1,-5.3,50.01,0.0,-8.2,95.3,875.4,-14.2,-15.1,94.9,100.0,3373.0,3367.0,25.8,24.1,24.5,20000.0,856.4,0,0
1708839,2026-08-20T10:53:01.693521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,2.2,2.0,242.4,243.3,243.1,0.8,0.6,0.6,868.4,-0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708870,2026-08-20T10:53:16.693259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.6,10.5,0.0,1.7,5.0,241.6,241.9,242.1,23.1,22.5,22.6,875.2,-7.2,49.99,0.0,-13.4,95.3,875.8,-17.7,-17.2,95.3,100.0,3374.0,3369.0,25.8,24.1,24.5,20000.0,856.4,0,0
1708901,2026-08-20T10:53:35.705240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.2,0.0,2.2,2.0,227.4,228.0,228.1,0.8,0.6,0.6,868.9,0.2,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708932,2026-08-20T10:53:55.469072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.6,3.4,0.0,1.7,6.0,243.3,243.6,243.7,18.1,17.7,17.5,874.5,-6.9,50.0,0.0,-9.0,95.3,875.1,-10.3,-10.4,95.3,100.0,3372.0,3366.0,25.8,24.1,24.5,20000.0,856.4,0,0
1708963,2026-08-20T10:54:14.141992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.2,8.3,0.0,2.2,2.0,244.0,244.0,243.5,17.1,16.4,15.2,867.0,-8.3,50.06,0.0,-9.0,95.0,865.8,0.0,0.1,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1708994,2026-08-20T10:54:29.151782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.4,6.9,0.0,1.7,5.0,235.3,235.9,236.0,18.4,17.9,18.0,873.4,-3.7,49.96,0.0,-4.9,95.3,874.8,-10.6,-10.5,95.3,100.0,3371.0,3366.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709025,2026-08-20T10:54:45.151326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,0.1,0.0,2.2,1.0,234.7,235.3,234.7,12.9,11.7,10.6,867.3,-12.3,50.02,0.0,-4.9,95.0,867.5,-12.2,-12.4,95.0,100.0,3343.0,3342.0,26.2,24.0,24.5,20000.0,855.9,0,0
1709056,2026-08-20T10:55:00.151271+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,5.6,0.0,1.7,5.0,240.2,240.4,240.9,20.5,21.0,20.2,874.2,-6.4,50.0,0.0,-7.7,95.3,873.8,-0.8,0.8,95.3,100.0,3368.0,3363.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709087,2026-08-20T10:55:16.152664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.6,1.4,0.0,2.2,1.0,236.9,237.1,236.7,13.0,11.9,10.8,866.6,-4.8,50.02,0.0,-5.7,95.0,867.2,-6.2,-6.8,95.0,100.0,3345.0,3344.0,26.2,24.0,24.5,20000.0,855.9,0,0
1709118,2026-08-20T10:55:31.141862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,1.7,0.0,1.7,5.0,237.2,237.1,237.4,19.9,19.1,18.9,873.8,-4.0,49.97,0.0,-7.6,95.3,874.1,-5.7,-1.0,95.3,100.0,3370.0,3365.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709149,2026-08-20T10:55:49.467404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,8.7,0.0,2.3,1.0,229.8,230.4,229.9,13.3,12.1,11.2,866.6,3.4,50.0,0.0,-1.3,95.0,866.9,-5.3,-4.9,95.0,100.0,3343.0,3342.0,26.3,24.0,24.5,20000.0,855.9,0,0
1709180,2026-08-20T10:56:07.779186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.2,3.2,0.0,1.7,6.0,243.2,243.4,243.6,18.3,17.6,17.0,874.6,-3.8,50.03,0.0,-14.5,95.3,874.4,-7.0,-5.1,95.3,100.0,3369.0,3363.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709211,2026-08-20T10:56:23.779202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.1,0.1,0.0,2.3,2.0,237.0,236.9,236.7,15.5,14.6,13.6,868.3,-12.0,50.03,0.0,-8.3,95.0,868.2,-12.1,-13.9,95.0,100.0,3346.0,3344.0,26.3,24.0,24.6,20000.0,855.9,0,0
1709242,2026-08-20T10:56:38.790554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,10.5,0.0,1.7,5.0,239.2,239.4,239.7,17.5,17.2,16.4,874.3,-12.5,50.0,0.0,-6.2,95.3,873.8,-2.0,1.5,95.3,100.0,3366.0,3361.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709273,2026-08-20T10:56:54.779197+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.9,1.5,0.0,2.3,1.0,241.3,241.3,240.9,15.6,14.6,13.8,867.3,-10.5,50.03,0.0,-7.7,95.0,868.2,-12.0,-12.4,95.0,100.0,3346.0,3345.0,26.3,24.0,24.6,20000.0,855.9,0,0
1709304,2026-08-20T10:57:09.780196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.0,1.9,0.0,1.7,5.0,237.1,236.7,237.3,19.8,19.3,19.2,873.8,-10.5,50.02,0.0,-6.2,95.3,874.8,-12.4,-11.8,95.3,100.0,3372.0,3367.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709335,2026-08-20T10:57:25.779188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.2,11.1,0.0,2.3,1.0,239.9,240.3,239.7,23.2,22.5,21.7,868.4,-12.2,50.07,0.0,-13.0,95.0,867.2,-1.1,-1.0,95.0,100.0,3345.0,3344.0,26.3,24.0,24.6,20000.0,855.9,0,0
1709366,2026-08-20T10:57:40.789603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,15.3,0.0,1.7,6.0,229.7,230.0,230.2,19.6,18.3,19.0,873.0,3.4,49.93,0.0,-0.4,95.3,874.8,-11.9,-11.3,95.3,100.0,3371.0,3365.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709397,2026-08-20T10:57:56.790468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.5,9.6,0.0,2.3,1.0,243.1,243.4,242.9,19.4,18.3,16.8,868.0,-12.8,50.07,0.0,-13.0,95.0,867.5,-3.2,-3.0,95.0,100.0,3345.0,3344.0,26.3,24.0,24.6,20000.0,855.9,0,0
1709428,2026-08-20T10:58:11.791515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.3,3.8,0.0,1.7,6.0,239.0,238.8,239.3,18.8,18.2,18.3,874.1,-4.2,50.01,0.0,-11.4,95.3,874.4,-8.0,-8.0,95.3,100.0,3371.0,3365.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709459,2026-08-20T10:58:27.789692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.1,0.5,10.3,0.0,2.2,1.0,233.3,233.4,233.3,15.1,14.0,13.0,867.7,1.8,50.02,0.0,-2.3,95.0,868.2,-8.5,-8.6,95.0,100.0,3346.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709490,2026-08-20T10:58:42.779175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,4.0,0.0,1.7,6.0,235.4,235.5,235.8,19.5,18.7,19.6,872.9,-0.4,49.94,0.0,-2.9,95.3,874.1,-4.4,-1.3,95.3,100.0,3367.0,3361.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709521,2026-08-20T10:58:58.779298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.9,10.5,0.0,2.2,2.0,228.4,228.8,228.6,13.0,11.9,11.1,867.3,-0.3,49.99,0.0,-0.8,95.0,868.2,-10.8,-10.3,95.0,100.0,3343.0,3341.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709552,2026-08-20T10:59:13.779202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.2,4.7,0.0,1.7,7.0,238.9,239.1,239.5,19.7,18.3,18.9,873.9,-10.9,49.96,0.0,-6.3,95.3,874.1,-6.2,-2.3,95.3,100.0,3367.0,3360.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709583,2026-08-20T10:59:29.790659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.3,1.1,8.1,0.0,2.2,1.0,235.5,235.5,235.4,13.9,12.6,11.6,867.8,-3.5,50.03,0.0,-7.0,95.0,868.9,-11.6,-12.3,95.0,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709614,2026-08-20T10:59:44.779211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.1,0.9,7.6,0.0,1.7,5.0,236.3,235.3,236.7,18.7,17.6,18.3,874.0,-7.0,50.01,0.0,-6.4,95.3,873.1,0.6,2.3,95.3,100.0,3366.0,3361.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709645,2026-08-20T11:00:00.779192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.5,8.8,0.0,2.2,1.0,239.7,239.0,239.5,13.6,11.7,11.4,868.0,-2.8,50.03,0.0,-7.3,95.0,868.5,-11.6,-11.3,95.0,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709676,2026-08-20T11:00:15.779222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.8,0.9,8.1,0.0,1.7,5.0,238.2,237.3,238.9,18.6,14.8,18.3,873.5,-1.9,49.98,0.0,-5.0,95.3,874.4,-10.0,-10.3,95.3,100.0,3370.0,3365.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709707,2026-08-20T11:00:31.779190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,1.3,8.6,0.0,2.2,2.0,240.3,239.9,240.3,18.0,15.2,16.4,868.5,-7.4,50.05,0.0,-8.8,95.0,867.2,1.2,1.4,95.0,100.0,3346.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709738,2026-08-20T11:00:46.790149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,1.7,17.8,0.0,1.7,6.0,231.8,231.3,232.4,18.6,14.8,17.9,872.4,7.7,49.92,0.0,0.4,95.3,874.1,-10.1,-9.8,95.3,100.0,3369.0,3363.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709769,2026-08-20T11:01:02.790142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.4,4.5,0.0,2.2,2.0,234.1,233.8,234.3,13.2,10.9,10.5,867.9,-3.3,50.02,0.0,-2.8,95.0,867.5,1.2,1.1,95.0,100.0,3343.0,3341.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709800,2026-08-20T11:01:17.779210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.1,0.2,3.8,0.0,1.7,5.0,241.8,241.2,242.5,18.1,16.0,17.5,873.6,-7.9,50.0,0.0,-8.2,95.3,873.8,-4.1,-2.3,95.3,100.0,3369.0,3364.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709831,2026-08-20T11:01:35.967490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.9,11.0,0.0,2.2,1.0,229.4,228.5,229.3,14.4,13.5,13.1,867.0,6.1,49.96,0.0,2.0,95.0,867.9,-4.9,-4.2,95.0,100.0,3347.0,3346.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709862,2026-08-20T11:01:50.967668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.6,11.2,0.0,1.7,5.0,244.1,243.5,244.7,17.9,15.7,17.3,873.4,-7.8,49.99,0.0,-8.0,95.3,872.8,3.4,3.3,95.3,100.0,3364.0,3359.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709893,2026-08-20T11:02:06.957072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.0,1.2,0.0,2.2,1.0,242.7,242.2,242.6,16.6,14.0,14.8,868.5,-11.3,50.04,0.0,-7.7,95.0,868.5,-10.1,-9.8,95.0,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709924,2026-08-20T11:02:24.185822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,2.1,19.6,0.0,1.7,6.0,229.0,227.8,229.2,18.6,15.8,17.7,872.0,10.4,49.9,0.0,2.2,95.7,874.1,-9.2,-9.0,95.7,100.0,3368.0,3362.0,25.8,24.1,24.5,20000.0,856.4,0,0
1709955,2026-08-20T11:02:47.664060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.0,0.7,13.6,0.0,2.2,1.0,235.1,234.9,235.0,12.2,10.8,10.2,867.8,4.3,50.01,0.0,-1.9,95.0,868.5,-9.3,-9.6,95.0,100.0,3349.0,3348.0,26.3,24.1,24.6,20000.0,855.9,0,0
1709986,2026-08-20T11:05:19.467615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.4,0.6,0.2,0.0,1.7,6.0,238.9,238.7,239.3,16.2,13.0,16.4,872.2,-1.5,49.93,0.0,-3.3,95.7,872.8,-1.3,0.4,95.7,100.0,3365.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710017,2026-08-20T11:05:35.455457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.5,1.8,0.0,2.2,2.0,236.7,236.4,236.5,12.1,10.4,9.9,868.0,-4.1,50.02,0.0,-5.6,95.4,868.5,-5.9,-6.0,95.4,100.0,3347.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710048,2026-08-20T11:05:50.455443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.4,1.5,0.0,1.7,6.0,242.6,241.8,243.2,16.6,13.9,16.0,872.7,-5.4,49.98,0.0,-6.4,95.7,873.1,-6.9,-7.6,95.7,100.0,3362.0,3356.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710079,2026-08-20T11:06:06.455381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.8,7.6,0.0,2.2,1.0,241.4,240.6,241.5,15.0,13.0,13.2,868.7,-8.6,50.04,0.0,-6.8,95.4,867.9,-1.0,-1.0,95.4,100.0,3346.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710110,2026-08-20T11:06:21.455378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.5,1.4,13.7,0.0,1.7,6.0,228.5,227.3,229.0,18.1,15.6,17.4,871.4,9.9,49.9,0.0,3.0,95.7,872.8,-3.8,-2.9,95.7,100.0,3364.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710141,2026-08-20T11:06:37.466802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,2.7,0.5,2.8,0.0,2.2,1.0,243.0,241.6,243.0,15.3,12.6,13.4,868.7,-4.8,50.04,0.0,-6.5,95.4,868.2,-2.0,-1.5,95.4,100.0,3346.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710172,2026-08-20T11:06:52.455367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.9,0.6,4.1,0.0,1.7,6.0,241.3,239.2,241.5,17.3,13.4,16.6,872.5,-3.0,49.98,0.0,-6.3,95.7,873.1,-7.1,-7.4,95.7,100.0,3366.0,3360.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710203,2026-08-20T11:07:08.455359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,1.5,0.8,15.2,0.0,2.2,1.0,229.3,227.2,229.4,14.7,13.9,13.2,867.4,11.2,49.96,0.0,3.4,95.4,868.2,-4.0,-3.5,95.4,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710234,2026-08-20T11:07:23.456705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.8,0.1,1.6,0.0,1.7,5.0,242.9,241.5,243.3,16.9,13.1,16.3,872.3,-2.6,49.96,0.0,-7.1,95.7,872.4,-1.0,0.1,95.7,100.0,3366.0,3361.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710265,2026-08-20T11:07:42.430678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.6,0.7,3.4,0.0,2.2,1.0,241.5,240.4,241.5,15.8,13.2,13.9,868.9,-3.4,50.04,0.0,-6.6,95.4,868.2,0.0,-0.6,95.4,100.0,3350.0,3349.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710296,2026-08-20T11:07:57.440193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,1.0,10.7,0.0,1.7,6.0,229.4,229.0,230.2,17.6,14.7,16.9,871.8,6.1,49.94,0.0,1.7,95.7,872.8,-4.6,-0.5,95.7,100.0,3361.0,3355.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710327,2026-08-20T11:08:15.805738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.7,4.5,0.0,2.2,1.0,245.3,244.5,245.1,15.3,13.0,13.3,868.9,-7.1,50.04,0.0,-6.7,95.4,868.2,-2.6,-2.1,95.4,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710358,2026-08-20T11:08:30.793907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.0,0.7,3.3,0.0,1.7,6.0,240.8,239.8,241.5,16.7,13.7,16.1,872.4,-4.4,49.99,0.0,-6.7,95.7,873.1,-7.7,-7.9,95.7,100.0,3365.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710389,2026-08-20T11:08:46.794965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.0,3.4,0.0,2.2,2.0,239.9,239.2,240.1,15.7,13.5,13.6,868.2,-2.7,50.04,0.0,-4.1,95.4,868.2,0.7,-0.1,95.4,100.0,3346.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710420,2026-08-20T11:09:01.793879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,1.5,4.6,0.0,1.7,6.0,235.8,235.6,236.4,16.9,13.6,16.5,871.6,-3.2,49.92,0.0,-0.8,95.7,873.1,-7.8,-7.8,95.7,100.0,3364.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710451,2026-08-20T11:09:17.804829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.4,11.5,0.0,2.2,1.0,237.6,237.1,237.4,13.1,10.9,10.6,868.5,3.2,49.99,0.0,-4.1,95.4,868.9,-8.3,-8.6,95.4,100.0,3350.0,3349.0,26.3,24.1,24.6,20000.0,855.9,0,0
1710482,2026-08-20T11:09:32.793816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.1,0.5,2.1,0.0,1.7,5.0,241.1,240.3,241.6,16.6,14.5,16.0,872.3,-3.7,49.98,0.0,-6.6,95.7,872.8,-5.8,-4.6,95.7,100.0,3364.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710513,2026-08-20T11:09:48.804529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.7,14.2,0.0,2.3,1.0,231.8,230.8,231.1,14.5,13.7,13.2,867.5,5.7,49.96,0.0,1.9,95.4,869.2,-8.5,-8.7,95.4,100.0,3350.0,3349.0,26.3,24.0,24.6,20000.0,855.9,0,0
1710544,2026-08-20T11:10:03.794643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,0.2,4.9,0.0,1.7,6.0,242.9,242.1,243.4,16.5,14.3,15.8,872.3,-3.6,49.98,0.0,-6.6,95.7,872.1,1.3,1.7,95.7,100.0,3359.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710575,2026-08-20T11:10:19.805748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,1.1,7.5,0.0,2.3,1.0,237.5,237.6,237.3,12.3,11.0,10.1,867.8,-0.8,49.98,0.0,-0.6,95.4,868.9,-8.3,-8.4,95.4,100.0,3351.0,3350.0,26.3,24.0,24.6,20000.0,855.9,0,0
1710606,2026-08-20T11:10:34.805355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,1.1,5.7,0.0,1.7,6.0,238.6,237.9,239.0,16.2,13.2,15.5,871.7,-1.5,49.94,0.0,-1.3,95.7,872.8,-7.2,-7.4,95.7,100.0,3364.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710637,2026-08-20T11:10:50.805458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.1,8.0,0.0,2.3,1.0,240.5,239.8,240.4,15.0,13.0,12.9,869.0,-5.2,50.04,0.0,-6.4,95.4,867.9,2.8,2.4,95.4,100.0,3348.0,3347.0,26.3,24.0,24.6,20000.0,855.9,0,0
1710668,2026-08-20T11:11:06.672935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,1.7,9.2,0.0,1.7,5.0,232.6,232.1,233.1,17.4,14.6,16.7,871.1,1.0,49.91,0.0,1.3,95.7,872.8,-8.2,-7.0,95.7,100.0,3364.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710699,2026-08-20T11:11:27.865472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.4,10.7,0.0,2.3,1.0,234.7,234.6,234.5,13.4,12.3,11.8,867.8,2.6,49.96,0.0,1.3,95.4,869.2,-8.1,-8.1,95.4,100.0,3351.0,3350.0,26.3,24.0,24.6,20000.0,855.9,0,0
1710730,2026-08-20T11:12:21.621334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,0.7,0.0,0.0,1.7,6.0,242.3,241.5,242.8,16.3,14.1,15.7,872.1,-7.6,49.98,0.0,-6.5,95.7,872.8,-7.6,-7.7,95.7,100.0,3363.0,3357.0,25.8,24.1,24.6,20000.0,856.4,0,0
1710761,2026-08-20T11:12:37.621539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.7,2.0,0.0,2.3,2.0,240.3,239.7,240.3,15.3,13.3,13.4,869.2,-1.0,50.04,0.0,-6.7,95.4,868.5,-3.0,-2.5,95.4,100.0,3350.0,3348.0,26.3,24.0,24.5,20000.0,855.9,0,0
1710805,2026-08-20T11:15:22.278630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.1,11.7,0.0,2.2,2.0,229.3,229.4,228.9,14.4,13.5,13.0,868.1,2.6,49.96,0.0,2.9,95.4,869.2,-9.1,-9.0,95.4,100.0,3352.0,3350.0,26.2,24.0,24.5,20000.0,855.9,0,0
1710836,2026-08-20T11:15:37.289545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,4.5,0.0,1.8,6.0,244.0,244.3,244.5,16.4,16.1,15.7,872.1,-1.5,49.99,0.0,-7.2,95.7,871.8,3.0,3.9,95.7,100.0,3361.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1710867,2026-08-20T11:15:53.827539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.0,6.5,0.0,2.2,1.0,240.3,240.7,240.2,15.5,14.8,13.6,869.5,-2.5,50.04,0.0,-7.2,95.4,869.5,-9.0,-8.9,95.4,100.0,3352.0,3351.0,26.2,24.0,24.5,20000.0,855.9,0,0
1710898,2026-08-20T11:16:10.603871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,17.9,0.0,1.7,6.0,231.9,232.1,232.4,18.1,16.1,17.1,870.8,10.0,49.91,0.0,1.8,95.7,872.8,-7.9,-8.1,95.7,100.0,3363.0,3357.0,25.7,24.0,24.5,20000.0,856.4,0,0
1710929,2026-08-20T11:16:28.756833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.0,6.5,0.0,2.2,2.0,236.9,237.4,237.2,15.0,14.3,13.0,869.5,-2.3,50.04,0.0,-4.7,95.4,869.5,-8.8,-8.6,95.4,100.0,3353.0,3351.0,26.2,24.0,24.5,20000.0,855.9,0,0
1710960,2026-08-20T11:16:46.238079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.7,6.0,0.0,1.7,6.0,240.4,240.7,241.0,16.1,15.8,15.4,872.1,-3.3,49.98,0.0,-6.8,95.7,871.4,2.7,4.0,95.7,100.0,3358.0,3352.0,25.7,24.0,24.5,20000.0,856.4,0,0
1710991,2026-08-20T11:17:02.227586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.6,2.2,0.0,2.2,2.0,237.5,238.0,237.3,12.4,11.3,10.5,868.6,-2.3,49.99,0.0,-3.2,95.4,869.2,-4.5,-4.2,95.4,100.0,3353.0,3351.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711022,2026-08-20T11:17:17.228180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,2.3,0.0,1.7,5.0,236.3,236.3,236.7,16.1,14.9,15.7,871.3,4.2,49.96,0.0,-1.1,95.7,871.4,1.9,3.1,95.7,100.0,3360.0,3355.0,25.7,24.0,24.5,20000.0,856.4,0,0
1711053,2026-08-20T11:17:33.388156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.6,2.8,0.0,2.2,1.0,240.7,241.1,240.6,14.6,13.8,12.7,869.5,-4.1,50.04,0.0,-6.5,95.4,868.9,-1.3,-1.4,95.4,100.0,3351.0,3350.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711084,2026-08-20T11:17:48.238166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.3,12.0,0.0,1.7,6.0,228.0,227.9,228.4,19.4,17.3,18.2,870.5,4.7,49.9,0.0,4.3,95.7,872.8,-7.3,-7.5,95.7,100.0,3363.0,3357.0,25.7,24.0,24.5,20000.0,856.4,0,0
1711115,2026-08-20T11:18:04.227588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.2,6.5,0.0,2.2,1.0,242.8,243.2,242.6,14.5,13.8,12.5,869.4,-4.4,50.03,0.0,-6.2,95.4,868.2,2.1,1.8,95.4,100.0,3348.0,3347.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711146,2026-08-20T11:18:19.238283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,9.8,0.0,1.7,6.0,237.8,238.0,238.4,15.9,14.2,15.2,871.2,3.0,49.92,0.0,-2.3,95.7,872.4,-6.8,-6.7,95.7,100.0,3363.0,3357.0,25.7,24.0,24.5,20000.0,856.4,0,0
1711177,2026-08-20T11:18:35.227751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.8,10.9,0.0,2.2,2.0,234.8,235.4,234.7,12.3,11.3,10.3,868.7,3.4,50.0,0.0,0.2,95.4,869.5,-7.5,-7.6,95.4,100.0,3353.0,3351.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711208,2026-08-20T11:18:52.266458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,8.5,0.0,1.7,6.0,240.2,240.2,240.5,15.2,14.6,14.3,871.7,-4.3,49.98,0.0,-5.7,95.7,871.1,4.2,5.0,95.7,100.0,3360.0,3354.0,25.7,24.0,24.5,20000.0,856.4,0,0
1711239,2026-08-20T11:19:08.256355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.3,11.0,0.0,2.2,1.0,236.9,237.6,236.8,12.7,11.7,11.0,868.2,4.0,49.97,0.0,0.4,95.4,869.5,-7.0,-7.1,95.4,100.0,3352.0,3351.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711270,2026-08-20T11:19:25.462467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.0,5.4,0.0,1.7,6.0,241.8,241.8,242.2,15.0,13.4,13.7,871.1,-0.4,49.95,0.0,-0.2,95.7,872.1,-5.8,-5.1,95.7,100.0,3362.0,3356.0,25.7,24.0,24.5,20000.0,856.4,0,0
1711301,2026-08-20T11:19:41.462502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.1,8.7,0.0,2.2,1.0,239.6,239.8,239.4,13.5,12.5,11.3,869.3,-4.4,50.03,0.0,-5.0,95.4,868.2,4.3,3.9,95.4,100.0,3346.0,3345.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711332,2026-08-20T11:19:56.462442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.8,12.0,0.0,1.8,6.0,232.1,231.7,232.1,17.9,15.7,16.5,870.3,6.6,49.9,0.0,3.8,95.7,872.1,-5.4,-5.2,95.7,100.0,3362.0,3356.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711363,2026-08-20T11:20:12.462450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.7,6.1,0.0,2.2,1.0,235.7,236.3,235.6,12.7,11.8,11.2,868.5,-0.2,49.97,0.0,0.1,95.7,869.2,-6.3,-6.5,95.7,100.0,3352.0,3351.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711394,2026-08-20T11:20:27.463244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.6,0.0,1.8,6.0,236.4,236.8,237.1,14.6,13.4,13.5,870.9,1.6,49.97,0.0,0.0,95.7,870.8,5.2,4.6,95.7,100.0,3356.0,3350.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711425,2026-08-20T11:20:43.462524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,7.3,0.0,2.2,1.0,237.9,238.4,237.8,12.5,11.4,10.7,868.3,5.6,49.98,0.0,-0.8,95.7,869.2,-1.7,-1.7,95.7,100.0,3352.0,3351.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711456,2026-08-20T11:21:01.174926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.1,1.9,0.0,1.8,7.0,239.4,239.8,240.1,14.1,13.3,13.4,870.7,-3.2,49.93,0.0,-3.3,95.7,871.8,-5.1,-5.3,95.7,100.0,3361.0,3354.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711487,2026-08-20T11:21:17.178762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.3,17.2,0.0,2.3,1.0,229.2,228.9,228.9,15.4,14.9,14.4,867.9,12.2,49.94,0.0,4.6,95.7,869.2,-5.0,-5.0,95.7,100.0,3350.0,3349.0,26.2,23.9,24.5,20000.0,855.9,0,0
1711518,2026-08-20T11:21:32.163668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.4,9.6,0.0,1.8,6.0,240.4,240.9,241.1,14.5,13.6,13.6,871.2,-1.8,49.97,0.0,-4.5,95.7,870.8,7.8,5.6,95.7,100.0,3358.0,3352.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711549,2026-08-20T11:21:48.163837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.3,10.6,0.0,2.2,1.0,232.9,232.7,232.6,15.0,14.4,14.0,867.9,4.7,49.95,0.0,3.1,95.7,869.2,-5.9,-5.9,95.7,100.0,3350.0,3349.0,26.2,24.0,24.5,20000.0,855.9,0,0
1711580,2026-08-20T11:22:03.175001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,4.8,0.0,1.8,6.0,242.3,242.5,242.8,14.3,13.4,13.3,871.2,-0.6,49.96,0.0,-4.3,95.7,871.8,-5.4,-4.9,95.7,100.0,3360.0,3354.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711611,2026-08-20T11:22:19.163521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.9,4.1,0.0,2.3,1.0,241.1,241.2,240.8,12.8,11.9,10.6,869.1,1.0,50.02,0.0,-4.3,95.7,868.2,5.1,4.0,95.7,100.0,3347.0,3346.0,26.2,23.9,24.5,20000.0,855.9,0,0
1711642,2026-08-20T11:22:34.174331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.3,9.0,0.0,1.8,6.0,228.0,227.3,227.9,20.5,18.2,18.9,869.8,8.0,49.88,0.0,5.0,95.7,871.1,-1.0,0.1,95.7,100.0,3358.0,3352.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711673,2026-08-20T11:22:50.174847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.1,3.3,0.0,2.3,2.0,243.5,244.1,243.7,12.7,11.8,10.4,869.0,1.9,50.0,0.0,-4.1,95.7,868.9,-1.4,-2.3,95.7,100.0,3350.0,3348.0,26.2,23.9,24.5,20000.0,855.9,0,0
1711704,2026-08-20T11:23:05.163532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,5.5,0.0,1.8,6.0,241.0,241.0,241.5,14.0,13.0,13.0,871.0,0.0,49.96,0.0,-3.8,95.7,871.8,-5.5,-4.6,95.7,100.0,3358.0,3352.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711735,2026-08-20T11:23:21.164701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.8,13.1,0.0,2.3,1.0,228.6,228.2,227.9,13.3,12.5,11.9,868.1,7.4,49.95,0.0,5.5,95.7,868.9,-5.7,-5.5,95.7,100.0,3351.0,3350.0,26.2,23.9,24.5,20000.0,855.9,0,0
1711766,2026-08-20T11:23:36.163536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.3,7.9,0.0,1.8,6.0,243.3,243.3,243.8,14.1,12.9,13.1,870.7,-0.7,49.95,0.0,-3.7,95.7,870.4,7.2,6.2,95.7,100.0,3357.0,3351.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711797,2026-08-20T11:23:52.176218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,1.3,0.0,2.3,1.0,235.7,236.3,235.6,12.7,11.8,11.2,868.1,0.2,49.97,0.0,1.4,95.7,868.5,-1.1,-1.2,95.7,100.0,3350.0,3349.0,26.2,23.9,24.5,20000.0,855.9,0,0
1711828,2026-08-20T11:24:07.163542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.5,6.4,0.0,1.8,6.0,242.5,242.9,243.3,14.0,12.9,13.0,870.9,1.5,49.96,0.0,-3.8,95.7,871.4,-4.9,-4.3,95.7,100.0,3359.0,3353.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711859,2026-08-20T11:24:23.163518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.8,4.4,0.0,2.3,1.0,241.1,241.7,241.4,12.5,11.6,10.2,869.0,-0.7,50.02,0.0,-3.8,95.7,868.2,3.7,2.9,95.7,100.0,3350.0,3349.0,26.2,23.9,24.5,20000.0,855.9,0,0
1711890,2026-08-20T11:24:38.272880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.9,12.9,0.0,1.8,6.0,233.0,232.8,233.2,18.1,15.8,16.7,869.5,8.3,49.88,0.0,4.9,95.7,871.4,-4.6,-4.4,95.7,100.0,3359.0,3353.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711921,2026-08-20T11:24:57.976146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.6,3.9,0.0,2.3,1.0,235.2,235.8,235.1,12.7,11.8,11.1,868.3,3.0,49.99,0.0,-2.5,95.7,868.9,-0.9,-2.6,95.7,100.0,3351.0,3350.0,26.2,23.9,24.5,20000.0,855.9,0,0
1711952,2026-08-20T11:25:12.975162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,3.3,0.0,1.8,6.0,233.3,233.3,233.5,14.1,13.0,13.1,870.8,1.3,49.93,0.0,1.3,95.7,870.4,4.6,4.1,95.7,100.0,3357.0,3351.0,25.7,23.9,24.4,20000.0,856.4,0,0
1711983,2026-08-20T11:25:32.302434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.0,3.4,0.0,2.2,1.0,239.8,240.4,239.7,11.9,10.9,10.1,868.5,2.6,49.99,0.0,-1.9,95.7,868.5,-0.8,-0.3,95.7,100.0,3351.0,3350.0,26.2,24.0,24.5,20000.0,855.9,0,0
1712014,2026-08-20T11:25:49.462395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,4.8,0.0,1.8,5.0,241.5,241.9,242.2,14.2,13.3,13.2,870.7,-0.1,49.96,0.0,-4.3,95.7,871.4,-4.9,-4.6,95.7,100.0,3359.0,3354.0,25.7,23.9,24.4,20000.0,856.4,0,0
1712045,2026-08-20T11:26:05.462375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.8,6.0,0.0,2.2,2.0,228.3,227.8,227.8,17.5,17.2,16.7,867.7,7.3,49.94,0.0,7.3,95.7,868.5,1.3,0.1,95.7,100.0,3347.0,3345.0,26.2,24.0,24.5,20000.0,855.9,0,0
