id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
377,2026-08-10T13:03:44.080399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,6.4,0.0,1.7,1.0,242.6,242.8,242.2,10.5,9.7,8.6,860.3,5.2,49.99,0.0,0.3,74.3,860.9,-1.2,-0.9,74.3,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38992983038711576,False
408,2026-08-10T13:05:21.641374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.2,8.5,0.0,1.0,1.0,241.2,241.4,241.5,15.0,12.6,13.5,851.5,8.5,49.95,0.0,0.3,55.9,852.7,0.0,0.1,55.9,100.0,3284.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38672049770504047,False
439,2026-08-10T13:07:05.684531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.4,14.5,0.0,1.7,1.0,239.3,239.6,238.9,10.7,9.9,8.7,860.7,1.1,49.98,0.0,0.4,74.3,859.3,15.6,14.8,74.3,100.0,3312.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40085746309186754,False
470,2026-08-10T13:08:42.867204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.2,4.8,0.0,1.0,1.0,228.8,228.4,228.9,14.5,12.1,12.9,851.5,4.0,49.93,0.0,8.4,55.9,851.7,8.8,8.2,55.9,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40170136311035665,False
532,2026-08-10T13:12:05.551516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,0.2,0.0,1.0,1.0,242.1,242.4,242.3,12.0,10.0,10.6,852.0,3.8,49.97,0.0,0.6,55.5,852.0,3.6,2.2,55.5,100.0,3282.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3821968801818898,False
563,2026-08-10T13:13:50.040068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,0.2,0.0,1.8,1.0,233.4,233.3,232.8,15.1,14.7,14.4,860.6,0.2,49.95,0.0,2.9,74.3,860.9,0.0,-0.3,74.3,100.0,3318.0,3317.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39269085150577915,False
594,2026-08-10T13:15:26.703571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.1,1.0,0.0,1.1,2.0,240.7,240.8,240.9,12.2,10.1,10.7,851.9,4.2,49.97,0.0,0.8,55.5,852.0,5.2,4.1,55.5,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37613854151834664,False
625,2026-08-10T13:17:07.046589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,1.4,0.4,1.8,1.0,240.3,240.9,240.1,11.3,10.7,10.0,860.4,1.1,49.98,0.0,0.8,73.9,860.6,2.5,3.1,74.3,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4632899255651039,False
687,2026-08-10T13:20:20.704116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.5,5.2,0.0,1.7,1.0,242.9,243.2,242.6,10.7,10.0,8.9,860.4,0.8,49.98,0.0,1.0,73.9,859.9,6.0,5.4,73.9,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38743588474290963,False
718,2026-08-10T13:21:54.632517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.2,13.2,0.0,1.0,1.0,232.2,232.3,232.1,23.7,22.1,22.9,850.2,14.2,49.91,0.0,5.0,55.5,852.4,1.0,0.8,55.5,100.0,3283.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3951534502223053,False
749,2026-08-10T13:23:34.170176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,2.0,3.3,0.0,1.7,1.0,228.6,228.2,227.9,16.7,14.9,15.6,858.3,6.6,49.89,0.0,16.1,73.9,860.3,3.3,2.9,73.9,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4096886436287778,False
780,2026-08-10T13:25:07.869947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.2,7.2,0.0,1.0,2.0,239.1,238.5,239.5,12.3,12.5,11.2,851.6,7.3,49.96,0.0,4.4,55.5,851.4,14.5,10.5,55.5,100.0,3282.0,3277.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3883843141263728,False
842,2026-08-10T13:28:21.443239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.0,0.0,1.1,1.0,242.0,241.3,241.9,12.2,11.2,10.9,851.6,3.4,49.94,0.0,1.7,55.1,852.0,2.4,1.6,55.1,100.0,3281.0,3280.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.37468515949101405,False
912,2026-08-10T13:31:36.054848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,2.2,0.0,1.1,2.0,241.6,241.6,241.9,12.1,10.0,10.7,851.5,3.9,49.96,0.0,5.1,55.1,852.0,1.7,1.3,55.1,100.0,3279.0,3277.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37744697538502875,False
943,2026-08-10T13:31:52.064165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.4,0.8,0.0,1.7,0.0,241.3,241.3,240.7,10.5,9.9,8.9,860.2,0.2,49.98,0.0,1.3,73.9,860.6,1.0,0.5,73.9,100.0,3317.0,3317.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.3894488694272929,False
1005,2026-08-10T13:32:23.053554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.9,18.2,0.0,1.7,1.0,232.8,232.9,232.7,20.1,19.0,18.0,859.7,18.8,49.91,0.0,3.8,73.9,860.6,0.6,0.4,73.9,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41718266588814507,False
1036,2026-08-10T13:32:38.064273+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.5,4.2,0.0,1.2,2.0,241.3,241.6,241.7,12.3,10.1,10.8,851.5,5.4,49.96,0.0,1.3,55.1,852.0,1.2,1.1,55.1,100.0,3280.0,3278.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.37774372885653573,False
1067,2026-08-10T13:32:54.054548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.9,0.0,1.7,1.0,241.3,241.7,241.1,10.7,10.0,9.0,860.1,0.6,49.98,0.0,1.4,73.6,860.3,2.5,2.4,73.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38113929782378936,False
1098,2026-08-10T13:33:09.053682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.6,14.2,0.0,1.2,1.0,240.0,239.9,240.0,12.2,10.1,10.6,851.6,5.2,49.96,0.0,1.3,55.1,850.0,19.4,16.5,55.1,100.0,3276.0,3275.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.3982046447326671,False
1160,2026-08-10T13:33:40.053570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.5,4.9,0.0,1.1,1.0,242.7,242.6,242.7,12.3,10.2,10.9,851.5,6.3,49.96,0.0,1.5,55.1,852.0,1.4,1.0,55.1,100.0,3280.0,3281.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.3768000285253522,False
1191,2026-08-10T13:33:56.053554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.0,8.3,0.0,1.7,1.0,236.1,236.0,235.8,14.9,14.5,14.0,859.6,8.3,49.95,0.0,2.7,73.6,860.6,0.0,0.4,73.6,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.384959620019465,False
1222,2026-08-10T13:34:11.053541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.1,8.4,0.0,1.1,1.0,233.4,232.9,233.4,12.4,10.1,10.8,851.5,4.2,49.96,0.0,5.4,55.1,851.4,12.6,10.3,55.1,100.0,3276.0,3275.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39541078822946935,False
1253,2026-08-10T13:34:27.064026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.5,0.6,15.5,0.0,1.7,0.0,232.0,232.6,231.4,16.7,15.7,15.2,859.7,15.5,49.91,0.0,3.5,73.6,860.3,0.0,0.5,73.6,100.0,3317.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4172307200824533,False
1315,2026-08-10T13:34:58.064638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,2.0,0.0,1.7,1.0,241.9,242.3,241.7,11.9,11.2,10.7,859.9,2.7,49.96,0.0,1.4,73.6,860.6,0.7,0.5,73.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3820678790503602,False
1346,2026-08-10T13:35:13.053833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,9.0,0.0,1.1,2.0,239.5,239.6,239.8,12.3,10.1,10.7,851.5,4.6,49.96,0.0,1.3,55.1,851.0,13.6,10.2,55.1,100.0,3278.0,3276.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38006254949151264,False
1377,2026-08-10T13:35:29.053533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,3.2,0.3,19.8,0.0,1.7,1.0,231.4,232.1,231.0,26.1,25.3,22.9,859.6,24.2,49.9,0.0,14.2,73.6,859.9,4.4,3.7,73.6,100.0,3314.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4411294285165996,False
1470,2026-08-10T13:36:15.053541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,8.4,0.0,1.2,2.0,239.3,239.3,239.7,12.3,10.3,10.8,851.5,4.0,49.96,0.0,1.4,55.1,851.0,12.4,10.8,55.1,100.0,3278.0,3276.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3846190560477124,False
1501,2026-08-10T13:36:31.063986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,8.7,0.0,1.7,1.0,229.7,229.4,229.0,16.0,14.7,14.7,859.2,9.2,49.89,0.0,6.0,73.6,860.3,0.5,0.6,73.6,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39565094886130764,False
1532,2026-08-10T13:36:46.053543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,1.8,0.0,1.2,1.0,243.7,243.7,244.1,12.3,10.4,10.7,851.4,6.0,49.96,0.0,1.7,55.1,851.4,7.8,7.1,55.1,100.0,3279.0,3278.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.39084694048395613,False
1563,2026-08-10T13:37:02.053537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,2.8,0.0,1.7,1.0,239.9,239.7,239.5,12.1,11.6,10.8,859.9,3.3,49.94,0.0,3.0,73.6,860.3,0.5,0.6,73.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3827489882040559,False
1625,2026-08-10T13:37:33.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.7,15.5,0.0,1.7,1.0,232.3,231.6,231.9,17.5,16.6,15.9,859.6,16.7,49.9,0.0,7.5,73.6,860.3,1.2,1.1,73.6,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4070181249884445,False
1656,2026-08-10T13:37:48.053554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.7,4.8,0.0,1.2,1.0,241.8,241.0,241.8,12.3,12.3,11.1,851.3,7.3,49.96,0.0,2.0,55.1,852.0,2.5,1.6,55.1,100.0,3278.0,3277.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3872023449688482,False
1687,2026-08-10T13:38:04.064738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.3,0.0,1.7,1.0,240.4,240.1,240.1,10.9,10.8,9.0,860.0,2.3,49.97,0.0,2.0,73.6,859.9,6.6,6.2,73.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38438679088334543,False
1718,2026-08-10T13:38:19.053880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,0.3,3.2,0.0,1.1,2.0,232.7,231.5,233.0,15.8,15.7,14.1,850.7,12.3,49.91,0.0,10.5,54.7,850.4,9.1,11.6,54.7,100.0,3278.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.3921010565820857,False
1780,2026-08-10T13:38:50.054598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.4,9.2,0.0,1.1,1.0,233.7,232.5,233.8,17.7,17.4,15.7,850.6,11.8,49.92,0.0,7.1,54.7,852.0,2.6,2.0,54.7,100.0,3281.0,3280.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.3843211832549018,False
1811,2026-08-10T13:39:06.053542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.1,6.2,0.0,1.7,2.0,240.4,239.9,240.1,10.8,10.7,9.0,860.0,1.5,49.97,0.0,2.1,73.6,859.9,7.7,7.1,73.6,100.0,3314.0,3312.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38366386508230005,False
1842,2026-08-10T13:39:21.065426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.2,6.5,0.0,1.1,2.0,232.6,231.3,232.6,18.8,19.0,17.0,850.2,15.6,49.9,0.0,9.3,54.7,851.4,9.1,8.3,54.7,100.0,3278.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39369975090054593,False
1873,2026-08-10T13:39:37.064140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.2,0.5,0.0,1.7,1.0,236.8,236.0,236.3,14.9,15.4,14.3,859.4,9.1,49.94,0.0,5.7,73.6,859.6,8.6,7.7,73.6,100.0,3315.0,3314.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39050342907907715,False
1966,2026-08-10T13:40:23.064260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.1,9.6,0.0,1.1,1.0,229.1,228.6,229.4,21.1,20.7,19.0,850.3,16.5,49.89,0.0,13.9,54.7,851.4,6.9,5.5,54.7,100.0,3278.0,3277.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3970738734577224,False
1997,2026-08-10T13:40:39.054318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.0,3.3,0.0,1.7,1.0,239.7,239.0,239.3,12.8,12.7,11.7,859.6,5.1,49.96,0.0,3.4,73.6,859.6,8.4,7.3,73.6,100.0,3314.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38865307250292147,False
2028,2026-08-10T13:40:54.053534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,1.3,9.0,0.0,1.1,2.0,235.7,234.6,235.7,16.1,15.2,14.5,850.7,10.9,49.93,0.0,4.6,54.7,852.0,1.9,1.7,54.7,100.0,3280.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3850565483596133,False
2090,2026-08-10T13:41:25.053547+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,3.9,0.8,20.1,0.0,1.1,1.0,230.4,229.8,230.3,29.9,31.4,27.5,850.6,25.4,49.88,0.0,3.1,54.7,851.4,5.3,4.5,54.7,100.0,3278.0,3277.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4210276031727091,False
2121,2026-08-10T13:41:41.053770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.3,5.7,0.0,1.7,1.0,241.8,241.6,241.5,10.5,10.3,8.8,859.9,0.7,49.97,0.0,1.9,73.6,859.6,6.4,5.9,73.6,100.0,3314.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3839412887831048,False
2152,2026-08-10T13:41:56.064208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.0,6.9,0.0,1.1,1.0,241.1,240.9,241.4,14.1,13.2,12.8,851.0,8.7,49.95,0.0,1.8,54.7,852.0,1.8,1.8,54.7,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.382148979100455,False
2183,2026-08-10T13:42:12.053544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.1,4.3,0.0,1.7,2.0,230.2,229.6,229.7,15.6,15.7,15.1,858.8,9.0,49.9,0.0,11.5,73.6,858.9,13.3,15.1,73.6,100.0,3315.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4180604451251759,False
2245,2026-08-10T13:42:43.064131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.8,5.7,0.0,1.7,1.0,238.3,238.1,238.5,13.4,13.2,12.3,859.5,6.8,49.97,0.0,3.6,73.6,860.3,1.1,1.1,73.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38123857598740646,False
2276,2026-08-10T13:42:58.053986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.3,11.3,0.0,1.1,1.0,240.5,240.1,240.8,12.1,11.1,10.8,851.3,3.1,49.96,0.0,1.8,54.7,851.0,14.4,14.4,54.7,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3883429471310153,False
2307,2026-08-10T13:43:14.064133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.7,5.1,0.0,1.7,1.0,227.9,227.6,227.4,16.6,14.8,15.4,858.6,7.7,49.9,0.0,21.9,73.6,860.3,2.6,1.8,73.6,100.0,3314.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4206858377102992,False
2338,2026-08-10T13:43:29.054090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.6,0.0,1.0,1.0,242.0,241.9,242.5,13.4,12.2,12.1,851.2,8.3,49.96,0.0,1.8,54.7,851.4,7.7,6.4,54.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38535055383907296,False
2400,2026-08-10T13:44:00.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,1.2,0.0,1.1,2.0,239.5,239.2,239.8,12.4,11.5,11.0,851.3,7.2,49.96,0.0,1.8,54.7,851.4,6.0,6.4,54.7,100.0,3277.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.384170471482673,False
2431,2026-08-10T13:44:16.063856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.8,15.1,0.0,1.7,1.0,228.8,228.8,228.6,18.3,17.0,16.4,859.5,16.4,49.89,0.0,18.0,73.6,860.3,1.3,1.1,73.6,100.0,3315.0,3314.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4226318350116947,False
2493,2026-08-10T13:44:47.064587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,1.3,0.4,2.5,0.0,1.7,1.0,239.7,239.7,239.7,11.9,11.7,10.6,859.9,3.8,49.97,0.0,1.8,73.6,860.3,1.3,1.0,73.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3838383150732608,False
2555,2026-08-10T13:45:18.065132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.6,3.2,0.0,1.7,1.0,233.0,233.1,232.3,14.6,13.8,13.5,859.3,10.2,49.93,0.0,7.1,73.6,859.9,7.0,5.4,73.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39153836518213386,False
2586,2026-08-10T13:45:33.053539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,3.0,0.0,1.0,1.0,235.7,235.5,236.0,15.8,13.5,14.1,850.8,8.9,49.94,0.0,5.5,54.7,851.7,5.9,5.0,54.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38142536310660075,False
2617,2026-08-10T13:45:49.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.4,3.5,0.0,1.7,1.0,240.2,240.3,239.6,10.7,10.1,9.1,860.0,3.0,49.98,0.0,1.5,73.6,859.6,6.5,5.2,73.6,100.0,3315.0,3314.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38255453289848634,False
2648,2026-08-10T13:46:04.054244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.9,9.2,0.0,1.0,1.0,231.5,231.1,231.6,19.1,17.1,17.4,850.1,10.9,49.88,0.0,17.4,54.7,852.0,1.7,1.3,54.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39692714459161155,False
2710,2026-08-10T13:46:35.053541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.1,6.6,0.0,1.0,2.0,233.5,233.1,233.6,17.7,15.3,16.0,850.6,11.6,49.92,0.0,6.3,54.7,851.7,5.0,3.9,54.7,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38359600498895047,False
2741,2026-08-10T13:46:51.053544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.4,5.0,0.0,1.8,1.0,239.9,240.1,239.6,10.6,10.0,9.1,860.0,2.4,49.98,0.0,1.5,73.6,859.6,7.4,6.6,73.6,100.0,3316.0,3315.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3841383872936115,False
2772,2026-08-10T13:47:06.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.2,8.6,0.0,1.0,2.0,235.4,235.0,235.5,16.2,13.8,14.6,850.8,9.9,49.94,0.0,4.6,54.7,852.0,1.3,1.3,54.7,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38517039699685734,False
2803,2026-08-10T13:47:22.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,9.2,0.0,1.8,2.0,241.6,242.0,241.4,10.7,10.2,9.2,860.0,1.8,49.98,0.0,1.5,73.6,859.6,11.0,7.3,73.6,100.0,3317.0,3315.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3888040988565154,False
2865,2026-08-10T13:47:53.053583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,1.2,0.0,1.7,1.0,241.0,241.4,240.7,10.8,10.2,9.2,860.0,1.8,49.98,0.0,1.8,73.1,860.3,0.6,0.6,73.1,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37825985372390725,False
2896,2026-08-10T13:48:08.054437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.6,4.6,0.0,1.0,2.0,240.5,240.8,240.9,12.3,10.2,10.8,851.4,5.7,49.96,0.0,1.5,54.7,852.0,1.1,1.4,54.7,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3789701254564802,False
2927,2026-08-10T13:48:24.063722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,4.9,0.0,1.7,1.0,239.8,240.0,239.4,10.5,10.0,9.1,860.0,0.9,49.98,0.0,4.3,73.1,858.9,5.8,9.4,73.1,100.0,3314.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.382564571238692,False
2958,2026-08-10T13:48:39.063711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,2.5,0.0,1.0,1.0,235.3,235.3,235.9,17.0,15.3,15.9,850.3,5.5,49.91,0.0,11.4,54.7,851.7,3.0,5.0,54.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3893214855932876,False
3020,2026-08-10T13:49:10.065397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.1,2.6,0.0,1.0,2.0,240.8,240.8,240.9,12.3,10.2,10.9,851.3,4.8,49.96,0.0,1.8,54.7,851.4,7.4,6.4,54.7,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38037162370125144,False
3051,2026-08-10T13:49:26.053542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.1,8.7,0.0,1.7,1.0,228.4,227.9,227.4,17.4,16.2,16.1,859.5,15.3,49.9,0.0,22.4,73.1,859.6,6.6,5.1,73.1,100.0,3312.0,3311.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4318353039321671,False
3082,2026-08-10T13:49:41.054417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.2,1.3,0.0,1.0,1.0,243.2,243.2,243.4,13.5,11.3,12.2,851.2,8.6,49.96,0.0,1.9,54.7,851.4,7.3,6.3,54.7,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38805368249606914,False
3113,2026-08-10T13:49:57.064175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.7,3.0,0.0,1.7,1.0,238.7,238.7,238.1,12.4,12.1,11.5,859.6,4.4,49.96,0.0,1.8,73.1,860.3,1.4,1.0,73.1,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3763385514120468,False
3175,2026-08-10T13:50:28.064194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.2,0.9,11.5,0.0,1.7,1.0,233.0,233.0,231.9,15.2,14.4,14.0,859.4,12.7,49.92,0.0,9.9,73.1,860.3,1.2,1.0,73.1,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3926323664329377,False
3206,2026-08-10T13:50:43.063667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,4.7,0.0,1.0,1.0,242.4,242.1,242.1,12.3,10.4,11.2,851.3,6.8,49.96,0.0,2.0,54.3,852.0,2.1,1.8,54.3,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38037018883932305,False
3237,2026-08-10T13:50:59.063841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.4,7.0,0.0,1.7,1.0,241.0,241.1,240.4,10.5,10.3,9.4,860.0,0.8,49.97,0.0,2.0,73.1,859.6,7.8,6.4,73.1,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3778700557990136,False
3268,2026-08-10T13:51:14.063743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,4.1,0.0,1.0,1.0,236.8,236.5,237.3,15.7,13.9,14.8,850.9,5.6,49.93,0.0,7.8,54.3,850.7,9.7,12.1,54.3,100.0,3275.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38839319326714755,False
3330,2026-08-10T13:51:45.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.0,9.0,0.0,1.0,2.0,235.3,234.5,235.0,15.7,13.9,14.6,850.7,10.6,49.92,0.0,7.6,54.3,851.7,1.6,1.8,54.3,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3904820085972738,False
3361,2026-08-10T13:52:01.053534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.7,11.2,0.0,1.8,1.0,240.2,240.0,239.4,10.8,10.4,9.5,860.0,4.6,49.97,0.0,1.8,73.1,859.3,15.8,10.3,73.1,100.0,3314.0,3313.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38739553883515143,False
3392,2026-08-10T13:52:16.053542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,3.0,13.9,0.0,1.0,2.0,230.1,230.4,230.0,26.5,26.4,26.6,849.0,15.5,49.88,0.0,20.0,54.3,852.0,1.6,1.7,54.3,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.4255834756190093,False
3423,2026-08-10T13:52:32.053530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,9.4,0.0,1.8,1.0,242.3,242.5,241.9,10.7,10.4,9.4,859.9,1.6,49.97,0.0,1.9,73.1,858.6,11.0,9.6,73.1,100.0,3315.0,3314.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3900685670939437,False
3485,2026-08-10T13:53:03.054023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.8,6.8,0.0,1.8,2.0,232.6,232.0,231.6,17.9,17.9,18.1,859.1,9.8,49.94,0.0,8.4,73.1,859.9,3.0,2.5,73.1,100.0,3315.0,3313.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3972525410576053,False
3547,2026-08-10T13:53:34.053540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,0.4,6.8,0.0,1.7,2.0,235.9,235.0,234.8,13.9,13.7,13.6,859.3,6.8,49.93,0.0,7.6,73.1,858.9,13.6,9.6,73.1,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39211278448678205,False
3578,2026-08-10T13:53:49.064634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,2.1,0.0,1.0,2.0,240.1,239.8,239.9,12.4,10.4,11.2,851.2,6.7,49.96,0.0,1.9,54.3,851.4,4.6,6.0,54.3,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3870028048016239,False
3640,2026-08-10T13:54:20.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.8,0.3,12.7,0.0,1.0,2.0,241.6,241.2,241.5,13.9,11.9,11.1,851.3,6.8,49.96,0.0,1.8,54.3,851.0,19.5,10.8,54.3,100.0,3274.0,3272.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.40945073915884933,False
3671,2026-08-10T13:54:36.064165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.7,8.7,0.0,1.7,1.0,235.9,235.5,235.1,15.2,15.2,15.1,859.2,9.3,49.93,0.0,6.2,73.1,859.9,0.6,1.0,73.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.384829977477453,False
3702,2026-08-10T13:54:51.054164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,4.3,0.0,1.0,1.0,243.4,243.5,243.6,12.3,10.3,11.0,851.2,6.0,49.95,0.0,1.9,54.3,852.0,1.7,1.8,54.3,100.0,3280.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.38761281094744277,False
3733,2026-08-10T13:55:07.064236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,3.9,0.0,1.7,1.0,241.4,241.7,241.0,10.7,10.5,9.5,859.9,1.7,49.95,0.0,1.8,73.1,859.9,5.6,4.8,73.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3819820727318992,False
3795,2026-08-10T13:55:38.053571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,0.7,16.1,0.0,1.7,2.0,232.6,233.1,232.0,17.7,16.8,16.3,859.6,16.7,49.91,0.0,5.0,73.1,860.3,0.6,1.1,73.1,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39865984747348077,False
3826,2026-08-10T13:55:53.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.8,4.3,0.0,1.0,2.0,241.8,241.8,242.0,12.4,10.3,11.0,851.2,6.3,49.94,0.0,4.7,54.3,852.0,2.0,1.7,54.3,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.38660065719659137,False
3857,2026-08-10T13:56:09.053528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.6,8.9,0.0,1.7,2.0,241.2,241.3,240.6,10.4,10.2,9.4,859.9,0.7,49.97,0.0,1.9,73.1,859.3,9.6,7.8,73.1,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38273187116526564,False
3888,2026-08-10T13:56:24.063654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.8,16.1,0.0,1.0,1.0,227.8,227.3,227.7,33.0,32.4,32.8,849.6,24.4,49.89,0.0,17.1,54.3,851.4,8.3,7.3,54.3,100.0,3280.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.42582233879445935,False
3950,2026-08-10T13:56:55.053539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.3,9.3,0.0,1.0,2.0,235.3,234.9,235.2,16.6,14.6,15.4,850.7,10.9,49.94,0.0,3.2,54.3,852.0,1.6,1.8,54.3,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3839476943405856,False
3981,2026-08-10T13:57:11.053575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,13.0,0.0,1.7,1.0,240.2,240.2,239.6,10.8,10.5,9.5,860.0,2.2,49.97,0.0,1.8,73.1,859.6,15.2,8.8,73.1,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38280082280978417,False
4012,2026-08-10T13:57:26.064178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,1.5,10.4,0.0,1.0,1.0,231.0,230.2,230.8,19.1,16.6,17.1,850.5,12.0,49.88,0.0,18.0,54.3,852.0,1.6,1.7,54.3,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40029743664762785,False
4105,2026-08-10T13:58:13.053530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.4,7.8,0.0,1.7,3.0,233.4,233.1,232.7,15.8,16.1,16.0,860.0,9.7,49.96,0.0,7.7,73.1,858.6,17.5,16.1,73.1,100.0,3305.0,3302.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42498822430502187,False
4136,2026-08-10T13:58:28.064560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.6,15.6,0.0,1.0,1.0,232.2,232.1,232.2,23.3,22.5,23.3,850.1,17.3,49.91,0.0,4.5,54.3,851.7,1.7,1.7,54.3,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3930432780311355,False
4167,2026-08-10T13:58:44.064828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.0,3.3,0.0,1.7,1.0,238.9,238.5,238.0,12.6,12.3,11.9,859.3,4.4,49.94,0.0,7.3,73.1,860.3,1.1,0.9,73.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3804847418767824,False
4198,2026-08-10T13:58:59.063649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,5.2,0.0,1.0,2.0,240.7,240.6,240.7,12.3,10.3,10.9,851.3,4.6,49.96,0.0,1.9,54.3,851.4,9.8,9.5,54.3,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3810135761403547,False
4260,2026-08-10T13:59:30.089349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.0,1.8,0.0,1.0,2.0,234.9,235.4,235.4,15.9,14.5,15.4,850.0,6.3,49.91,0.0,6.7,54.3,851.0,8.1,7.9,54.3,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38809710127534236,False
4291,2026-08-10T13:59:46.064078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.0,5.4,0.0,1.7,1.0,236.4,236.0,235.7,14.3,14.3,14.1,859.3,6.5,49.93,0.0,7.6,73.1,860.3,1.1,1.0,73.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38456402701923514,False
4322,2026-08-10T14:00:01.053542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,7.3,0.0,1.0,2.0,240.1,240.1,240.2,12.3,10.3,11.0,851.3,6.4,49.96,0.0,1.9,54.3,850.4,13.7,13.5,54.3,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3874411770958823,False
4353,2026-08-10T14:00:17.064092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,0.1,8.7,0.0,1.7,2.0,229.8,229.6,228.7,17.3,16.1,15.8,859.5,15.3,49.89,0.0,5.5,73.1,859.6,6.6,5.5,73.1,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4044886237175728,False
4415,2026-08-10T14:00:48.053551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.3,0.0,1.7,2.0,241.9,242.0,241.4,10.5,10.1,9.3,860.0,0.9,49.97,0.0,1.9,73.1,860.3,1.2,1.0,73.1,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37833783260432785,False
4446,2026-08-10T14:01:03.064551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.0,3.3,0.0,1.0,1.0,235.2,234.4,235.0,15.2,13.3,14.2,851.0,5.4,49.93,0.0,7.9,54.3,852.0,2.1,2.1,54.3,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38263236033339054,False
4477,2026-08-10T14:01:19.053555+00:00,external_ems_1,bess_1,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.8,1.8,0.8,22.7,0.0,1.7,1.0,231.0,230.6,230.2,29.4,29.2,27.6,859.5,23.9,49.9,0.0,8.4,73.1,860.3,1.2,0.9,73.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4208453526738845,False
4508,2026-08-10T14:01:34.054368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.1,0.6,0.0,1.0,2.0,241.8,241.8,241.9,12.5,10.4,11.3,851.3,7.5,49.96,0.0,1.8,54.3,851.4,6.9,8.0,54.3,100.0,3284.0,3282.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38453217071398643,False
4601,2026-08-10T14:02:21.053555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,1.1,14.7,0.0,1.7,1.0,242.4,242.3,241.5,11.6,11.4,10.7,859.7,3.0,49.96,0.0,3.2,72.7,858.6,17.7,15.7,72.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4004609305520444,False
4632,2026-08-10T14:02:36.053542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,5.1,0.0,1.0,1.0,235.9,235.4,235.7,17.1,15.3,16.0,850.5,12.0,49.92,0.0,6.0,54.3,851.4,6.9,8.3,54.3,100.0,3275.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3846247946989312,False
4663,2026-08-10T14:02:52.063646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,4.7,0.0,1.7,1.0,240.2,240.2,239.7,10.5,10.2,9.3,860.0,1.9,49.97,0.0,1.8,72.7,859.9,6.6,5.9,72.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3788536058165683,False
4725,2026-08-10T14:03:23.053550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.7,10.2,0.0,1.7,2.0,237.3,237.1,236.5,12.8,12.4,11.8,859.3,6.2,49.93,0.0,7.2,72.7,858.6,16.4,15.9,72.7,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3931443008504757,False
4756,2026-08-10T14:03:38.053561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,2.0,1.7,0.0,1.0,2.0,233.3,233.1,233.3,18.0,16.3,16.5,849.7,3.8,49.89,0.0,8.4,53.9,851.7,2.1,1.7,53.9,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3924675264694862,False
4787,2026-08-10T14:03:54.053825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.0,9.1,0.0,1.7,2.0,236.2,235.6,235.5,15.3,15.3,15.1,859.3,10.0,49.95,0.0,7.1,72.7,860.3,0.9,1.0,72.7,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38711267642416236,False
4818,2026-08-10T14:04:09.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.1,2.8,0.0,1.0,2.0,241.0,241.0,241.0,12.2,10.2,10.9,851.3,5.0,49.96,0.0,1.8,53.9,851.4,7.8,7.3,53.9,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38115443294729334,False
4880,2026-08-10T14:04:40.053880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.4,4.6,0.0,1.0,1.0,236.1,235.8,236.2,17.7,15.8,16.6,850.6,12.3,49.91,0.0,6.2,53.9,852.0,7.7,8.3,53.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3850495236413625,False
4911,2026-08-10T14:04:56.053663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,6.9,0.0,1.7,1.0,234.1,233.7,233.3,15.9,16.1,16.1,859.3,7.8,49.93,0.0,8.6,72.7,860.3,0.9,1.0,72.7,100.0,3316.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3841272766275295,False
4942,2026-08-10T14:05:11.064458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,9.5,0.0,1.0,1.0,239.6,239.6,239.7,15.1,13.2,14.1,851.3,5.8,49.96,0.0,5.7,53.9,850.7,15.3,14.9,53.9,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3888650568769534,False
4973,2026-08-10T14:05:27.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.7,17.9,0.0,1.7,1.0,232.1,232.6,231.6,20.1,19.1,18.0,859.6,19.0,49.89,0.0,18.7,72.7,860.3,1.1,1.0,72.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41689031315872566,False
5035,2026-08-10T14:05:58.053551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,0.4,0.0,1.7,1.0,241.5,241.6,241.1,10.5,10.2,9.3,860.0,1.2,49.97,0.0,1.8,72.7,860.3,0.8,1.1,72.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37696597440817375,False
5066,2026-08-10T14:06:13.063733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.2,3.6,0.0,1.0,1.0,233.6,233.0,233.5,16.3,14.5,15.2,850.5,9.8,49.96,0.0,7.4,53.9,850.7,13.4,13.4,53.9,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3992137426260398,False
5128,2026-08-10T14:06:44.053546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.0,6.5,0.0,1.0,2.0,233.9,233.3,233.6,14.2,12.2,13.1,850.7,8.0,49.93,0.0,7.6,53.9,851.7,1.5,1.9,53.9,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38357947469045767,False
5190,2026-08-10T14:07:15.064062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,2.9,5.1,0.0,1.0,1.0,232.0,232.2,232.0,20.3,19.5,20.8,849.1,6.9,49.87,0.0,2.3,53.9,852.0,1.8,1.8,53.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41304833237987204,False
5221,2026-08-10T14:07:31.064396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,12.0,0.0,1.7,2.0,242.1,242.3,241.6,10.6,10.3,9.4,860.0,1.7,49.97,0.0,1.9,72.7,859.3,13.7,13.6,72.7,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.387578050509905,False
5252,2026-08-10T14:07:46.053619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,1.7,0.0,1.0,2.0,242.0,241.9,242.1,12.3,10.2,11.0,851.3,6.2,49.95,0.0,2.0,53.9,851.7,4.5,3.6,53.9,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3819259740646069,False
5283,2026-08-10T14:08:02.053597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,1.1,0.0,1.7,2.0,232.2,231.7,231.3,15.0,14.9,14.9,859.1,6.8,49.91,0.0,7.8,72.7,859.9,5.7,5.2,72.7,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3933849336217769,False
5345,2026-08-10T14:08:33.054780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,3.7,0.0,1.7,1.0,241.3,241.4,240.8,10.7,10.5,9.5,860.0,1.9,49.97,0.0,1.9,72.7,858.9,5.6,9.2,72.7,100.0,3307.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39043084937330175,False
5376,2026-08-10T14:08:48.063896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,7.3,0.0,1.0,2.0,241.6,241.5,241.7,13.9,11.8,12.7,851.0,9.0,49.93,0.0,3.6,53.9,851.7,1.7,1.8,53.9,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.381970439089572,False
5407,2026-08-10T14:09:04.064050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.7,4.8,0.0,1.7,1.0,238.1,237.3,237.1,12.8,12.6,12.2,859.6,5.7,49.96,0.0,2.9,72.7,860.3,0.9,0.8,72.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37766155295674164,False
5438,2026-08-10T14:09:19.065189+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,10.9,0.0,1.0,1.0,239.6,239.6,239.7,12.4,10.5,11.2,851.3,4.9,49.96,0.0,1.8,53.9,850.4,15.8,16.5,53.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3871544062540471,False
5500,2026-08-10T14:09:50.053546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,2.4,0.0,1.0,1.0,242.0,241.7,241.8,12.3,10.4,11.1,851.2,6.5,49.96,0.0,1.8,53.9,851.7,4.1,3.1,53.9,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3807000445077797,False
5531,2026-08-10T14:10:06.054633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,3.9,0.0,1.7,1.0,240.3,240.4,239.7,10.7,10.5,9.6,860.0,1.7,49.97,0.0,1.8,72.7,859.9,5.6,6.5,72.7,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37865523397693374,False
5562,2026-08-10T14:10:21.053584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,4.6,0.0,1.0,2.0,227.9,227.6,228.0,22.5,21.4,21.0,850.2,17.9,49.91,0.0,12.1,53.9,851.0,13.3,11.2,53.9,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4082608645850612,False
5593,2026-08-10T14:10:37.053531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,4.4,0.0,1.7,1.0,242.4,242.7,242.0,11.3,11.0,10.5,859.8,2.1,49.97,0.0,1.9,72.7,859.9,6.5,5.5,72.7,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3846450846642016,False
5655,2026-08-10T14:11:08.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,14.0,0.0,1.7,1.0,237.9,237.9,237.3,10.4,10.0,9.2,860.0,-0.1,49.97,0.0,1.7,72.7,859.3,13.9,14.4,72.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3851912687978727,False
5686,2026-08-10T14:11:23.053541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.4,4.5,0.0,1.0,1.0,230.1,230.4,230.3,22.6,22.1,23.4,849.3,6.8,49.88,0.0,3.5,53.9,851.7,2.3,1.7,53.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3984481192320543,False
5717,2026-08-10T14:11:39.063883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,1.1,0.0,1.7,1.0,240.1,240.2,239.5,10.3,9.9,9.1,860.0,-0.1,49.97,0.0,4.2,72.7,860.3,1.0,0.7,72.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3754872992257811,False
5748,2026-08-10T14:11:54.064593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.4,2.7,0.0,1.0,1.0,239.3,238.3,238.5,12.0,10.1,10.7,851.3,4.6,49.96,0.0,1.7,53.9,851.7,1.9,1.7,53.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37762777747058873,False
5810,2026-08-10T14:12:25.053532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,5.7,0.0,1.0,1.0,240.2,240.1,240.2,13.6,11.6,12.3,850.7,6.8,49.93,0.0,3.7,53.9,851.0,12.5,14.4,53.9,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38814959353126044,False
5841,2026-08-10T14:12:41.065014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.6,1.9,0.0,1.7,1.0,237.0,236.9,236.4,11.9,11.3,11.0,859.7,1.0,49.96,0.0,3.4,72.7,860.3,2.9,1.9,72.7,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3761238416214731,False
5872,2026-08-10T14:12:56.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.4,0.0,1.0,2.0,241.4,241.5,241.5,12.0,10.1,10.7,851.3,4.3,49.95,0.0,1.7,53.9,851.4,7.7,6.6,53.9,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38099823488417073,False
5903,2026-08-10T14:13:12.064168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.8,8.1,0.0,1.7,1.0,231.5,230.9,231.0,22.8,24.1,24.5,858.5,8.9,49.9,0.0,8.1,72.7,860.3,0.8,0.7,72.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39964287722983877,False
5965,2026-08-10T14:13:43.078264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.6,4.1,0.0,1.7,1.0,234.3,233.9,233.5,14.9,14.8,14.8,859.3,7.9,49.94,0.0,5.7,72.7,859.9,3.8,3.4,72.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3841173239572739,False
5996,2026-08-10T14:13:58.054629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.3,0.0,1.0,1.0,239.6,239.5,239.5,12.0,10.1,10.7,851.1,4.7,49.94,0.0,4.2,53.9,851.7,1.4,1.7,53.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3762998098741066,False
6027,2026-08-10T14:14:14.064230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,14.6,0.0,1.7,1.0,238.4,238.3,237.7,10.5,9.9,9.2,860.0,0.1,49.97,0.0,1.8,72.7,858.9,14.7,9.7,72.7,100.0,3311.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3887620577422554,False
6058,2026-08-10T14:14:29.063998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.5,2.0,0.0,1.0,1.0,228.6,228.9,228.8,20.7,20.0,21.4,849.2,5.3,49.89,0.0,2.4,53.9,851.7,3.3,2.8,53.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40343396329604425,False
6120,2026-08-10T14:15:00.054417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,2.8,0.0,1.0,1.0,240.3,240.0,240.1,12.1,10.1,10.8,850.8,4.6,49.94,0.0,2.0,53.9,852.0,1.8,1.7,53.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3787440244468131,False
6182,2026-08-10T14:15:31.053637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.5,8.2,0.0,1.0,1.0,230.5,230.9,230.8,23.7,23.2,24.0,849.5,9.9,49.9,0.0,13.9,53.5,852.0,1.7,1.6,53.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4020847258013555,False
6213,2026-08-10T14:15:47.053533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,1.1,5.4,0.0,1.7,1.0,231.9,231.4,231.1,15.3,15.3,15.3,859.2,6.3,49.94,0.0,7.7,72.7,860.3,0.9,0.9,72.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38538035078521093,False
6275,2026-08-10T14:16:18.053550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,2.3,4.4,0.0,1.7,1.0,228.1,227.8,227.2,17.6,15.7,17.1,858.0,6.6,49.89,0.0,22.1,72.3,860.3,2.2,2.4,72.3,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42311530245259904,False
6306,2026-08-10T14:16:33.053705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,10.4,0.0,1.0,1.0,239.8,239.9,240.0,12.0,10.1,10.8,851.3,3.8,49.96,0.0,1.8,53.5,850.4,14.2,13.7,53.5,100.0,3276.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3859198121697024,False
6337,2026-08-10T14:16:49.053538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.8,0.0,1.7,1.0,240.0,240.1,239.5,10.4,9.9,9.1,860.0,0.2,49.97,0.0,1.8,72.3,860.3,1.0,0.8,72.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37420813242997525,False
6368,2026-08-10T14:17:04.053641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,1.6,18.6,0.0,1.0,1.0,226.5,225.9,226.3,24.4,23.4,21.5,850.4,20.8,49.9,0.0,6.1,53.5,852.0,2.2,1.7,53.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4014974461024457,False
6430,2026-08-10T14:17:35.064214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.4,6.3,0.0,1.0,1.0,239.6,239.6,239.6,12.0,10.2,10.7,851.1,4.3,49.94,0.0,6.2,53.5,850.7,10.6,9.5,53.5,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3845601166981867,False
6461,2026-08-10T14:17:51.053542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,5.4,0.0,1.7,1.0,238.3,238.3,237.8,10.4,9.9,9.1,860.1,0.5,49.97,0.0,1.8,72.3,859.9,5.9,5.0,72.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37863929755477205,False
6492,2026-08-10T14:18:06.053546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,6.5,0.0,1.0,1.0,234.4,233.9,234.3,15.9,14.0,14.8,850.8,7.7,49.92,0.0,7.2,53.5,852.0,1.2,1.7,53.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3792851074263321,False
6523,2026-08-10T14:18:22.053555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,13.1,0.0,1.7,1.0,238.0,238.0,237.4,10.5,9.9,9.1,860.1,0.7,49.97,0.0,1.8,72.3,858.6,13.8,15.4,72.3,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3883869507862865,False
6585,2026-08-10T14:18:53.064298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,2.2,0.0,1.7,2.0,240.3,240.5,239.8,10.4,9.9,9.1,860.0,-0.6,49.97,0.0,1.8,72.3,860.3,1.6,0.9,72.3,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3776672060669047,False
6616,2026-08-10T14:19:08.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,1.0,0.0,1.0,1.0,239.7,239.6,239.7,12.1,10.2,10.8,851.3,3.2,49.96,0.0,1.7,53.5,851.7,2.2,1.7,53.5,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.378144100089817,False
6647,2026-08-10T14:19:24.064581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.2,2.6,0.0,1.7,2.0,226.9,226.9,226.5,20.5,20.6,20.3,858.7,9.8,49.9,0.0,6.9,72.3,859.9,7.2,5.9,72.3,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4121683617788854,False
6740,2026-08-10T14:20:10.053536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,16.9,0.0,1.0,2.0,238.4,238.4,238.5,12.0,10.1,10.8,851.3,2.8,49.96,0.0,1.8,53.5,851.0,19.7,12.4,53.5,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39544461369386447,False
6771,2026-08-10T14:20:26.064242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,2.5,8.2,0.0,1.7,1.0,228.7,227.9,228.0,27.1,28.6,29.6,857.8,9.4,49.89,0.0,4.8,72.3,860.3,1.2,0.9,72.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4188116305521369,False
6802,2026-08-10T14:20:41.070337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.5,0.0,1.0,1.0,240.6,240.7,240.8,12.0,10.1,10.8,851.3,4.2,49.96,0.0,1.8,53.5,851.7,1.7,1.7,53.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3756946108858754,False
6833,2026-08-10T14:20:57.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,5.8,0.0,1.7,1.0,239.4,239.4,238.9,10.4,9.9,9.2,860.1,1.6,49.97,0.0,1.8,72.3,859.9,7.4,7.0,72.3,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37645901100455387,False
6895,2026-08-10T14:21:28.064172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.5,1.5,0.0,1.7,1.0,240.0,240.2,239.5,14.0,13.8,13.6,859.4,5.4,49.94,0.0,4.0,72.3,859.9,6.9,5.4,72.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38357610317441526,False
6926,2026-08-10T14:21:43.053537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.0,5.6,0.0,1.0,2.0,234.4,233.7,234.0,15.9,14.1,14.9,850.7,6.7,49.94,0.0,6.8,53.5,850.7,12.3,14.6,53.5,100.0,3273.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40505215776023346,False
6957,2026-08-10T14:21:59.053558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,1.1,0.0,1.6,1.0,238.3,238.4,237.7,10.4,9.9,9.1,860.1,0.2,49.97,0.0,1.8,72.3,860.6,1.3,0.8,72.3,100.0,3317.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37214318542480535,False
6988,2026-08-10T14:22:14.064704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.8,4.8,0.0,1.0,1.0,228.9,228.8,229.4,18.7,16.8,17.1,850.2,6.1,49.87,0.0,8.5,53.5,852.0,1.3,1.8,53.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39202574259466433,False
7050,2026-08-10T14:22:45.054444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.6,2.5,0.0,1.0,2.0,231.5,231.7,231.7,19.9,19.3,20.1,850.1,4.7,49.88,0.0,8.3,53.5,851.7,2.2,1.8,53.5,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39384556926829817,False
7081,2026-08-10T14:23:01.054086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,0.3,0.0,1.6,1.0,239.6,239.7,239.1,10.4,9.9,9.1,859.7,0.6,49.95,0.0,6.7,72.3,860.3,0.9,0.7,72.3,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3772598835441029,False
