id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
13808,2026-08-10T15:19:04.053587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,0.6,0.0,0.9,1.0,239.4,239.4,239.5,12.1,10.2,10.7,851.4,2.6,49.96,0.0,1.8,51.6,852.0,2.0,2.5,51.6,100.0,3282.0,3281.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3756099160143763,False
13870,2026-08-10T15:19:35.053534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,0.3,0.0,0.9,1.0,238.6,238.4,238.6,13.6,11.6,12.5,850.7,7.8,49.93,0.0,3.7,51.6,851.4,8.1,6.6,51.6,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3800606378313998,False
13901,2026-08-10T15:19:51.064645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.1,7.3,0.0,1.7,2.0,232.0,231.6,231.1,15.2,15.1,15.0,859.5,8.1,49.93,0.0,5.6,70.8,860.6,0.8,0.7,70.8,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38389911866689863,False
13932,2026-08-10T15:20:06.063961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,2.3,0.0,0.9,1.0,238.5,238.1,238.2,12.0,10.1,10.7,851.5,4.3,49.96,0.0,1.7,51.6,851.4,6.6,6.3,51.6,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3738432166465424,False
13963,2026-08-10T15:20:22.053537+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.8,1.9,0.8,20.9,0.0,1.7,2.0,228.6,228.7,227.9,26.3,26.3,24.4,859.8,22.0,49.9,0.0,22.8,70.8,860.6,1.1,0.7,70.8,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43423801960680497,False
14025,2026-08-10T15:20:53.065392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.9,4.7,0.0,1.7,2.0,240.1,240.0,239.3,14.3,14.0,13.9,859.7,5.9,49.95,0.0,2.7,70.8,860.6,1.2,0.6,70.8,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3812980785922182,False
14087,2026-08-10T15:21:24.064521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,0.4,0.0,1.7,1.0,229.3,229.1,228.5,15.7,14.5,14.6,859.5,7.6,49.91,0.0,13.3,70.8,859.9,7.2,6.7,70.8,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40246459668995577,False
14118,2026-08-10T15:21:39.053542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,9.4,0.0,0.9,1.0,226.2,226.1,226.4,33.5,33.5,33.1,850.5,24.2,49.89,0.0,17.8,51.6,850.7,14.8,14.1,51.6,100.0,3276.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4358290181863698,False
14180,2026-08-10T15:22:10.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,7.1,0.0,0.9,1.0,234.5,234.0,234.5,14.3,12.4,13.3,850.9,8.5,49.93,0.0,6.0,51.6,852.0,1.4,1.7,51.6,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.37760213078172344,False
14211,2026-08-10T15:22:26.053569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,10.2,0.0,1.7,2.0,238.5,238.6,238.0,10.5,9.9,9.1,860.4,0.3,49.97,0.0,1.7,70.8,859.9,10.5,10.5,70.8,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.377969910840282,False
14242,2026-08-10T15:22:41.053633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.8,19.0,0.0,0.9,1.0,227.2,226.1,226.8,23.0,20.7,19.4,851.2,20.6,49.88,0.0,19.7,51.6,852.0,1.6,1.7,51.6,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4121215238516052,False
14273,2026-08-10T15:22:57.053600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.2,0.0,1.7,1.0,240.7,240.8,240.2,10.3,9.9,9.1,860.3,0.4,49.97,0.0,1.8,70.8,860.3,4.6,4.5,70.8,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3761364208686365,False
14335,2026-08-10T15:23:28.054445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.1,2.0,0.0,1.7,2.0,232.4,232.1,231.8,13.3,13.0,12.7,860.0,4.4,49.94,0.0,7.6,70.8,859.9,6.4,7.8,70.8,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3905280944018595,False
14366,2026-08-10T15:23:43.064886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,14.7,0.0,0.9,1.0,230.5,230.1,230.3,25.3,24.6,25.1,850.2,16.3,49.91,0.0,6.6,51.6,852.0,1.6,1.6,51.6,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3968265239442624,False
14397,2026-08-10T15:23:59.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.9,5.0,0.0,1.6,1.0,233.8,233.0,232.7,14.2,14.0,13.8,859.7,5.8,49.93,0.0,7.4,70.8,860.6,0.8,0.7,70.8,100.0,3318.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38457490521160537,False
14428,2026-08-10T15:24:14.053615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.1,0.0,0.9,1.0,238.7,238.5,238.7,12.0,10.1,10.7,851.5,4.7,49.96,0.0,1.8,51.6,851.7,5.8,4.6,51.6,100.0,3282.0,3281.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3764179407329426,False
14490,2026-08-10T15:24:45.054016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,3.4,0.0,0.9,1.0,241.2,241.2,241.4,12.0,10.1,10.8,851.4,4.4,49.96,0.0,1.7,51.6,851.4,7.8,7.2,51.6,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3790068029413487,False
14521,2026-08-10T15:25:01.064329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.0,0.0,1.6,1.0,240.5,240.3,239.6,10.4,9.9,9.1,860.3,0.3,49.97,0.0,1.8,70.8,860.6,1.3,0.7,70.8,100.0,3318.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3712735114523147,False
14552,2026-08-10T15:25:16.053609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,14.1,0.0,0.9,1.0,237.8,237.8,238.0,12.1,10.2,10.7,851.5,4.8,49.96,0.0,4.4,51.6,850.4,18.9,10.5,51.6,100.0,3283.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.388447307264956,False
14645,2026-08-10T15:26:03.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.8,0.0,1.6,1.0,239.4,239.4,238.8,10.4,9.9,9.2,860.3,0.1,49.97,0.0,1.8,70.8,860.6,1.9,1.4,70.8,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3714439514038353,False
14676,2026-08-10T15:26:18.054388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,10.9,0.0,0.9,1.0,230.3,229.6,230.0,18.7,17.2,17.5,851.2,12.8,49.93,0.0,7.4,51.6,852.0,1.9,1.7,51.6,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38607256118258354,False
14707,2026-08-10T15:26:34.054011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.5,14.9,0.0,1.6,2.0,239.7,239.5,238.8,11.5,11.1,10.7,859.8,1.4,49.94,0.0,3.3,70.8,859.3,16.3,10.3,70.8,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3863726100335873,False
14738,2026-08-10T15:26:49.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,3.6,0.0,0.9,1.0,233.3,232.9,233.2,15.8,13.9,14.7,850.9,7.3,49.92,0.0,7.4,51.6,851.7,3.7,4.3,51.6,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38174854909850164,False
14800,2026-08-10T15:27:20.063648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.1,8.7,0.0,0.9,2.0,231.5,231.7,231.4,23.3,22.7,23.3,849.9,10.7,49.91,0.0,11.5,51.6,852.0,2.0,1.8,51.6,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.394442379296797,False
14831,2026-08-10T15:27:36.064055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,6.3,0.0,1.6,1.0,240.3,240.4,239.8,10.4,9.9,9.1,860.3,0.3,49.97,0.0,1.8,70.8,859.9,6.6,6.9,70.8,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3727757587529422,False
14862,2026-08-10T15:27:51.064038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,8.1,0.0,0.9,1.0,234.8,234.3,234.6,17.4,15.8,16.4,850.8,10.2,49.93,0.0,5.6,51.6,852.0,2.1,1.8,51.6,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3786731554823931,False
14893,2026-08-10T15:28:07.053581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.6,0.2,0.0,1.6,1.0,239.7,239.5,239.1,11.3,11.2,10.3,860.0,0.8,49.95,0.0,6.1,70.4,860.6,1.0,0.7,70.4,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3773771097535608,False
14955,2026-08-10T15:28:38.063670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.3,1.3,0.0,1.6,1.0,226.9,226.7,226.4,16.9,15.1,15.6,858.6,5.8,49.9,0.0,5.8,70.4,859.9,7.1,6.1,70.4,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40466262503164724,False
14986,2026-08-10T15:28:53.063660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.4,0.1,0.0,0.9,2.0,240.4,239.9,240.7,13.6,12.8,12.4,851.0,7.8,49.94,0.0,3.5,51.6,851.4,7.7,7.6,51.6,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38119198794257514,False
15017,2026-08-10T15:29:09.064371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.8,4.6,0.0,1.6,1.0,240.3,239.6,239.7,13.9,14.5,13.5,859.8,6.1,49.95,0.0,2.3,70.4,860.6,1.5,1.5,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37654204534071345,False
15048,2026-08-10T15:29:24.063915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.4,0.0,4.9,0.0,0.9,1.0,231.6,229.9,231.2,15.9,16.4,15.0,850.7,6.9,49.91,0.0,8.2,51.2,850.7,11.8,11.8,51.2,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3997753192083846,False
15141,2026-08-10T15:30:11.064709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.3,8.5,0.0,1.6,1.0,238.9,238.0,238.3,10.6,10.9,9.2,860.2,0.4,49.97,0.0,2.3,70.4,859.9,8.9,11.2,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37681725864292326,False
15172,2026-08-10T15:30:26.053578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.4,1.1,2.7,0.0,0.9,2.0,228.4,227.5,229.0,20.2,20.5,20.1,850.3,7.0,49.9,0.0,9.0,51.2,851.4,4.3,4.1,51.2,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40142401370446096,False
15203,2026-08-10T15:30:42.053537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,4.5,0.0,1.6,1.0,241.5,240.8,241.0,10.5,10.8,9.1,860.0,0.1,49.96,0.0,2.3,70.4,860.3,4.6,4.1,70.4,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37573540265138766,False
15265,2026-08-10T15:31:13.054759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.6,12.1,0.0,1.6,1.0,238.0,237.3,237.5,10.7,10.9,9.2,860.2,1.7,49.97,0.0,6.0,70.4,859.6,13.8,10.9,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3828332514915066,False
15296,2026-08-10T15:31:28.063916+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.0,5.2,1.2,21.8,0.0,0.9,2.0,228.8,227.8,228.3,29.5,32.5,27.3,850.8,24.0,49.87,0.0,16.6,51.2,852.0,2.2,2.1,51.2,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42189651843063536,False
15327,2026-08-10T15:31:44.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.8,8.2,0.0,1.6,1.0,238.7,237.9,238.2,12.4,12.5,11.6,859.7,2.6,49.95,0.0,6.0,70.4,858.9,10.8,14.5,70.4,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38009780162871604,False
15358,2026-08-10T15:31:59.053543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.7,3.5,0.0,0.9,1.0,239.3,238.2,239.0,12.0,11.5,10.9,851.3,5.7,49.96,0.0,2.2,51.2,852.0,2.2,2.0,51.2,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.374561417015252,False
15420,2026-08-10T15:32:30.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.0,0.2,4.6,0.0,0.9,2.0,237.0,235.6,236.6,15.2,14.9,14.2,850.9,8.9,49.93,0.0,4.5,51.2,850.7,13.5,13.6,51.2,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39050167532859126,False
15451,2026-08-10T15:32:46.053544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.8,0.7,1.1,0.0,1.6,2.0,234.2,232.7,233.2,14.0,14.5,13.7,859.6,6.0,49.94,0.0,7.6,70.4,860.3,4.9,4.0,70.4,100.0,3315.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3822976045523366,False
15482,2026-08-10T15:33:01.053941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.2,0.7,0.0,0.9,1.0,238.0,237.3,238.1,12.0,11.6,10.8,851.2,7.9,49.96,0.0,2.2,51.2,851.4,7.2,6.5,51.2,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38049629571549287,False
15513,2026-08-10T15:33:17.054223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,1.1,5.2,0.0,1.6,1.0,229.7,229.2,229.2,34.2,36.1,32.3,859.5,6.6,49.88,0.0,22.6,70.4,860.6,1.4,1.3,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4363108978198873,False
15575,2026-08-10T15:33:48.053668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,1.7,2.2,0.0,1.6,1.0,228.7,227.8,227.7,16.2,14.5,14.8,858.9,3.7,49.89,0.0,20.1,70.4,860.6,1.5,1.4,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4117793541751289,False
15606,2026-08-10T15:34:03.053561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.1,0.7,2.9,0.0,0.9,2.0,235.4,234.0,235.3,12.0,11.5,10.9,851.3,5.1,49.96,0.0,4.9,51.2,852.0,2.2,2.1,51.2,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38201027725404524,False
15668,2026-08-10T15:34:34.063969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.4,8.8,0.0,0.9,2.0,228.3,227.9,228.7,19.4,18.7,19.0,849.6,6.3,49.88,0.0,17.5,51.2,851.0,15.1,10.1,51.2,100.0,3278.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.39743798591283286,False
15730,2026-08-10T15:35:05.063941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.7,3.3,0.0,1.0,1.0,237.2,236.3,237.2,14.4,14.0,13.4,851.0,5.2,49.92,0.0,3.7,51.2,851.7,1.9,2.1,51.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37342012832007293,False
15761,2026-08-10T15:35:21.063644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,10.9,0.0,1.7,1.0,238.2,237.6,237.6,10.6,10.6,9.1,860.2,0.5,49.97,0.0,2.2,70.4,859.9,11.4,13.2,70.4,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38031602107575924,False
15792,2026-08-10T15:35:36.064313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,1.3,2.5,0.0,1.0,1.0,230.9,230.1,231.3,18.6,16.3,16.9,850.4,6.8,49.89,0.0,16.9,51.2,851.7,4.3,3.2,51.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39573941256171485,False
15823,2026-08-10T15:35:52.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.8,0.0,1.7,1.0,240.1,239.5,239.5,10.4,10.6,9.1,860.2,0.8,49.97,0.0,2.2,70.4,860.6,1.6,1.3,70.4,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3746090403935197,False
15885,2026-08-10T15:36:23.063886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.5,2.5,0.0,1.6,2.0,227.0,226.4,226.5,23.5,25.6,24.6,858.4,10.4,49.91,0.0,5.6,70.4,859.9,7.9,6.9,70.4,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4217065284211708,False
15916,2026-08-10T15:36:38.053656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.5,0.0,1.0,1.0,240.2,240.1,240.3,12.8,10.9,11.7,851.3,6.1,49.94,0.0,1.9,51.2,851.4,5.6,6.0,51.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3745042048961107,False
15947,2026-08-10T15:36:54.054020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.1,5.5,0.0,1.6,1.0,231.5,230.8,230.7,15.0,15.3,15.0,859.5,6.1,49.93,0.0,5.7,70.4,860.6,0.6,1.0,70.4,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38419799187635945,False
15978,2026-08-10T15:37:09.054403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,5.6,0.0,1.0,2.0,238.1,237.9,238.1,12.0,10.2,10.7,851.4,3.2,49.96,0.0,1.7,51.2,851.4,8.8,7.5,51.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37616275092586327,False
16040,2026-08-10T15:37:40.053599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,7.0,0.0,1.0,2.0,240.0,239.9,240.0,12.1,10.2,10.7,851.3,4.4,49.96,0.0,1.8,51.2,851.0,11.4,12.2,51.2,100.0,3273.0,3271.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37847814090320553,False
16071,2026-08-10T15:37:56.064851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,1.1,0.0,1.6,1.0,239.4,239.2,238.5,10.3,10.0,9.1,860.3,-0.1,49.97,0.0,1.7,70.4,860.6,1.0,0.7,70.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3735890074430809,False
16102,2026-08-10T15:38:11.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.6,4.4,0.0,1.0,2.0,233.4,232.3,232.9,15.1,13.4,14.1,851.4,5.6,49.96,0.0,5.1,51.2,852.0,1.2,1.7,51.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37836347459962844,False
16133,2026-08-10T15:38:27.063771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.4,9.1,0.0,1.6,1.0,230.5,230.8,230.0,17.9,16.7,16.5,859.9,15.2,49.91,0.0,10.6,70.4,860.3,6.1,5.7,70.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.40002183303226896,False
16195,2026-08-10T15:38:58.054217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,5.8,0.0,1.6,2.0,239.0,239.1,238.4,10.4,9.9,9.1,860.3,-0.1,49.97,0.0,1.8,70.4,860.3,5.7,5.4,70.4,100.0,3316.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3787379276510617,False
16226,2026-08-10T15:39:13.053577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,3.5,0.0,1.1,1.0,233.2,232.7,233.1,15.6,13.7,14.5,850.8,5.2,49.92,0.0,7.3,51.2,852.0,1.7,1.7,51.2,100.0,3281.0,3280.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.37489478876342996,False
16257,2026-08-10T15:39:29.053549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,10.1,0.0,1.6,2.0,238.5,238.6,238.0,10.5,9.9,9.1,860.3,0.3,49.97,0.0,1.8,70.4,859.9,10.4,8.4,70.4,100.0,3312.0,3310.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37911888988841375,False
16288,2026-08-10T15:39:44.063758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.6,5.3,0.0,1.1,2.0,230.0,230.3,230.2,22.3,22.0,23.1,849.1,6.9,49.88,0.0,2.0,51.2,851.7,1.6,2.2,51.2,100.0,3280.0,3278.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3993462266700948,False
16350,2026-08-10T15:40:15.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.4,0.0,1.0,1.0,240.0,240.1,240.2,12.1,10.1,10.7,851.4,4.3,49.96,0.0,1.7,51.2,852.0,1.9,1.8,51.2,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.36954815140535346,False
16381,2026-08-10T15:40:31.064457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.0,9.8,0.0,1.6,1.0,230.0,229.6,229.2,13.5,13.1,12.8,859.9,4.3,49.95,0.0,7.7,70.4,859.9,14.1,8.3,70.4,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.40812112832502906,False
16412,2026-08-10T15:40:46.064511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.5,1.7,5.9,0.0,1.0,1.0,234.3,234.3,234.3,16.9,15.4,16.1,850.3,7.5,49.92,0.0,6.3,51.2,852.0,1.6,1.7,51.2,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37750805777363505,False
16443,2026-08-10T15:41:02.053617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,4.4,0.0,1.6,1.0,233.2,232.8,232.6,14.1,14.0,13.9,859.7,5.3,49.93,0.0,6.5,70.4,860.6,0.9,0.7,70.4,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38343028580587823,False
16505,2026-08-10T15:41:33.053534+00:00,external_ems_1,bess_1,good,0.0238,normal,PCS phase current imbalance high: 9.0,0.5,9.0,2.0,2.6,0.0,1.6,1.0,227.7,227.6,227.2,24.3,15.3,16.0,858.3,6.3,49.89,0.0,9.5,70.0,860.3,3.7,3.1,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4374254364444667,False
16536,2026-08-10T15:41:48.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,2.4,0.0,1.0,1.0,241.5,241.6,241.6,12.1,10.1,10.8,851.3,4.6,49.96,0.0,1.8,50.8,851.4,7.0,6.5,50.8,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37375435853094385,False
16567,2026-08-10T15:42:04.054078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.3,0.3,1.0,0.0,1.6,1.0,234.3,233.9,233.6,14.4,14.3,9.1,860.3,-0.1,49.97,0.0,1.8,70.0,860.6,0.9,0.8,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3951206816589914,False
16598,2026-08-10T15:42:19.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.7,8.8,0.0,1.1,1.0,233.2,232.4,232.8,15.1,13.3,14.2,851.1,5.7,49.96,0.0,5.8,50.8,850.4,14.5,10.7,50.8,100.0,3274.0,3273.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.3884548316686969,False
16660,2026-08-10T15:42:50.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,7.0,0.0,1.1,1.0,241.0,241.0,241.0,12.0,10.1,10.8,851.3,8.6,49.96,0.0,1.8,50.8,852.0,1.6,1.7,50.8,100.0,3281.0,3280.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.37570165222852997,False
16722,2026-08-10T15:43:21.065605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,3.0,17.5,0.0,1.1,2.0,231.1,230.3,230.8,16.9,15.1,15.7,849.0,19.1,49.91,0.0,9.3,50.8,852.0,1.6,1.7,50.8,100.0,3281.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.41685892748038167,False
16753,2026-08-10T15:43:37.053570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,10.2,0.0,1.6,2.0,239.9,240.0,239.4,11.4,11.0,10.6,860.0,1.4,49.94,0.0,3.3,70.0,859.9,11.6,9.1,70.0,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3862922265081336,False
16815,2026-08-10T15:44:08.065133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.8,0.0,1.6,1.0,238.0,238.1,237.5,10.4,9.9,9.2,860.3,0.3,49.97,0.0,1.7,70.0,860.3,5.1,5.1,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37943328668299076,False
16846,2026-08-10T15:44:23.053611+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,3.7,0.6,20.4,0.0,1.1,1.0,227.4,226.7,227.4,23.9,21.9,20.2,851.1,21.9,49.88,0.0,2.0,50.8,851.7,1.5,1.7,50.8,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.41051243878609717,False
16877,2026-08-10T15:44:39.053545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,12.9,0.0,1.6,2.0,240.3,240.3,239.7,10.3,10.0,9.2,860.3,0.3,49.97,0.0,1.8,70.0,859.9,13.2,11.4,70.0,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3825591221426259,False
16908,2026-08-10T15:44:54.053574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,2.9,0.0,1.0,1.0,240.1,239.9,240.2,12.1,10.4,10.7,851.3,4.9,49.96,0.0,1.9,50.8,851.7,2.0,1.8,50.8,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3721497804166775,False
16970,2026-08-10T15:45:25.053630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,5.7,0.0,1.0,1.0,239.6,239.0,239.3,12.0,10.7,10.8,851.3,5.1,49.96,0.0,1.9,50.8,851.0,10.8,10.5,50.8,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37610931128222397,False
17001,2026-08-10T15:45:41.063725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,1.8,0.0,1.6,1.0,226.1,225.4,225.5,16.3,14.9,15.0,859.6,7.9,49.88,0.0,4.4,70.0,859.9,6.1,5.4,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4120286452250468,False
17032,2026-08-10T15:45:56.053614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.0,0.7,0.0,1.0,2.0,239.9,239.1,240.0,13.4,13.5,12.5,851.0,8.4,49.95,0.0,3.5,50.8,851.0,7.7,7.7,50.8,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3859038514702658,False
17063,2026-08-10T15:46:12.053558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.4,0.7,0.0,1.6,1.0,240.3,239.5,239.7,10.6,10.9,9.1,860.2,0.6,49.95,0.0,2.4,70.0,860.6,1.3,1.5,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37686211520523044,False
17125,2026-08-10T15:46:43.053547+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.9,2.3,4.5,0.0,1.6,1.0,227.1,231.6,232.2,16.0,16.9,16.4,858.3,5.9,49.91,0.0,10.4,70.0,860.6,1.4,1.5,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4139259881260394,False
17156,2026-08-10T15:46:58.053535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.5,2.0,0.0,1.0,2.0,240.3,239.5,240.3,11.9,12.7,10.9,851.2,5.5,49.96,0.0,2.4,50.8,851.7,3.5,2.1,50.8,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37711018597827195,False
17187,2026-08-10T15:47:14.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,7.7,0.0,1.6,1.0,240.1,239.3,239.6,10.6,10.8,9.1,860.2,0.3,49.97,0.0,2.4,70.0,859.9,8.0,7.9,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3775905687413705,False
17280,2026-08-10T15:48:00.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,1.2,6.0,0.0,1.0,2.0,233.7,232.7,233.9,15.6,16.3,14.6,850.5,8.6,49.91,0.0,6.4,50.8,851.7,2.6,1.9,50.8,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3804105376497461,False
17311,2026-08-10T15:48:16.064017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.9,12.2,0.0,1.6,1.0,238.3,237.6,237.8,10.6,10.8,9.1,860.2,0.4,49.97,0.0,2.3,70.0,859.3,12.6,12.4,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38201314413970344,False
17342,2026-08-10T15:48:31.053618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,2.4,0.3,0.0,1.0,1.0,231.1,230.5,231.3,19.0,17.1,18.0,849.3,4.1,49.88,0.0,16.8,50.8,851.7,3.8,3.8,50.8,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41131956027902467,False
17373,2026-08-10T15:48:47.053527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,4.7,0.0,1.6,1.0,241.0,240.5,240.4,10.4,10.5,9.1,860.1,-0.2,49.97,0.0,2.2,70.0,860.3,4.5,3.9,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3763266577765242,False
17435,2026-08-10T15:49:18.053557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.5,3.4,0.0,1.6,2.0,230.5,229.4,229.8,16.3,16.8,16.1,859.4,6.7,49.95,0.0,9.7,70.0,859.9,10.1,7.8,70.0,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40129519185502466,False
17466,2026-08-10T15:49:33.063807+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.7,0.4,0.9,0.0,0.9,1.0,233.6,233.0,233.8,16.5,15.1,12.8,851.0,8.5,49.93,0.0,3.4,50.8,851.4,7.6,6.6,50.8,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3862691688014279,False
17497,2026-08-10T15:49:49.053554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.8,4.9,0.0,1.6,1.0,232.5,231.5,231.7,15.7,16.3,15.5,859.5,8.5,49.93,0.0,7.6,70.0,860.3,3.6,3.3,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3847647048556809,False
17528,2026-08-10T15:50:04.065756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.2,3.9,0.0,0.9,1.0,239.2,238.2,238.8,12.0,11.5,10.9,851.2,5.1,49.96,0.0,2.2,50.8,851.4,9.0,8.4,50.8,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3767531370657073,False
17590,2026-08-10T15:50:35.053543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,9.5,0.0,0.9,2.0,241.6,241.2,241.7,11.9,11.4,10.9,851.2,5.5,49.94,0.0,2.8,50.8,850.7,15.0,16.2,50.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3837720511415545,False
17621,2026-08-10T15:50:51.054490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,2.4,0.0,1.6,1.0,239.9,239.4,239.3,10.5,10.6,9.1,860.2,1.5,49.97,0.0,2.2,70.0,860.3,3.9,2.8,70.0,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37711490750613524,False
17652,2026-08-10T15:51:06.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.6,0.0,0.9,2.0,241.0,240.4,241.0,12.0,11.5,10.9,851.2,5.6,49.96,0.0,2.2,50.8,851.7,4.0,3.0,50.8,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3750482242205164,False
17683,2026-08-10T15:51:22.054305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,1.6,0.0,1.6,1.0,239.3,238.6,238.7,10.6,10.6,9.1,860.2,0.5,49.97,0.0,2.2,70.0,860.6,2.1,1.3,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37521313767999054,False
17776,2026-08-10T15:52:08.053878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.8,1.3,2.5,0.0,0.9,2.0,235.8,234.3,235.3,14.4,14.2,13.6,850.7,5.0,49.92,0.0,7.9,50.8,852.0,2.5,2.3,50.8,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38504837525757574,False
17807,2026-08-10T15:52:24.053545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.9,9.6,0.0,1.6,1.0,238.8,237.8,237.8,10.5,10.6,9.1,860.2,0.5,49.97,0.0,2.2,70.0,859.3,10.1,9.6,70.0,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3786083417728927,False
17838,2026-08-10T15:52:39.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,1.1,4.6,0.0,0.9,1.0,229.3,228.4,229.5,18.8,16.5,17.1,850.6,6.6,49.88,0.0,20.6,50.8,851.7,2.0,2.1,50.8,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39866968307098144,False
17900,2026-08-10T15:53:10.065944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,2.4,0.0,0.9,1.0,239.9,239.3,239.9,12.0,11.6,10.9,851.0,4.9,49.95,0.0,2.2,50.4,851.7,2.5,2.1,50.4,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3728169497824909,False
17931,2026-08-10T15:53:26.053538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,11.7,0.0,1.6,2.0,237.7,237.5,237.1,10.6,10.1,9.0,860.2,0.4,49.97,0.0,6.0,70.0,859.9,12.1,8.4,70.0,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3822576205127356,False
17962,2026-08-10T15:53:41.064666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.9,5.5,0.0,0.9,2.0,232.0,232.2,232.3,18.9,18.2,19.0,849.8,7.6,49.91,0.0,6.1,50.4,851.7,2.1,1.9,50.4,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3859836027733846,False
17993,2026-08-10T15:53:57.063759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.0,4.6,0.0,1.6,1.0,234.2,233.6,233.3,13.7,13.3,13.1,859.6,5.7,49.97,0.0,5.8,70.0,860.6,1.1,0.9,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38071338287968953,False
18055,2026-08-10T15:54:28.053535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.3,0.0,1.6,2.0,226.3,226.0,225.6,16.0,14.7,14.8,859.3,7.1,49.89,0.0,3.9,70.0,859.6,8.4,8.5,70.0,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4083353041859375,False
18086,2026-08-10T15:54:43.053544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,12.9,0.0,0.9,1.0,241.0,240.9,241.0,12.0,10.2,10.7,851.3,4.3,49.96,0.0,1.7,50.4,850.4,17.2,16.4,50.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3893083350731682,False
18117,2026-08-10T15:54:59.054065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.2,3.4,0.4,1.6,1.0,238.6,238.9,238.2,11.3,10.8,10.3,860.1,0.4,49.97,0.0,1.8,69.6,860.3,3.8,3.3,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.45252689835552745,False
18148,2026-08-10T15:55:14.065555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,1.7,0.0,0.9,2.0,230.7,230.0,230.4,12.1,10.2,10.7,851.3,2.3,49.94,0.0,6.2,50.4,851.7,4.0,3.0,50.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39978490314028436,False
18210,2026-08-10T15:55:45.063940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.3,7.6,0.0,0.9,2.0,236.1,235.4,235.8,16.4,14.7,15.4,850.7,5.7,49.93,0.0,6.7,50.4,850.4,13.3,14.1,50.4,100.0,3279.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3942786448029348,False
18241,2026-08-10T15:56:01.053549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,0.5,0.0,1.6,1.0,238.6,238.6,238.1,10.4,9.9,9.2,860.3,0.9,49.97,0.0,1.8,69.6,860.6,1.4,0.8,69.6,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.373002261269163,False
18303,2026-08-10T15:56:32.064407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.3,16.4,0.0,1.7,1.0,241.8,241.9,241.2,10.3,9.8,9.1,860.2,0.2,49.97,0.0,1.8,69.6,858.9,16.6,16.1,69.6,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3992730842789875,False
18365,2026-08-10T15:57:03.053599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.6,0.0,1.7,1.0,240.9,241.0,240.4,10.3,9.9,9.1,860.2,0.1,49.97,0.0,1.8,69.6,860.6,0.7,1.0,69.6,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37435089118833925,False
18396,2026-08-10T15:57:18.063757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.8,0.0,0.9,2.0,239.3,239.1,239.3,12.0,10.1,10.8,851.3,4.6,49.96,0.0,1.8,50.4,851.4,6.4,6.1,50.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3792230876465572,False
18427,2026-08-10T15:57:34.054156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.2,1.6,0.0,1.7,1.0,228.7,228.3,227.9,15.2,15.1,15.2,859.4,5.9,49.91,0.0,12.8,69.6,859.6,7.5,7.9,69.6,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4089457684962553,False
18458,2026-08-10T15:57:49.054179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,1.3,0.0,0.9,1.0,236.3,235.6,235.8,15.5,13.6,14.3,850.7,8.1,49.93,0.0,3.7,50.4,851.4,6.8,6.6,50.4,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3833855482530313,False
18520,2026-08-10T15:58:20.065175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,6.9,0.0,0.9,2.0,238.2,238.2,238.3,12.0,10.1,10.8,851.3,3.3,49.96,0.0,1.8,50.4,851.0,10.2,9.8,50.4,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38087247867179164,False
18551,2026-08-10T15:58:36.063863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,1.3,15.8,0.0,1.6,2.0,229.9,229.7,229.7,36.1,36.2,36.1,858.6,21.7,49.89,0.0,9.3,69.6,859.9,5.9,5.0,69.6,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4332524733171118,False
18582,2026-08-10T15:58:51.063806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.8,0.0,0.9,1.0,240.3,240.0,240.1,12.1,10.1,10.7,851.2,4.1,49.96,0.0,1.8,50.4,851.0,7.9,7.1,50.4,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3802583443403677,False
18613,2026-08-10T15:59:07.053714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.3,0.0,1.6,1.0,239.8,239.8,239.2,10.4,9.9,9.1,860.2,-0.1,49.97,0.0,1.8,69.6,860.6,1.2,0.8,69.6,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37077635836465794,False
18675,2026-08-10T15:59:38.053549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.9,4.1,0.0,1.6,1.0,236.9,236.4,236.1,13.4,13.1,12.9,859.7,5.2,49.93,0.0,5.0,69.6,860.6,1.1,0.7,69.6,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37808393988267913,False
18706,2026-08-10T15:59:53.053857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,2.1,0.0,0.9,2.0,232.4,232.0,232.4,17.3,15.6,16.3,850.6,9.9,49.93,0.0,7.1,50.4,851.0,7.8,7.5,50.4,100.0,3282.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3940381374341683,False
18737,2026-08-10T16:00:09.053541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,10.8,0.0,1.6,2.0,238.8,238.4,237.9,10.4,9.9,9.1,860.2,0.7,49.97,0.0,1.7,69.6,859.6,11.5,9.9,69.6,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3775603427568691,False
18768,2026-08-10T16:00:24.064769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,3.1,19.6,0.0,0.9,2.0,227.3,227.1,227.5,33.0,32.2,32.6,848.9,21.2,49.88,0.0,14.1,50.4,852.0,1.6,1.7,50.4,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4318832408947779,False
18830,2026-08-10T16:00:55.064195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.3,0.0,0.9,1.0,239.9,240.0,240.0,12.1,10.1,10.7,851.3,4.3,49.96,0.0,1.8,50.4,851.7,2.0,1.7,50.4,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.37907074472593394,False
18861,2026-08-10T16:01:11.053540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.1,5.2,0.0,1.6,1.0,229.8,229.8,229.4,18.1,18.0,18.1,859.2,8.1,49.94,0.0,9.3,69.6,860.3,2.9,2.3,69.6,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3921598732706382,False
18892,2026-08-10T16:01:26.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,3.2,0.0,0.9,1.0,239.2,239.2,239.3,12.1,10.1,10.8,851.3,4.7,49.96,0.0,1.8,50.4,851.0,7.9,8.2,50.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.381339165485846,False
18923,2026-08-10T16:01:42.064451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.1,7.1,0.0,1.6,2.0,227.1,227.4,226.6,18.7,17.6,16.9,859.8,16.3,49.9,0.0,22.5,69.6,859.9,9.2,6.3,69.6,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4258435866561583,False
18985,2026-08-10T16:02:13.053583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.6,1.2,0.0,1.6,1.0,237.4,237.0,236.5,12.5,12.1,11.8,860.0,2.4,49.93,0.0,3.0,69.6,860.6,1.2,1.0,69.6,100.0,3318.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37448667036004296,False
19016,2026-08-10T16:02:28.064854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.9,12.4,0.0,0.9,2.0,239.0,239.0,239.0,12.1,10.1,10.8,851.3,3.0,49.96,0.0,1.7,50.4,850.4,15.4,14.8,50.4,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39026219112586114,False
19047,2026-08-10T16:02:44.063770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.4,6.5,0.0,1.7,1.0,226.8,226.6,226.0,17.2,15.5,16.3,858.2,7.7,49.89,0.0,23.7,69.6,860.6,1.2,0.8,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4249696325554211,False
19078,2026-08-10T16:02:59.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.3,0.0,0.9,2.0,241.7,241.7,241.8,12.1,10.1,10.8,851.3,4.7,49.96,0.0,1.8,50.4,851.4,6.0,6.1,50.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38282363180107026,False
19140,2026-08-10T16:03:30.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,11.8,0.0,0.9,2.0,237.9,237.6,237.7,12.1,10.1,10.7,851.3,3.8,49.96,0.0,1.8,50.4,851.0,15.6,10.3,50.4,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39018976260468463,False
19171,2026-08-10T16:03:46.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,4.0,0.0,1.7,1.0,233.3,232.8,232.8,15.6,14.3,14.5,859.1,4.5,49.91,0.0,8.0,69.6,860.6,0.5,0.7,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3889872598067625,False
19202,2026-08-10T16:04:01.054198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.7,0.0,0.9,2.0,239.8,239.8,239.9,12.1,10.1,10.7,851.3,4.3,49.96,0.0,5.1,50.4,852.0,1.6,1.7,50.4,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3803297670362904,False
19233,2026-08-10T16:04:17.053545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,14.4,0.0,1.7,1.0,238.9,239.0,238.4,10.5,9.9,9.2,860.2,1.3,49.97,0.0,1.8,69.6,858.9,15.7,12.3,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3885234105313491,False
19295,2026-08-10T16:04:48.063640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,2.6,0.0,1.7,2.0,241.6,241.7,241.0,10.3,9.8,9.1,860.2,0.1,49.96,0.0,1.8,69.6,860.3,2.7,3.0,69.6,100.0,3318.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37995946655093743,False
19357,2026-08-10T16:05:19.064516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.6,16.0,0.0,1.7,2.0,232.6,231.9,231.7,10.4,9.9,9.2,860.2,0.6,49.97,0.0,4.5,69.6,858.6,16.6,12.4,69.6,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4086020675689355,False
19388,2026-08-10T16:05:34.063900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.3,16.6,0.0,0.9,1.0,228.6,228.3,228.4,28.1,27.7,27.9,849.4,18.5,49.89,0.0,14.7,50.0,851.7,1.9,1.8,50.0,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4046424115198513,False
19450,2026-08-10T16:06:05.053858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.0,0.0,0.9,2.0,239.0,238.9,239.0,12.0,10.1,10.8,851.3,4.0,49.96,0.0,1.7,50.0,851.7,2.0,1.7,50.0,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.379233696019044,False
19481,2026-08-10T16:06:21.053606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,1.1,7.9,0.0,1.7,1.0,226.4,225.8,225.3,16.3,15.0,15.0,859.5,9.0,49.9,0.0,9.7,69.6,860.6,1.1,0.7,69.6,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4050599949222146,False
19512,2026-08-10T16:06:36.063659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.3,4.5,0.0,0.9,1.0,238.3,237.6,237.9,14.3,12.3,13.2,851.0,7.2,49.95,0.0,3.2,50.0,850.7,11.7,9.9,50.0,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3837155781573668,False
19543,2026-08-10T16:06:52.054277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,0.0,0.0,1.7,1.0,234.6,233.9,233.6,14.1,13.9,13.7,859.7,6.7,49.95,0.0,3.2,69.6,859.9,6.7,5.7,69.6,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38773129849006405,False
19605,2026-08-10T16:07:23.064795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.9,3.0,10.2,0.0,1.7,1.0,227.9,227.0,227.3,29.3,31.2,32.2,857.6,11.4,49.89,0.0,5.0,69.6,860.6,1.2,0.8,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4377927943373234,False
19636,2026-08-10T16:07:38.063957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,14.5,0.0,0.9,1.0,241.3,241.4,241.4,12.0,10.2,10.8,851.3,4.5,49.96,0.0,1.8,50.0,850.4,19.0,14.4,50.0,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39216507382267873,False
19667,2026-08-10T16:07:54.064349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.7,0.6,0.0,1.7,1.0,240.0,240.2,239.5,10.4,10.0,9.1,859.9,-0.1,49.97,0.0,1.8,69.6,860.6,0.5,0.6,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37357047276014116,False
19698,2026-08-10T16:08:09.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,0.9,0.0,0.9,1.0,240.6,240.3,240.4,12.0,10.2,10.8,851.3,4.6,49.96,0.0,1.7,50.0,851.7,3.7,3.5,50.0,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3804657234822143,False
19760,2026-08-10T16:08:40.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,1.0,0.0,0.9,1.0,234.8,234.4,234.8,16.4,14.8,15.3,850.8,6.6,49.92,0.0,8.7,50.0,851.4,7.6,7.3,50.0,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.391030601823886,False
19791,2026-08-10T16:08:56.053874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.0,5.3,0.0,1.7,1.0,234.6,234.6,234.1,14.2,14.0,13.8,859.6,5.8,49.94,0.0,4.8,69.6,860.6,0.5,0.9,69.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.385107204081809,False
19822,2026-08-10T16:09:11.063651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.1,7.8,0.0,0.9,1.0,233.6,233.2,233.5,16.1,14.1,14.9,850.6,9.1,49.92,0.0,7.3,50.0,851.7,1.3,1.7,50.0,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38603346355873136,False
19915,2026-08-10T16:09:58.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.1,2.4,0.0,1.7,1.0,240.5,240.2,239.6,10.3,9.9,9.2,860.2,0.2,49.97,0.0,1.8,69.2,860.3,2.6,2.9,69.2,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3757583401233601,False
19946,2026-08-10T16:10:13.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,3.4,0.0,0.9,1.0,240.4,240.2,240.2,12.1,10.1,10.8,851.3,4.5,49.96,0.0,1.7,50.0,851.7,1.1,1.8,50.0,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.37850779212424684,False
19977,2026-08-10T16:10:29.065936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.1,0.5,0.0,1.7,1.0,227.7,227.6,227.3,16.1,16.0,16.0,859.5,6.4,49.92,0.0,11.2,69.2,859.6,5.9,9.0,69.2,100.0,3310.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4155963876583148,False
20008,2026-08-10T16:10:44.063667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.2,6.1,0.0,0.9,2.0,234.3,234.1,234.2,16.7,15.1,15.8,850.5,8.1,49.9,0.0,6.2,50.0,851.7,2.0,1.6,50.0,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3847335398409674,False
20070,2026-08-10T16:11:15.053534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,6.8,0.0,0.9,1.0,238.7,238.7,238.8,12.1,10.1,10.8,851.3,4.3,49.96,0.0,1.7,50.0,850.7,11.1,10.3,50.0,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3808801928598614,False
20101,2026-08-10T16:11:31.054138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,9.6,0.0,1.6,2.0,226.2,226.1,225.6,16.4,15.1,15.1,859.6,10.6,49.91,0.0,11.1,69.2,860.6,1.0,0.7,69.2,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40076360673579436,False
20132,2026-08-10T16:11:46.053580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,2.8,0.0,0.9,2.0,241.3,241.3,241.4,12.1,10.1,10.7,851.3,4.9,49.96,0.0,1.7,50.0,851.4,7.7,6.5,50.0,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3815593150938873,False
20163,2026-08-10T16:12:02.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,8.1,0.0,1.7,1.0,238.3,238.1,237.5,16.0,16.1,16.2,859.6,8.7,49.94,0.0,3.7,69.2,860.6,0.6,0.6,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3823879893711337,False
20225,2026-08-10T16:12:33.064876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,2.6,3.9,0.0,1.6,1.0,229.0,228.5,228.1,22.8,23.3,24.4,858.0,4.7,49.9,0.0,16.5,69.2,860.6,0.8,0.8,69.2,100.0,3318.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4203294133262509,False
20256,2026-08-10T16:12:48.053535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,4.0,0.0,0.9,1.0,238.2,238.4,238.6,13.8,11.9,12.7,850.9,7.1,49.94,0.0,5.1,50.0,850.7,11.1,8.1,50.0,100.0,3273.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3893751230323253,False
20287,2026-08-10T16:13:04.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.7,1.0,239.0,239.1,238.5,10.4,9.9,9.2,860.2,0.6,49.97,0.0,1.7,69.2,860.6,0.7,0.7,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3741363434010144,False
20318,2026-08-10T16:13:19.065155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.8,5.9,0.0,0.9,2.0,229.9,229.4,229.7,18.0,16.4,16.9,850.2,7.3,49.93,0.0,10.6,50.0,852.0,1.4,1.7,50.0,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3892856858381382,False
20411,2026-08-10T16:14:06.064675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.1,4.9,0.0,1.6,1.0,238.3,238.1,237.5,10.5,9.9,9.1,860.2,0.7,49.97,0.0,1.7,69.2,860.3,5.6,4.9,69.2,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37436367026931927,False
20442,2026-08-10T16:14:21.064383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,5.3,0.0,0.9,1.0,235.3,234.6,234.8,14.8,12.9,13.8,850.7,7.3,49.91,0.0,5.0,50.0,851.7,2.0,1.8,50.0,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3779921878435768,False
20473,2026-08-10T16:14:37.054193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,6.6,0.0,1.6,2.0,229.6,229.3,229.0,10.4,9.9,9.2,860.1,-0.5,49.95,0.0,7.0,69.2,859.6,6.1,7.3,69.2,100.0,3315.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39459730271774046,False
20535,2026-08-10T16:15:08.063724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.0,3.8,0.0,1.7,1.0,233.9,233.6,233.3,14.1,13.8,13.7,859.6,4.7,49.94,0.0,6.9,69.2,860.6,0.9,0.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3831166789061597,False
