id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
20566,2026-08-10T16:15:23.053555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.7,0.0,0.9,1.0,239.2,239.2,239.3,12.0,10.1,10.7,851.3,4.7,49.96,0.0,1.7,50.0,851.4,7.4,6.6,50.0,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37520156647550695,False
20597,2026-08-10T16:15:39.053549+00:00,external_ems_1,bess_1,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,0.6,2.0,21.8,0.0,1.7,2.0,229.7,229.5,229.5,39.5,40.1,39.7,858.6,23.0,49.89,0.0,13.8,69.2,860.6,1.2,0.9,69.2,100.0,3318.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4546295575733384,False
20628,2026-08-10T16:15:54.054156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.3,0.0,0.9,2.0,239.2,239.2,239.5,13.4,11.4,12.3,851.1,7.1,49.94,0.0,3.8,50.0,851.4,7.4,6.6,50.0,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.379745227882634,False
20690,2026-08-10T16:16:25.063758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.4,8.2,0.0,0.9,2.0,238.1,238.0,238.1,12.0,10.2,10.7,851.4,3.2,49.96,0.0,1.7,50.0,850.0,11.4,10.8,50.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3837675122501846,False
20721,2026-08-10T16:16:41.053551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.6,2.7,0.0,1.7,1.0,230.9,230.7,230.2,14.6,13.3,13.7,859.0,3.9,49.92,0.0,8.5,69.2,860.6,1.2,0.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3939978780483623,False
20752,2026-08-10T16:16:56.053579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.8,0.0,0.9,1.0,240.1,240.1,240.2,12.0,10.1,10.7,851.3,4.8,49.96,0.0,1.7,50.0,851.7,2.0,1.7,50.0,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3722693326084757,False
20783,2026-08-10T16:17:12.064572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.2,0.0,1.7,1.0,238.6,238.6,238.0,10.4,9.9,9.1,860.2,0.8,49.97,0.0,1.8,69.2,860.6,1.0,0.7,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3745286102990418,False
20845,2026-08-10T16:17:43.053599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.5,2.5,0.0,1.7,2.0,238.4,238.1,237.7,12.6,12.2,12.0,859.8,3.3,49.93,0.0,4.6,69.2,860.3,5.8,4.9,69.2,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37962232633012366,False
20876,2026-08-10T16:17:58.053544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.4,7.9,0.0,0.9,2.0,231.7,231.1,231.4,16.9,15.0,15.9,850.6,9.6,49.92,0.0,5.6,49.6,852.0,1.7,1.7,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3835225338042682,False
20938,2026-08-10T16:18:29.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.6,5.4,0.0,0.9,2.0,229.9,230.4,230.2,22.8,22.2,23.1,849.1,7.1,49.88,0.0,17.2,49.6,851.7,1.7,1.7,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40491757050804056,False
21000,2026-08-10T16:19:00.053546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,0.6,0.0,0.9,2.0,239.2,239.1,239.2,12.0,10.2,10.7,851.3,4.3,49.96,0.0,1.7,49.6,851.4,3.7,5.2,49.6,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37753872321958265,False
21031,2026-08-10T16:19:16.053928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.5,8.5,0.0,1.7,1.0,228.6,228.1,228.0,19.3,19.1,19.2,859.1,9.2,49.93,0.0,9.6,69.2,860.6,0.7,0.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3972736257922001,False
21062,2026-08-10T16:19:31.064485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.2,0.0,0.9,2.0,238.8,238.8,238.9,12.0,10.1,10.7,851.3,2.8,49.96,0.0,1.7,49.6,851.4,6.0,6.1,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3769016309850221,False
21093,2026-08-10T16:19:47.064710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.2,4.1,0.0,1.7,1.0,226.7,226.6,226.1,16.5,15.0,15.5,858.4,5.9,49.89,0.0,15.7,69.2,860.6,1.8,1.4,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4096581694805054,False
21155,2026-08-10T16:20:18.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.5,0.2,0.0,1.7,1.0,239.3,239.3,238.8,11.7,11.3,10.9,860.1,1.3,49.94,0.0,1.9,69.2,860.6,1.1,0.7,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37823921553454654,False
21186,2026-08-10T16:20:33.053586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,16.0,0.0,0.9,1.0,237.8,237.8,237.9,12.1,10.1,10.8,851.3,3.2,49.96,0.0,6.5,49.6,850.7,19.2,17.6,49.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3936957487746405,False
21217,2026-08-10T16:20:49.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.8,15.1,0.0,1.7,1.0,231.3,230.9,231.0,31.9,32.9,32.4,858.8,15.9,49.91,0.0,13.4,69.2,860.6,0.8,0.7,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42497838183301706,False
21248,2026-08-10T16:21:04.053572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,7.3,0.0,0.9,1.0,237.5,237.6,238.0,15.1,13.3,14.0,851.0,9.2,49.94,0.0,5.2,49.6,851.7,1.9,1.7,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3759711351425437,False
21310,2026-08-10T16:21:35.053541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,2.3,8.4,0.0,0.9,1.0,226.4,226.0,226.4,27.7,27.6,27.6,849.1,13.5,49.88,0.0,19.1,49.6,851.4,5.1,4.7,49.6,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41290824574215657,False
21341,2026-08-10T16:21:51.053746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,5.1,0.0,1.7,1.0,241.7,241.8,241.2,10.3,9.9,9.2,860.2,-0.1,49.96,0.0,1.8,69.2,860.3,5.0,4.0,69.2,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37820331946937447,False
21372,2026-08-10T16:22:06.054417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,5.2,0.0,0.9,1.0,240.1,240.2,240.2,14.4,12.5,13.4,850.9,7.0,49.94,0.0,1.8,49.6,852.0,1.8,1.8,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37737681157425085,False
21403,2026-08-10T16:22:22.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,15.5,0.0,1.7,2.0,238.0,238.1,237.5,10.4,9.9,9.2,860.2,0.8,49.97,0.0,1.8,69.2,859.6,16.3,14.8,69.2,100.0,3307.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39503894373739207,False
21465,2026-08-10T16:22:53.063658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,0.0,0.0,1.7,1.0,239.9,239.6,239.1,10.4,10.0,9.1,860.2,1.2,49.96,0.0,4.6,69.2,860.6,1.2,1.0,69.2,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3746046512538359,False
21496,2026-08-10T16:23:08.053529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.1,0.0,0.9,1.0,240.0,239.7,239.7,12.0,10.1,10.7,851.2,4.8,49.96,0.0,1.8,49.6,851.7,1.7,1.7,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3721229767878614,False
21527,2026-08-10T16:23:24.054082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.9,5.0,0.0,1.7,2.0,231.8,231.3,230.9,14.3,14.0,13.8,860.2,5.4,49.97,0.0,6.3,69.2,859.3,10.4,10.5,69.2,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39730146071090916,False
21558,2026-08-10T16:23:39.053701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.1,7.9,0.0,0.9,2.0,231.5,230.9,231.5,21.4,19.9,19.4,850.9,17.6,49.91,0.0,6.2,49.6,851.0,9.7,8.0,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3989519576374253,False
21620,2026-08-10T16:24:10.064503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,4.6,0.0,0.9,2.0,238.6,238.5,238.7,12.0,10.1,10.7,851.3,3.1,49.96,0.0,1.8,49.6,851.4,7.7,6.8,49.6,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37731908645531015,False
21651,2026-08-10T16:24:26.065434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.8,13.8,0.0,1.7,1.0,231.5,231.4,230.5,17.3,16.3,15.9,859.8,14.8,49.91,0.0,6.3,68.8,860.6,1.0,0.8,68.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3942534970779293,False
21682,2026-08-10T16:24:41.064225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,9.5,0.0,0.9,2.0,237.8,238.0,238.3,12.0,10.2,10.8,851.3,4.2,49.96,0.0,3.1,49.6,851.0,13.7,16.2,49.6,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3813932156068472,False
21713,2026-08-10T16:24:57.053663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.2,0.0,1.7,1.0,239.0,239.1,238.5,10.4,9.9,9.1,860.2,0.2,49.97,0.0,1.8,68.8,860.6,0.0,0.7,68.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3745953964631966,False
21775,2026-08-10T16:25:28.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.0,0.0,1.7,1.0,238.6,238.6,238.0,10.4,9.9,9.2,860.2,1.0,49.97,0.0,1.8,68.8,859.6,11.0,10.7,68.8,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37755782259953513,False
21806,2026-08-10T16:25:43.063758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.4,16.5,0.0,0.9,1.0,226.2,226.1,226.4,32.2,31.7,31.5,849.0,21.0,49.87,0.0,21.7,49.6,851.4,4.5,3.7,49.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42114776169018553,False
21837,2026-08-10T16:25:59.064890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,8.5,0.0,1.7,2.0,240.8,240.9,240.2,10.3,9.9,9.1,860.1,-0.8,49.97,0.0,1.7,68.8,859.9,7.7,6.5,68.8,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37774217583444436,False
21868,2026-08-10T16:26:14.053533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,2.6,0.0,0.9,2.0,240.1,240.1,240.1,12.0,10.1,10.7,851.3,4.7,49.94,0.0,1.8,49.6,852.0,2.1,1.7,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37389210647968024,False
21930,2026-08-10T16:26:45.063672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,2.0,2.5,0.0,0.9,2.0,233.3,233.4,233.4,17.9,16.7,17.7,849.7,3.8,49.9,0.0,3.9,49.6,851.7,1.3,1.6,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3870169798619147,False
21992,2026-08-10T16:27:16.053532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,14.6,0.0,0.9,1.0,238.9,238.5,238.7,12.0,10.1,10.8,851.3,4.5,49.96,0.0,1.7,49.6,850.0,19.1,16.4,49.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3865599505830227,False
22023,2026-08-10T16:27:32.054623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,9.0,0.0,1.6,2.0,227.1,227.0,226.4,16.4,15.0,15.1,859.6,9.8,49.89,0.0,14.5,68.8,860.3,0.8,0.7,68.8,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4012830892416428,False
22085,2026-08-10T16:28:03.053678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.8,4.7,0.0,1.6,1.0,234.9,234.6,234.3,15.2,15.4,15.3,859.5,7.7,49.94,0.0,5.6,68.8,860.3,3.0,2.9,68.8,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3791011720646983,False
22116,2026-08-10T16:28:18.053565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.3,0.0,0.9,1.0,239.5,239.4,239.5,12.0,10.1,10.7,851.3,5.0,49.96,0.0,1.8,49.6,851.4,7.3,6.8,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3753919855894126,False
22147,2026-08-10T16:28:34.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,1.3,5.1,0.0,1.6,2.0,227.2,226.6,226.1,16.4,14.9,15.4,858.3,5.9,49.89,0.0,4.5,68.8,859.6,11.0,10.5,68.8,100.0,3314.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.406378649696197,False
22178,2026-08-10T16:28:49.073731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,0.3,0.0,0.8,1.0,238.5,238.0,238.2,14.1,12.1,13.0,850.4,7.3,49.92,0.0,4.2,49.6,851.4,7.0,6.2,49.6,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3830710845587142,False
22240,2026-08-10T16:29:20.053665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.3,0.0,0.8,2.0,229.1,228.7,229.1,12.0,10.1,10.8,850.9,3.7,49.94,0.0,7.4,49.6,851.4,6.0,5.6,49.6,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3996732314263295,False
22271,2026-08-10T16:29:36.053569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,6.3,0.0,1.6,2.0,230.2,230.0,229.4,15.0,13.7,13.8,859.6,7.2,49.9,0.0,3.9,68.8,860.6,0.9,0.8,68.8,100.0,3317.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38531084701276547,False
22302,2026-08-10T16:29:51.063766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.7,1.5,0.0,0.8,2.0,233.9,233.1,233.5,15.9,14.0,14.8,850.7,9.9,49.92,0.0,6.7,49.6,850.0,8.4,12.3,49.6,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3883230602136472,False
22333,2026-08-10T16:30:07.053617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.7,0.0,1.6,1.0,238.3,238.4,237.8,10.5,9.9,9.2,860.2,1.2,49.97,0.0,1.7,68.8,859.9,7.9,6.5,68.8,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37258728442793265,False
22395,2026-08-10T16:30:38.081443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,1.3,1.0,0.0,1.6,1.0,233.5,232.6,232.8,14.7,14.5,14.3,860.2,6.2,49.97,0.0,6.4,68.8,858.9,7.2,14.0,68.8,100.0,3309.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3963053935245747,False
22426,2026-08-10T16:30:53.053698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.3,6.0,0.0,0.8,2.0,234.3,233.9,234.1,17.4,15.7,16.4,850.4,10.2,49.92,0.0,5.8,49.2,851.7,4.2,4.1,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37790825042506115,False
22457,2026-08-10T16:31:09.054601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.0,1.2,6.2,0.0,1.6,1.0,239.7,239.6,239.1,10.4,9.9,14.9,859.4,7.6,49.93,0.0,5.2,68.8,860.6,1.4,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39601919509462946,False
22550,2026-08-10T16:31:55.064085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.6,0.0,0.8,2.0,239.7,239.8,239.9,12.0,10.1,10.7,851.3,4.3,49.96,0.0,5.8,49.2,851.4,3.7,3.5,49.2,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3805927415345327,False
22581,2026-08-10T16:32:11.053659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,4.8,0.0,1.6,1.0,239.2,239.3,238.6,10.4,9.9,9.1,860.2,0.1,49.97,0.0,1.7,68.8,860.3,4.9,5.0,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37454409340442785,False
22612,2026-08-10T16:32:26.063651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.7,12.7,0.0,0.8,1.0,226.9,226.9,226.7,27.7,26.9,27.7,849.0,14.7,49.88,0.0,18.3,49.2,851.7,2.0,1.7,49.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4072346797417371,False
22643,2026-08-10T16:32:42.054176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,7.2,0.0,1.6,2.0,228.3,227.9,227.7,18.4,18.6,18.7,859.3,8.6,49.91,0.0,6.3,68.8,858.9,15.8,15.4,68.8,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.413148629222305,False
22705,2026-08-10T16:33:13.053678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,8.3,0.0,1.6,1.0,232.5,231.9,231.6,16.1,16.1,16.0,859.5,9.2,49.93,0.0,6.6,68.8,860.6,0.9,0.8,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.385296092080365,False
22736,2026-08-10T16:33:28.053974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.4,6.8,0.0,0.8,2.0,238.0,237.8,238.0,12.0,10.2,10.8,851.4,4.8,49.96,0.0,1.8,49.2,850.0,11.6,15.3,49.2,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3900274553096867,False
22767,2026-08-10T16:33:44.053571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,1.0,9.9,0.0,1.6,1.0,229.0,228.7,227.8,16.1,14.9,14.8,859.6,11.0,49.89,0.0,4.5,68.8,860.6,1.1,0.8,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3940307004860584,False
22798,2026-08-10T16:33:59.053655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.6,0.0,0.8,2.0,239.8,239.8,239.9,12.0,10.1,10.7,851.3,4.2,49.96,0.0,1.7,49.2,852.0,1.6,1.7,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3717994483040384,False
22860,2026-08-10T16:34:30.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.0,5.2,0.0,0.8,2.0,228.9,228.6,229.0,18.7,17.2,17.4,850.4,11.7,49.89,0.0,16.4,49.2,851.4,6.5,5.5,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3901394255092923,False
22891,2026-08-10T16:34:46.063758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.2,16.1,0.0,1.6,2.0,241.3,241.2,240.6,10.3,9.9,9.1,860.1,-0.5,49.97,0.0,1.8,68.8,858.9,15.6,15.4,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39211891013012085,False
22922,2026-08-10T16:35:01.053655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,3.1,0.0,0.8,1.0,239.7,239.7,239.7,12.0,10.1,10.7,851.3,4.8,49.96,0.0,1.7,49.2,851.7,1.7,1.7,49.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3721913971075647,False
22953,2026-08-10T16:35:17.065183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.2,7.5,0.0,1.6,1.0,231.0,230.3,230.0,15.4,15.2,15.2,859.4,8.1,49.96,0.0,7.0,68.8,860.6,0.6,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3858511617452524,False
23046,2026-08-10T16:36:03.063639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,2.4,0.0,0.8,2.0,240.0,239.8,239.8,15.4,13.5,14.2,850.8,7.5,49.94,0.0,3.7,49.2,851.7,5.1,4.0,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37600309752074157,False
23077,2026-08-10T16:36:19.060970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.2,4.7,0.0,1.6,1.0,235.1,234.3,234.1,14.3,14.3,14.1,859.4,5.6,49.93,0.0,5.6,68.8,860.6,0.9,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38254661393698436,False
23108,2026-08-10T16:36:34.063658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.3,5.8,0.0,0.8,1.0,238.1,238.1,238.2,12.0,10.2,10.7,851.3,4.1,49.96,0.0,1.8,49.2,850.0,9.9,13.6,49.2,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38051997888714273,False
23170,2026-08-10T16:37:05.053536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.3,8.0,0.0,0.9,1.0,233.0,232.6,233.0,17.3,15.6,16.4,850.7,9.9,49.93,0.0,8.0,49.2,852.0,1.9,1.7,49.2,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3772416420004497,False
23201,2026-08-10T16:37:21.064631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.3,15.5,0.0,1.6,1.0,238.5,238.5,237.8,10.4,9.9,9.1,860.2,0.7,49.97,0.0,1.8,68.8,858.9,16.2,14.8,68.8,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3869899360664894,False
23232,2026-08-10T16:37:36.053541+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.1,0.4,2.0,21.3,0.0,0.9,2.0,227.6,227.5,227.5,34.7,34.6,34.3,849.7,23.0,49.87,0.0,1.9,49.2,851.7,1.7,1.8,49.2,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.43120168855796515,False
23263,2026-08-10T16:37:52.064567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.0,3.4,0.0,1.6,1.0,235.5,235.1,234.9,13.6,13.2,13.0,859.6,4.8,49.97,0.0,6.1,68.8,860.6,1.4,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37897660739727945,False
23325,2026-08-10T16:38:23.054484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,2.7,10.8,0.0,1.6,1.0,227.8,227.2,227.2,29.7,31.5,32.3,857.9,12.0,49.89,0.0,11.9,68.8,860.6,1.2,0.7,68.8,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42861323959149367,False
23356,2026-08-10T16:38:38.053624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,11.5,0.0,0.9,2.0,241.8,241.8,241.9,12.1,10.1,10.7,851.2,4.5,49.95,0.0,1.7,49.2,850.4,16.0,16.3,49.2,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3852440536055484,False
23387,2026-08-10T16:38:54.053539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.4,2.0,0.0,1.6,2.0,240.1,239.9,239.2,11.5,11.0,10.6,859.9,2.1,49.97,0.0,1.8,68.4,860.3,4.1,3.6,68.4,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3715827620919013,False
23418,2026-08-10T16:39:09.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.0,0.0,0.9,2.0,237.7,237.6,237.8,12.1,10.2,10.7,851.3,4.7,49.96,0.0,1.8,49.2,851.4,4.7,3.9,49.2,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3791283359293959,False
23480,2026-08-10T16:39:40.063813+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,8.4,0.0,0.9,2.0,238.0,237.9,238.0,12.0,10.2,10.7,850.7,7.9,49.96,0.0,1.7,49.2,850.0,16.3,17.3,49.2,100.0,3275.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3861674912327677,False
23511,2026-08-10T16:39:56.053600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.0,7.4,0.0,1.5,1.0,228.9,228.9,228.1,15.6,14.5,14.5,859.6,8.4,49.9,0.0,4.0,68.4,860.6,1.0,0.7,68.4,100.0,3317.0,3316.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38730657575717076,False
23573,2026-08-10T16:40:27.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.0,0.0,1.5,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.2,0.0,49.97,0.0,1.8,68.4,860.6,1.0,0.7,68.4,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37121778164887403,False
23635,2026-08-10T16:40:58.053533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.3,0.5,0.0,1.5,1.0,233.1,232.7,232.4,15.0,14.6,15.0,859.6,6.2,49.91,0.0,6.5,68.4,859.9,5.7,4.9,68.4,100.0,3316.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3869757911701118,False
23666,2026-08-10T16:41:13.064795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,7.2,0.0,0.9,1.0,233.3,232.7,233.0,16.5,14.7,15.4,850.6,8.6,49.92,0.0,7.6,49.2,852.0,1.4,1.6,49.2,100.0,3282.0,3281.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37893464635855817,False
23697,2026-08-10T16:41:29.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,8.8,0.0,1.6,2.0,238.8,238.9,238.3,10.4,9.9,9.1,860.2,1.4,49.97,0.0,1.8,68.4,859.6,10.2,9.8,68.4,100.0,3316.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37617602090580426,False
23728,2026-08-10T16:41:44.054102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.7,16.0,0.0,0.9,2.0,228.2,227.1,227.8,21.3,18.5,18.1,851.0,19.6,49.88,0.0,18.3,49.2,851.7,3.6,3.0,49.2,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40634536937629334,False
23790,2026-08-10T16:42:15.065023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,9.0,0.0,0.9,2.0,231.4,230.9,231.3,17.1,15.3,16.2,850.6,10.7,49.92,0.0,5.4,49.2,852.0,1.7,1.8,49.2,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38148056619003406,False
23821,2026-08-10T16:42:31.053998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.7,3.0,0.0,1.6,2.0,234.4,234.2,234.1,14.4,14.0,13.7,859.6,5.4,49.97,0.0,6.3,68.4,858.9,8.4,9.6,68.4,100.0,3317.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3841392093375339,False
23852,2026-08-10T16:42:46.064137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.7,5.4,0.0,0.9,1.0,231.2,230.6,231.3,18.9,16.7,17.1,850.3,7.0,49.87,0.0,16.4,48.8,852.0,1.6,1.7,48.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3897669164630658,False
23883,2026-08-10T16:43:02.063937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.5,0.0,1.6,1.0,241.0,241.1,240.4,10.3,9.8,9.1,860.1,-0.4,49.97,0.0,1.8,68.4,860.6,1.1,0.8,68.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3738609866098288,False
23945,2026-08-10T16:43:33.064334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.1,1.2,0.0,1.6,2.0,230.3,229.8,229.5,16.3,16.2,16.2,859.5,8.3,49.95,0.0,11.1,68.4,859.6,7.1,7.2,68.4,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4040444598778369,False
23976,2026-08-10T16:43:48.053591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,6.5,0.0,0.9,1.0,235.8,235.6,235.8,15.5,13.7,14.4,850.7,8.2,49.94,0.0,3.3,48.8,852.0,1.7,1.6,48.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37166253295090357,False
24007,2026-08-10T16:44:04.053541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.0,6.3,0.0,1.6,1.0,233.4,232.9,232.4,15.0,15.0,14.7,859.6,7.7,49.94,0.0,6.7,68.4,860.6,1.4,0.8,68.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38209226660748596,False
24038,2026-08-10T16:44:19.053620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.2,0.0,0.9,2.0,238.9,238.9,239.0,12.0,10.1,10.8,851.3,4.4,49.96,0.0,1.8,48.8,850.7,11.6,11.3,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3714319661906613,False
24100,2026-08-10T16:44:50.053848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.3,0.0,0.9,2.0,241.7,241.6,241.7,13.8,11.9,12.7,850.9,6.8,49.95,0.0,1.7,48.8,851.0,8.1,7.5,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3748380459082597,False
24131,2026-08-10T16:45:06.053541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,1.1,0.0,1.6,1.0,240.0,239.7,239.1,10.4,9.8,9.1,860.1,0.0,49.97,0.0,1.8,68.4,860.6,1.1,0.7,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37351866373074993,False
24162,2026-08-10T16:45:21.053645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.4,0.0,0.9,2.0,238.0,238.0,238.1,12.0,10.1,10.7,851.3,5.0,49.96,0.0,1.8,48.8,851.7,1.6,1.6,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37036656352542746,False
24193,2026-08-10T16:45:37.053730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,2.5,9.4,0.0,1.6,1.0,232.4,232.7,232.4,28.2,30.0,30.1,857.8,10.2,49.89,0.0,14.0,68.4,860.3,0.8,0.7,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42399791887385435,False
24255,2026-08-10T16:46:08.053769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.0,0.0,1.6,1.0,239.5,239.6,238.9,10.3,9.9,9.1,860.1,1.1,49.97,0.0,1.8,68.4,860.6,1.1,0.7,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3747054670929369,False
24286,2026-08-10T16:46:23.063731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.0,11.7,0.0,0.9,2.0,227.6,227.3,227.7,22.1,21.0,21.1,850.0,13.4,49.89,0.0,6.0,48.8,852.0,1.7,1.7,48.8,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3895842095337487,False
24317,2026-08-10T16:46:39.053535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.9,11.8,0.0,1.6,2.0,238.9,238.4,237.9,12.3,11.8,11.6,859.8,2.4,49.94,0.0,3.4,68.4,858.9,14.2,12.0,68.4,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3829660884221228,False
24348,2026-08-10T16:46:54.065423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,3.7,0.0,0.9,1.0,234.2,233.9,234.2,16.1,14.2,15.0,850.7,9.9,49.93,0.0,3.9,48.8,851.4,6.2,4.7,48.8,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37374816279187695,False
24410,2026-08-10T16:47:25.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.9,14.4,0.0,0.9,1.0,226.7,226.2,226.3,35.0,34.7,33.3,850.8,16.0,49.88,0.0,19.0,48.8,851.7,1.6,1.7,48.8,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4150302611710322,False
24441,2026-08-10T16:47:41.053627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,16.1,0.0,1.6,2.0,240.5,240.6,239.9,10.4,9.9,9.1,860.1,0.3,49.97,0.0,1.7,68.4,859.6,16.4,15.7,68.4,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3898297978002706,False
24472,2026-08-10T16:47:56.064127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.7,2.4,0.0,0.9,1.0,230.3,229.7,230.3,18.6,16.8,17.1,850.0,4.6,49.88,0.0,17.7,48.8,851.7,2.2,1.8,48.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3943804594417607,False
24503,2026-08-10T16:48:12.064833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,2.1,0.0,1.6,2.0,239.8,239.9,239.2,10.4,9.9,9.1,860.1,1.3,49.96,0.0,5.0,68.4,860.3,3.4,2.8,68.4,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3770653367883851,False
24565,2026-08-10T16:48:43.053666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.3,3.4,0.0,1.6,2.0,226.7,226.6,226.0,16.6,15.1,15.5,858.3,6.7,49.91,0.0,4.7,68.4,859.6,10.1,9.9,68.4,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.410796303910221,False
24627,2026-08-10T16:49:14.063789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.7,0.5,0.0,1.6,2.0,239.1,239.5,238.8,11.1,10.7,10.2,859.6,1.3,49.94,0.0,3.1,68.4,860.3,0.8,0.7,68.4,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37485100169789054,False
24658,2026-08-10T16:49:29.064640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,8.5,0.0,0.9,2.0,238.3,238.2,238.3,12.1,10.1,10.8,851.3,4.3,49.96,0.0,1.8,48.8,850.4,12.8,11.9,48.8,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37479906197361046,False
24720,2026-08-10T16:50:00.053563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,1.7,0.0,0.9,2.0,240.4,240.3,240.4,12.0,10.1,10.8,851.2,5.0,49.96,0.0,1.8,48.8,851.4,6.7,5.8,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3703268092457783,False
24751,2026-08-10T16:50:16.063659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.7,0.0,1.6,1.0,240.1,240.2,239.5,10.3,9.9,9.1,860.1,0.3,49.96,0.0,1.8,68.4,860.6,1.0,0.8,68.4,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37448881169396875,False
24782,2026-08-10T16:50:31.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,0.1,0.0,0.8,1.0,231.1,230.8,231.1,15.8,14.0,14.9,850.7,8.6,49.91,0.0,10.6,48.8,850.7,8.7,8.5,48.8,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39630696198505744,False
24813,2026-08-10T16:50:47.053538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.8,12.6,0.0,1.6,0.0,232.6,232.1,232.2,25.7,26.8,26.0,858.8,13.5,49.92,0.0,10.9,68.4,860.6,0.9,0.9,68.4,100.0,3317.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4258198710503364,False
24875,2026-08-10T16:51:18.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.5,9.8,0.0,1.6,2.0,239.0,238.4,238.2,10.5,10.2,9.1,860.1,0.3,49.97,0.0,1.9,68.4,859.6,10.1,14.2,68.4,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38106075929426836,False
24906,2026-08-10T16:51:33.053563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.8,7.8,0.0,0.9,2.0,230.9,230.3,230.8,25.5,26.2,26.0,848.9,10.6,49.87,0.0,20.9,48.8,851.7,2.8,2.2,48.8,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40789880282444263,False
24937,2026-08-10T16:51:49.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,1.8,0.0,1.6,1.0,241.3,240.6,240.7,10.4,10.7,9.1,860.0,0.4,49.97,0.0,2.3,68.4,860.3,2.2,2.9,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37626515821644557,False
24968,2026-08-10T16:52:04.064313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,0.5,3.5,0.0,0.8,1.0,240.3,239.2,240.0,12.0,12.6,11.0,851.2,5.8,49.96,0.0,2.3,48.8,851.7,2.3,2.3,48.8,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37015559291017097,False
25030,2026-08-10T16:52:35.054685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.2,9.9,0.0,0.8,1.0,234.7,233.4,234.4,17.5,17.9,16.3,850.5,12.7,49.9,0.0,6.5,48.8,851.7,2.8,2.2,48.8,100.0,3281.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3794718262687768,False
25061,2026-08-10T16:52:51.053608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.0,0.4,2.9,0.0,1.5,2.0,236.7,235.2,235.8,12.8,13.0,12.0,859.5,3.1,49.97,0.0,6.6,68.1,859.9,6.0,5.3,68.1,100.0,3310.0,3308.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39308719009105564,False
25092,2026-08-10T16:53:06.064300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.5,2.8,0.0,0.8,1.0,238.5,237.4,238.2,12.0,12.7,11.0,851.2,5.2,49.96,0.0,2.3,48.8,851.7,2.4,2.3,48.8,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37098848177612387,False
25185,2026-08-10T16:53:53.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,2.8,3.4,0.0,1.5,1.0,228.1,227.2,227.3,16.4,14.8,15.1,857.5,6.6,49.89,0.0,4.4,68.1,860.3,3.2,3.1,68.1,100.0,3316.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42206264883088995,False
25216,2026-08-10T16:54:08.054138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.0,0.1,0.0,0.8,1.0,241.3,240.4,241.2,13.1,13.3,12.1,851.0,7.9,49.96,0.0,2.3,48.8,851.0,7.8,7.0,48.8,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37979155704180206,False
25247,2026-08-10T16:54:24.053636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,0.0,0.0,1.5,1.0,240.1,239.5,239.5,10.5,10.6,9.1,859.9,1.7,49.97,0.0,2.2,68.1,860.6,1.7,1.4,68.1,100.0,3317.0,3316.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38334417120295955,False
25278,2026-08-10T16:54:39.053605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,11.0,0.0,0.8,1.0,237.7,237.0,237.7,12.0,11.5,10.9,851.2,3.7,49.96,0.0,2.9,48.8,850.0,14.7,15.5,48.8,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37632783976138956,False
25340,2026-08-10T16:55:10.053896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.9,2.9,0.0,0.8,1.0,234.6,233.3,234.4,14.0,13.6,13.1,850.8,4.8,49.96,0.0,5.8,48.4,851.7,1.9,2.1,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3779391972070401,False
25371,2026-08-10T16:55:26.064406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,10.2,0.0,1.5,1.0,238.6,238.0,238.0,10.5,10.6,9.2,859.9,0.6,49.97,0.0,2.2,68.1,859.3,10.8,10.7,68.1,100.0,3313.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3855598003072178,False
25402,2026-08-10T16:55:41.064610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.6,13.0,0.0,0.8,1.0,226.6,226.2,226.7,19.5,18.9,17.5,850.8,17.8,49.88,0.0,17.6,48.4,851.4,4.8,3.9,48.4,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.398840424543255,False
25433,2026-08-10T16:55:57.064728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,3.2,0.0,1.5,2.0,241.2,240.6,240.6,10.4,10.5,9.1,859.9,0.2,49.97,0.0,2.2,68.1,859.9,3.4,2.9,68.1,100.0,3316.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3855855685845182,False
25495,2026-08-10T16:56:28.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.6,9.0,0.0,1.5,1.0,230.8,229.6,230.0,15.0,15.6,14.8,859.2,6.8,49.96,0.0,7.8,68.1,858.6,15.8,14.8,68.1,100.0,3316.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40908857084880307,False
25526,2026-08-10T16:56:43.053592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.6,2.0,0.0,0.8,2.0,233.3,232.5,233.5,16.8,15.4,15.7,850.1,3.9,49.9,0.0,5.0,48.4,851.7,1.9,2.0,48.4,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3772013251642523,False
25557,2026-08-10T16:56:59.063872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.9,2.6,0.0,1.5,1.0,235.1,233.7,234.3,13.6,13.9,13.1,859.4,4.8,49.94,0.0,7.0,68.1,860.3,2.2,2.5,68.1,100.0,3315.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3893534783069025,False
25588,2026-08-10T16:57:14.064233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,2.5,0.0,0.8,1.0,238.6,237.9,238.6,12.0,11.5,10.9,851.2,3.5,49.96,0.0,2.1,48.4,851.4,6.0,5.4,48.4,100.0,3281.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37014223039693583,False
25681,2026-08-10T16:58:01.064180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.6,3.8,0.0,1.6,1.0,231.4,230.6,230.8,16.2,16.9,16.3,859.3,8.4,49.93,0.0,8.3,68.1,859.9,4.6,4.2,68.1,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38806568053928564,False
25712,2026-08-10T16:58:16.064398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,5.2,0.0,0.8,2.0,237.7,236.9,237.7,12.0,11.5,10.9,851.2,3.4,49.96,0.0,2.2,48.4,851.0,8.6,8.3,48.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.372292818581637,False
25743,2026-08-10T16:58:32.053585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.0,2.8,12.1,0.0,1.6,1.0,228.6,228.0,228.7,32.5,36.5,34.1,857.5,13.7,49.89,0.0,16.3,68.1,860.3,1.6,1.3,68.1,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.45178088349841233,False
25805,2026-08-10T16:59:03.054570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,0.8,0.0,1.6,1.0,239.8,238.9,238.9,10.5,10.5,9.1,859.9,0.2,49.97,0.0,2.2,68.1,860.3,1.0,1.3,68.1,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37392132975113573,False
25836,2026-08-10T16:59:18.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,6.5,0.0,0.8,1.0,236.8,236.6,237.1,15.3,14.3,14.6,850.9,8.4,49.96,0.0,5.8,48.4,851.7,1.9,2.0,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3712953318369232,False
25867,2026-08-10T16:59:34.063934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.5,0.5,7.0,0.0,1.6,2.0,238.1,236.9,236.8,12.6,12.5,12.1,859.1,3.5,49.93,0.0,4.6,68.1,859.6,10.5,9.6,68.1,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38596004381579796,False
25898,2026-08-10T16:59:49.053533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.9,2.9,0.0,0.8,2.0,228.8,229.0,229.0,20.3,19.7,20.8,849.1,4.8,49.88,0.0,22.9,48.4,851.0,7.7,8.8,48.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40549319244129584,False
25960,2026-08-10T17:00:20.054397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.8,2.8,0.0,0.8,1.0,240.0,240.0,240.0,12.0,10.1,10.8,850.9,4.4,49.95,0.0,1.8,48.4,851.7,1.6,1.7,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3687712280183615,False
25991,2026-08-10T17:00:36.053534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,10.0,0.0,1.6,1.0,237.8,237.9,237.2,10.4,9.9,9.2,860.0,-0.2,49.97,0.0,1.8,68.1,859.3,9.8,13.5,68.1,100.0,3312.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38253837984528105,False
26022,2026-08-10T17:00:51.054352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.7,2.9,0.0,0.8,1.0,233.7,233.8,233.9,17.0,15.7,16.5,849.7,3.2,49.9,0.0,7.8,48.4,851.4,6.1,5.9,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3786866190305172,False
26053,2026-08-10T17:01:07.064235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.8,0.0,1.6,1.0,239.9,239.9,239.3,10.4,9.9,9.1,859.9,0.0,49.97,0.0,4.6,68.1,860.3,0.8,0.6,68.1,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3738190839802214,False
26115,2026-08-10T17:01:38.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,2.6,6.7,0.0,1.6,1.0,228.7,228.2,228.4,26.0,27.8,28.7,857.7,7.8,49.89,0.0,3.9,68.1,860.3,1.1,0.7,68.1,100.0,3316.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4211322792396373,False
26146,2026-08-10T17:01:53.063737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,14.2,0.0,0.8,1.0,239.6,239.7,239.7,12.1,10.1,10.7,851.2,4.4,49.96,0.0,1.7,48.4,850.7,18.6,16.3,48.4,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38165336939578287,False
26208,2026-08-10T17:02:24.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,14.5,0.0,0.8,2.0,227.3,226.7,227.3,20.8,19.3,19.0,850.6,16.2,49.89,0.0,18.0,48.4,851.7,1.7,1.7,48.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3932085264025857,False
26270,2026-08-10T17:02:55.053833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.7,18.1,0.0,0.8,1.0,227.2,226.4,227.2,22.1,19.4,18.6,851.0,21.6,49.88,0.0,22.3,48.4,851.7,3.5,3.4,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4079256214907819,False
26301,2026-08-10T17:03:11.053587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.2,0.0,1.6,1.0,239.9,240.0,239.3,10.4,9.9,9.1,859.9,0.3,49.97,0.0,1.8,68.1,860.3,0.5,0.6,68.1,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.371978047411703,False
26332,2026-08-10T17:03:26.053984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,7.1,0.0,0.8,1.0,239.1,239.1,239.2,12.1,10.1,10.7,851.3,4.6,49.96,0.0,1.7,48.4,850.7,11.7,13.1,48.4,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3727829062893351,False
26363,2026-08-10T17:03:42.053534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,6.3,0.0,1.6,2.0,228.2,228.0,227.6,17.5,17.4,17.4,858.9,10.2,49.91,0.0,16.4,68.1,859.9,3.9,3.7,68.1,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40810444897596193,False
26425,2026-08-10T17:04:13.053693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,1.4,0.0,1.6,1.0,239.0,238.7,238.2,10.4,9.9,9.1,860.0,0.2,49.97,0.0,1.8,68.1,860.3,1.6,1.5,68.1,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37160106372824475,False
26456,2026-08-10T17:04:28.064343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.7,1.3,6.6,0.0,0.8,2.0,227.8,226.9,227.4,26.6,25.9,22.9,850.4,8.2,49.88,0.0,6.4,48.4,851.7,1.6,1.8,48.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39467323871868865,False
26487,2026-08-10T17:04:44.054053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,6.7,0.0,1.6,2.0,239.8,239.8,239.2,10.3,9.9,9.1,860.0,0.1,49.97,0.0,4.0,68.1,858.9,6.8,10.8,68.1,100.0,3309.0,3307.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38225178298763063,False
26518,2026-08-10T17:04:59.053579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.9,2.5,0.0,0.8,1.0,234.9,234.5,234.8,16.8,15.0,15.6,850.5,9.9,49.91,0.0,6.8,48.4,851.4,7.4,5.0,48.4,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37696881331297205,False
26580,2026-08-10T17:05:30.054007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,14.8,0.0,0.8,1.0,238.8,238.5,238.5,12.1,10.2,10.8,851.3,4.3,49.96,0.0,1.7,48.4,850.0,19.1,11.7,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3792512659428508,False
26611,2026-08-10T17:05:46.054115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.8,6.2,0.0,1.6,2.0,227.0,227.0,226.6,16.7,15.2,15.5,858.5,7.4,49.89,0.0,18.1,68.1,860.3,1.2,0.8,68.1,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4066465332668213,False
26642,2026-08-10T17:06:01.063953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.9,0.0,0.8,1.0,241.1,241.1,241.2,12.1,10.1,10.8,851.2,4.3,49.96,0.0,1.8,48.4,851.7,1.4,1.7,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.36903521226544356,False
26673,2026-08-10T17:06:17.065397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.1,3.5,0.0,1.6,2.0,238.5,238.8,238.3,11.9,11.4,11.0,859.8,2.0,49.97,0.0,1.8,68.1,859.9,5.5,4.9,68.1,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37284704406452657,False
26735,2026-08-10T17:06:50.162619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,0.9,0.0,1.6,1.0,240.5,240.5,240.0,10.3,9.9,9.1,859.9,-0.2,49.97,0.0,1.8,67.6,860.3,0.7,0.9,67.6,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.371923579821409,False
26766,2026-08-10T17:07:05.162832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.0,0.0,0.8,1.0,239.1,239.1,239.2,12.1,10.2,10.8,851.3,5.0,49.96,0.0,1.8,48.0,851.7,2.0,1.8,48.0,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3671858311201976,False
26797,2026-08-10T17:07:21.162328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.1,17.5,0.0,1.6,1.0,233.3,233.2,233.0,27.6,27.9,27.4,859.2,18.4,49.92,0.0,4.3,67.6,860.3,0.9,0.8,67.6,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41056644302611595,False
26828,2026-08-10T17:07:36.152352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,1.2,0.0,0.9,2.0,229.8,229.2,229.7,19.1,17.6,17.9,850.2,12.2,49.9,0.0,9.9,48.0,850.7,13.4,15.4,48.0,100.0,3271.0,3269.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4049603540312381,False
26890,2026-08-10T17:08:07.172259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,1.4,0.0,0.9,2.0,239.1,238.8,238.9,12.1,10.1,10.8,851.3,3.0,49.96,0.0,1.7,48.0,851.7,1.6,1.7,48.0,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3703506376164174,False
26921,2026-08-10T17:08:23.162493+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,2.1,1.5,0.0,1.6,2.0,227.1,226.5,226.6,24.7,26.1,26.8,857.8,7.3,49.89,0.0,21.0,67.6,859.9,5.8,4.9,67.6,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4391058173103183,False
26952,2026-08-10T17:08:38.163515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,6.6,0.0,0.9,2.0,241.8,241.5,241.6,12.1,10.1,10.8,850.9,4.7,49.95,0.0,1.7,48.0,850.7,11.3,10.1,48.0,100.0,3278.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.372711611174757,False
26983,2026-08-10T17:08:56.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,3.0,0.0,1.6,1.0,238.6,238.6,238.0,10.4,9.9,9.1,859.9,0.8,49.97,0.0,1.8,67.6,859.9,3.8,3.1,67.6,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3735183468733569,False
27045,2026-08-10T17:09:27.285375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,15.2,0.0,1.6,1.0,240.9,241.0,240.3,10.3,9.9,9.1,859.9,0.3,49.97,0.0,1.7,67.6,859.3,15.5,12.7,67.6,100.0,3312.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38665270309773714,False
27076,2026-08-10T17:09:42.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,2.4,0.0,0.9,2.0,231.7,232.1,231.9,18.9,17.0,17.2,849.9,4.4,49.88,0.0,2.0,48.0,851.7,2.0,1.8,48.0,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38185853351379717,False
27107,2026-08-10T17:09:58.286374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,0.3,0.0,1.6,1.0,238.8,239.0,238.4,11.0,10.6,10.1,859.9,1.3,49.97,0.0,1.8,67.6,860.3,1.0,0.9,67.6,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3718713539365832,False
27138,2026-08-10T17:10:13.285421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,5.7,0.9,10.4,0.0,0.9,1.0,238.1,238.1,238.2,12.1,10.1,15.8,851.3,7.3,49.96,0.0,6.8,48.0,850.4,17.7,15.6,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41440852895218694,False
27200,2026-08-10T17:10:44.286080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.0,6.0,0.0,0.9,1.0,233.5,232.9,233.2,16.1,14.1,15.1,850.7,7.9,49.94,0.0,3.1,48.0,851.7,1.9,1.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37241881406706007,False
