id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
27262,2026-08-10T17:11:15.285580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,0.1,0.0,0.9,1.0,238.7,238.6,238.7,12.0,10.2,10.7,851.3,4.9,49.96,0.0,1.7,48.0,851.4,5.0,4.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3715826577337288,False
27293,2026-08-10T17:11:31.295440+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,2.0,0.9,20.9,0.0,1.7,1.0,232.0,232.1,231.7,31.2,31.1,29.2,859.4,22.5,49.89,0.0,12.3,67.6,860.3,1.6,0.7,67.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4257711780259908,False
27355,2026-08-10T17:12:02.295636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.9,3.5,0.0,1.7,1.0,236.9,237.1,236.6,13.1,12.7,12.4,859.4,4.1,49.97,0.0,6.0,67.6,860.3,0.6,1.6,67.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37905723077529596,False
27386,2026-08-10T17:12:17.297121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.5,4.7,0.0,0.9,1.0,233.5,233.3,233.7,16.6,15.2,15.7,849.9,2.6,49.9,0.0,6.4,48.0,851.4,7.3,6.4,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3784904408709565,False
27417,2026-08-10T17:12:33.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.7,2.7,0.0,1.7,1.0,229.7,229.3,228.8,16.7,16.5,16.7,858.9,10.2,49.95,0.0,8.8,67.6,859.6,7.5,8.3,67.6,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4001108805587411,False
27448,2026-08-10T17:12:48.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.4,2.7,0.0,0.9,1.0,235.6,235.0,235.1,13.6,11.6,12.4,851.3,4.1,49.96,0.0,4.4,48.0,851.7,1.4,1.7,48.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37320283416044026,False
27510,2026-08-10T17:13:19.285392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.7,1.2,0.0,0.9,2.0,228.4,228.8,228.7,20.5,19.7,20.7,849.3,6.2,49.88,0.0,18.5,48.0,851.0,7.4,7.3,48.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39902991555754164,False
27541,2026-08-10T17:13:35.285755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,14.5,0.0,1.7,2.0,240.1,240.2,239.6,10.3,9.9,9.1,859.9,0.3,49.97,0.0,1.7,67.6,858.6,14.8,14.5,67.6,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38760407590789236,False
27572,2026-08-10T17:13:50.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,2.8,0.0,0.9,2.0,239.4,239.4,239.4,12.0,10.1,10.8,851.3,4.6,49.96,0.0,1.8,48.0,851.7,1.8,1.7,48.0,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3675457532022396,False
27603,2026-08-10T17:14:06.285449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.4,8.4,0.0,1.7,1.0,229.8,229.4,229.2,17.9,17.9,17.8,858.9,9.3,49.92,0.0,5.6,67.6,860.3,0.9,0.7,67.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3971120187912982,False
27665,2026-08-10T17:14:37.295893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,9.6,0.0,1.7,2.0,226.5,226.4,225.9,16.4,15.1,15.1,859.5,10.5,49.89,0.0,4.7,67.6,860.3,0.9,0.7,67.6,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40017350884480635,False
27696,2026-08-10T17:14:52.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.4,0.0,0.9,2.0,241.6,241.6,241.7,12.1,10.1,10.8,851.2,4.7,49.96,0.0,1.8,48.0,851.7,3.3,3.3,48.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.368992307210771,False
27727,2026-08-10T17:15:08.295745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,3.2,0.0,1.6,2.0,237.2,236.7,236.3,12.7,12.2,12.0,859.9,0.3,49.96,0.0,1.8,67.6,860.3,3.5,2.0,67.6,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37603810453524517,False
27820,2026-08-10T17:15:54.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,5.7,0.0,0.9,1.0,237.9,237.7,237.8,14.0,12.1,12.9,850.4,7.3,49.92,0.0,3.7,48.0,851.7,1.6,1.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3721690416623866,False
27851,2026-08-10T17:16:10.285452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,17.0,0.0,1.6,1.0,238.0,237.9,237.4,10.5,9.9,9.1,859.9,0.8,49.97,0.0,1.8,67.6,858.9,17.8,11.1,67.6,100.0,3311.0,3310.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.389093486563586,False
27882,2026-08-10T17:16:25.295743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,1.3,7.2,0.0,0.9,2.0,230.3,229.8,230.6,18.9,16.5,17.1,850.4,9.8,49.89,0.0,2.7,48.0,851.7,2.6,1.9,48.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3829091668269698,False
27913,2026-08-10T17:16:41.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,1.0,0.0,1.6,1.0,240.6,240.4,239.8,10.4,9.9,9.1,859.9,0.0,49.97,0.0,1.8,67.6,860.3,1.0,0.8,67.6,100.0,3315.0,3314.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3721648340762181,False
27975,2026-08-10T17:17:12.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.6,5.6,0.0,1.6,1.0,226.9,226.6,226.3,16.9,16.5,16.9,858.7,6.9,49.9,0.0,15.8,67.6,860.3,1.3,0.7,67.6,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40961335992274217,False
28006,2026-08-10T17:17:27.296310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,4.7,0.0,0.9,2.0,240.1,240.3,240.5,13.4,11.4,12.2,850.8,7.0,49.94,0.0,3.3,48.0,850.7,11.7,11.5,48.0,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3754972924431608,False
28037,2026-08-10T17:17:43.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.8,2.2,0.0,1.6,1.0,233.7,233.5,233.1,13.7,13.5,13.4,859.1,5.3,49.93,0.0,5.6,67.6,859.9,3.1,2.6,67.6,100.0,3315.0,3314.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3824562857186622,False
28068,2026-08-10T17:17:58.285412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.4,0.0,0.9,1.0,238.1,238.0,238.1,12.0,10.2,10.8,851.2,4.3,49.96,0.0,1.7,48.0,851.0,8.7,7.5,48.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3688618701844607,False
28130,2026-08-10T17:18:29.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,7.1,0.0,0.9,1.0,237.8,237.7,237.9,12.1,10.1,10.8,851.3,2.8,49.96,0.0,6.5,48.0,851.0,9.9,9.8,48.0,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3757440026160031,False
28161,2026-08-10T17:18:45.285510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.1,9.8,0.0,1.6,1.0,232.2,231.8,231.4,16.8,15.8,15.4,859.5,14.2,49.91,0.0,5.5,67.6,859.6,4.4,4.0,67.6,100.0,3317.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3940330229032584,False
28192,2026-08-10T17:19:00.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,5.9,0.0,0.9,1.0,234.9,234.6,234.9,14.3,12.4,13.2,850.9,7.8,49.93,0.0,6.0,48.0,851.7,1.9,1.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3739575475367626,False
28223,2026-08-10T17:19:16.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,8.5,0.0,1.6,2.0,238.3,238.0,237.4,10.5,9.9,9.2,859.9,1.3,49.97,0.0,1.8,67.6,859.6,9.8,9.2,67.6,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3779239410518848,False
28316,2026-08-10T17:20:02.295435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,2.4,0.0,0.9,2.0,238.9,238.9,238.9,12.1,10.1,10.7,851.3,4.3,49.96,0.0,1.8,47.7,851.7,1.9,1.8,47.7,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3679261820787119,False
28347,2026-08-10T17:20:18.296401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.6,6.4,0.0,1.6,1.0,227.4,227.2,226.4,17.2,16.0,15.7,859.0,12.0,49.9,0.0,5.8,67.6,859.6,5.6,6.9,67.6,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39930446955724885,False
28378,2026-08-10T17:20:33.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,9.1,0.0,0.9,2.0,231.9,232.1,231.8,21.1,20.3,21.3,849.6,10.3,49.91,0.0,8.7,47.7,851.7,1.2,1.8,47.7,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3877924435190295,False
28440,2026-08-10T17:21:04.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,1.9,0.0,0.9,1.0,237.9,237.9,237.9,12.0,10.1,10.7,851.3,4.3,49.96,0.0,1.8,47.7,851.4,6.2,6.4,47.7,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37046269180088864,False
28471,2026-08-10T17:21:20.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.9,1.6,0.0,1.6,1.0,228.6,228.1,227.6,15.7,14.2,14.6,858.4,2.6,49.9,0.0,16.4,67.3,860.3,1.0,0.7,67.3,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4075906487625731,False
28502,2026-08-10T17:21:35.297133+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.2,10.6,0.0,0.9,1.0,239.8,239.4,239.6,12.0,10.2,10.8,851.2,4.3,49.96,0.0,1.8,47.7,851.0,14.9,12.0,47.7,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37230804269124046,False
28533,2026-08-10T17:21:51.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.2,0.0,1.6,1.0,239.1,239.2,238.6,10.4,9.9,9.1,859.8,1.2,49.97,0.0,1.7,67.3,860.3,1.0,0.8,67.3,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3723009930672109,False
28595,2026-08-10T17:22:22.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,16.8,0.0,1.6,3.0,241.4,241.6,240.9,10.3,9.9,9.1,859.4,0.2,49.96,0.0,1.9,67.3,858.9,17.0,13.7,67.3,100.0,3306.0,3303.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3998327037841094,False
28626,2026-08-10T17:22:37.285506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.4,16.6,0.0,0.9,1.0,227.2,226.1,226.9,22.7,20.1,19.2,851.0,21.3,49.87,0.0,19.4,47.7,851.4,4.7,4.0,47.7,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41073650206862095,False
28657,2026-08-10T17:22:53.320520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.8,0.0,1.6,1.0,241.0,241.2,240.5,10.3,9.9,9.1,859.8,-0.5,49.97,0.0,1.8,67.3,859.9,3.3,2.6,67.3,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37490460687769434,False
28688,2026-08-10T17:23:08.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,2.3,0.0,0.9,1.0,239.9,239.8,239.8,12.0,10.1,10.7,851.2,4.3,49.96,0.0,1.7,47.7,852.0,2.0,1.7,47.7,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3667662983957073,False
28750,2026-08-10T17:23:39.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,3.7,0.0,0.9,2.0,234.0,233.8,234.1,16.1,14.5,15.2,851.0,5.0,49.9,0.0,4.3,47.7,851.7,1.3,1.7,47.7,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37239587263168045,False
28781,2026-08-10T17:23:55.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,0.9,6.4,0.0,1.6,1.0,235.1,234.0,233.9,14.7,14.6,14.5,859.4,7.0,49.94,0.0,6.5,67.3,860.3,0.6,0.8,67.3,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38230719963401144,False
28843,2026-08-10T17:24:26.295821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.3,17.4,0.0,1.6,2.0,229.6,229.5,229.3,40.6,41.3,41.7,858.3,24.4,49.89,0.0,4.5,67.3,859.6,7.0,0.8,67.3,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4498820157308273,False
28906,2026-08-10T17:24:57.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,1.3,0.0,0.9,1.0,241.1,241.1,241.2,12.1,10.1,10.7,851.2,4.6,49.96,0.0,1.7,47.7,851.4,5.9,6.4,47.7,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3697895199479345,False
28937,2026-08-10T17:25:13.296282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,0.3,3.1,0.0,1.6,1.0,230.8,230.8,229.7,15.5,14.5,14.4,859.3,9.4,49.91,0.0,12.4,67.3,859.6,6.3,5.5,67.3,100.0,3317.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39987587537833524,False
28968,2026-08-10T17:25:28.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.2,0.0,0.9,2.0,231.6,230.9,231.3,12.0,10.1,10.8,851.3,3.1,49.96,0.0,5.7,47.7,850.4,9.3,14.5,47.7,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38704904962709225,False
28999,2026-08-10T17:25:44.285364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.2,7.8,0.0,1.7,1.0,235.0,234.8,234.2,15.4,15.4,15.1,859.1,8.8,49.93,0.0,5.7,67.3,860.3,1.0,0.7,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38258531133233803,False
29061,2026-08-10T17:26:15.295669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,9.1,0.0,1.7,1.0,238.4,238.4,237.9,10.4,9.9,9.1,859.8,-0.4,49.97,0.0,1.8,67.3,859.3,8.7,7.8,67.3,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37582212960361405,False
29092,2026-08-10T17:26:30.295431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.4,4.5,0.0,0.8,2.0,229.3,228.8,229.2,19.1,16.9,17.3,850.3,6.3,49.88,0.0,18.7,47.7,851.7,1.8,1.7,47.7,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39369396074778046,False
29123,2026-08-10T17:26:46.285399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,7.1,0.0,1.7,1.0,240.5,240.6,240.0,10.3,9.9,9.1,859.8,0.1,49.97,0.0,1.8,67.3,859.3,7.2,6.9,67.3,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37513679229791397,False
29154,2026-08-10T17:27:01.295780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.5,0.0,0.9,1.0,238.9,238.8,238.9,12.0,10.2,10.7,851.3,3.8,49.96,0.0,1.8,47.7,851.0,8.3,8.1,47.7,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3671747960922416,False
29216,2026-08-10T17:27:32.285373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.0,12.6,0.0,0.8,1.0,230.5,230.5,230.6,23.6,22.9,23.7,849.7,14.3,49.91,0.0,10.0,47.7,851.7,1.7,1.7,47.7,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3904732576252202,False
29247,2026-08-10T17:27:48.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.3,5.8,0.0,1.7,1.0,233.0,232.5,232.1,14.6,14.5,14.3,859.0,6.8,49.93,0.0,7.9,67.3,860.3,1.0,0.7,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3849183803705527,False
29278,2026-08-10T17:28:03.285392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,5.4,0.0,0.8,1.0,238.9,238.5,238.7,12.1,10.2,10.8,851.3,4.3,49.96,0.0,1.8,47.7,851.0,9.7,9.1,47.7,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.36966836705240486,False
29309,2026-08-10T17:28:19.295634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.9,2.5,4.6,0.0,1.7,2.0,227.7,226.9,226.6,23.9,24.4,25.8,857.4,7.9,49.89,0.0,16.8,67.3,859.9,3.3,3.2,67.3,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43325593614254804,False
29371,2026-08-10T17:28:50.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,1.1,0.0,1.7,1.0,239.6,239.7,239.0,10.3,9.9,9.2,859.8,-0.2,49.97,0.0,1.8,67.3,860.3,0.9,0.9,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3729638215706628,False
29402,2026-08-10T17:29:05.285379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.0,8.0,0.0,0.9,1.0,227.7,227.6,227.8,17.7,16.0,16.4,850.7,9.7,49.89,0.0,15.8,47.7,851.7,1.7,1.7,47.7,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38778905320859486,False
29433,2026-08-10T17:29:21.296609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.5,3.5,0.0,1.7,1.0,234.9,234.7,234.2,16.0,16.0,15.8,859.1,9.6,49.93,0.0,4.7,67.3,859.6,6.1,6.0,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3869963595130927,False
29464,2026-08-10T17:29:36.296051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.4,0.0,0.8,1.0,235.7,235.4,235.8,15.4,13.4,14.2,850.7,8.7,49.96,0.0,6.1,47.7,851.0,8.3,6.7,47.7,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38149500747778115,False
29526,2026-08-10T17:30:07.295591+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,2.6,10.6,1.4,1.9,0.0,0.8,1.0,216.2,216.4,218.8,28.7,20.8,18.1,850.0,4.0,49.9,0.0,10.7,47.7,851.4,5.9,6.0,47.7,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.5074556885885337,False
29557,2026-08-10T17:30:23.285366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,1.5,0.4,0.3,0.0,1.7,2.0,238.5,237.4,236.5,10.4,9.3,8.9,859.9,0.3,49.98,0.0,1.2,67.3,860.3,0.0,0.1,67.3,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3832679682828338,False
29588,2026-08-10T17:30:38.295427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,1.1,0.0,0.8,2.0,236.4,236.2,236.3,12.1,10.2,10.6,851.3,3.1,49.96,0.0,1.7,47.7,851.7,4.2,3.9,47.7,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3750542478200845,False
29619,2026-08-10T17:30:54.296562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.7,1.6,0.0,1.6,1.0,238.9,239.1,238.6,12.4,12.0,11.8,859.6,3.3,49.95,0.0,3.6,67.3,860.3,1.7,1.6,67.3,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3716329048855387,False
29681,2026-08-10T17:31:25.297443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,7.1,0.0,1.6,2.0,239.5,239.7,239.0,10.4,9.9,9.1,859.9,-0.4,49.97,0.0,1.7,67.3,859.6,6.7,4.6,67.3,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37232766829033986,False
29712,2026-08-10T17:31:40.295568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.3,1.2,0.0,0.8,1.0,231.1,230.9,231.2,16.4,14.6,15.3,850.7,6.5,49.91,0.0,7.7,47.7,851.0,7.7,7.1,47.7,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3840570936887407,False
29743,2026-08-10T17:31:56.295866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.2,4.3,0.0,1.6,1.0,238.6,238.1,237.7,12.4,12.0,11.7,859.4,3.0,49.96,0.0,3.3,67.3,859.6,7.3,5.3,67.3,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3752955719936247,False
29774,2026-08-10T17:32:11.285365+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,4.5,0.0,0.8,1.0,239.7,239.6,239.6,13.0,11.0,11.8,851.3,6.2,49.93,0.0,1.8,47.3,851.7,1.7,1.7,47.3,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37062665067330264,False
29836,2026-08-10T17:32:42.285858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,2.5,0.0,0.8,2.0,234.1,233.8,234.2,16.2,14.7,15.2,850.9,4.1,49.89,0.0,3.5,47.3,851.7,1.6,1.8,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3761621955835256,False
29898,2026-08-10T17:33:13.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.1,0.0,0.8,2.0,239.0,238.9,239.0,12.0,10.1,10.8,851.3,3.8,49.96,0.0,1.8,47.3,852.0,1.7,1.7,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3691315799708537,False
29929,2026-08-10T17:33:29.296725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,1.8,8.8,0.0,1.6,1.0,227.0,226.4,225.9,19.8,20.1,20.3,858.5,9.3,49.9,0.0,12.9,67.3,860.3,0.5,0.8,67.3,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4108345859128894,False
29991,2026-08-10T17:34:00.285671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,5.7,0.0,1.6,1.0,233.0,232.5,232.1,14.6,14.5,14.5,859.2,6.5,49.94,0.0,4.3,67.3,860.3,0.8,0.7,67.3,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3811382015975897,False
30022,2026-08-10T17:34:15.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,0.8,2.0,240.7,240.8,240.8,12.0,10.1,10.8,851.2,4.7,49.96,0.0,1.8,47.3,851.7,1.7,1.7,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.36773737695383113,False
30053,2026-08-10T17:34:31.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.4,0.0,1.6,2.0,239.3,239.6,238.9,10.8,10.2,9.6,859.8,1.1,49.97,0.0,1.8,67.3,860.3,0.7,0.7,67.3,100.0,3317.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.370556162799487,False
30084,2026-08-10T17:34:46.286003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,3.3,0.0,0.8,1.0,229.9,229.6,230.0,17.8,16.0,16.7,850.4,10.8,49.94,0.0,10.1,47.3,851.0,7.5,7.3,47.3,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38255700108724805,False
30146,2026-08-10T17:35:17.296207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.0,8.4,0.0,0.8,2.0,233.5,233.0,233.4,16.1,14.2,15.2,850.7,10.1,49.92,0.0,7.5,47.3,851.7,1.7,1.6,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37626947985044695,False
30177,2026-08-10T17:35:33.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,16.3,0.0,1.6,2.0,238.6,238.6,238.0,10.4,9.9,9.1,859.8,0.3,49.97,0.0,1.7,67.3,858.6,16.6,16.9,67.3,100.0,3308.0,3306.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39857841781164133,False
30208,2026-08-10T17:35:48.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.6,0.1,0.0,0.8,2.0,230.2,230.0,230.5,18.5,16.7,16.9,849.8,3.5,49.88,0.0,6.1,47.3,851.4,3.6,3.7,47.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3898586763185129,False
30239,2026-08-10T17:36:04.295481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.6,0.0,1.6,2.0,241.8,241.9,241.2,10.4,9.8,9.1,859.8,0.4,49.97,0.0,1.7,66.9,860.3,1.0,0.7,66.9,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3743142188211544,False
30301,2026-08-10T17:36:35.296252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,3.8,0.0,1.6,1.0,237.8,237.8,237.2,12.5,12.0,11.2,859.3,3.4,49.95,0.0,5.9,66.9,859.6,7.2,7.8,66.9,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37579201367973436,False
30332,2026-08-10T17:36:50.285362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,0.6,0.0,0.8,1.0,237.0,236.4,236.6,16.4,14.8,15.3,850.5,6.2,49.91,0.0,5.9,47.3,851.0,5.6,6.4,47.3,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37922246824307965,False
30363,2026-08-10T17:37:06.296295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.0,5.9,0.0,1.6,1.0,233.7,233.0,232.7,15.0,15.0,14.8,859.3,6.9,49.96,0.0,6.5,66.9,860.3,1.0,0.8,66.9,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38230453513710827,False
30456,2026-08-10T17:37:52.297015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,14.2,0.0,0.8,2.0,240.7,240.7,240.8,12.0,10.2,10.8,851.2,4.4,49.96,0.0,1.7,47.3,851.0,18.6,15.0,47.3,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3797585756756801,False
30487,2026-08-10T17:38:08.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.6,0.8,0.0,1.6,1.0,239.5,239.6,239.1,10.7,10.3,9.7,859.7,0.3,49.97,0.0,1.8,66.9,860.3,1.1,0.8,66.9,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37192736642239704,False
30518,2026-08-10T17:38:23.295663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.9,10.1,0.0,0.8,2.0,229.5,228.9,229.3,18.1,16.5,16.9,850.8,11.5,49.93,0.0,7.5,47.3,851.7,1.4,1.7,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3785456786313163,False
30549,2026-08-10T17:38:39.295642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.4,3.6,0.0,1.6,1.0,232.6,232.5,231.7,14.7,14.0,13.7,859.2,9.3,49.93,0.0,9.3,66.9,859.6,5.7,4.8,66.9,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38606371117260263,False
30611,2026-08-10T17:39:10.296152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.2,0.0,1.6,1.0,238.6,238.7,238.0,10.4,9.9,9.2,859.8,-0.3,49.97,0.0,1.8,66.9,859.6,5.9,4.9,66.9,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37261700031182915,False
30642,2026-08-10T17:39:25.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,8.2,0.0,0.8,1.0,231.9,231.4,231.9,17.3,15.5,16.2,850.4,9.8,49.92,0.0,5.6,47.3,851.7,1.6,1.7,47.3,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3765723026064505,False
30673,2026-08-10T17:39:41.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,13.1,0.0,1.6,2.0,238.2,238.2,237.6,10.4,9.9,9.1,859.8,0.7,49.97,0.0,1.8,66.9,858.3,13.8,11.8,66.9,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3862830662483838,False
30704,2026-08-10T17:39:56.285435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.4,6.0,0.0,0.8,1.0,231.0,230.4,231.1,18.9,16.6,17.1,850.3,7.3,49.89,0.0,16.3,47.3,851.7,1.3,1.6,47.3,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3869895596770246,False
30766,2026-08-10T17:40:27.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,2.8,0.0,0.9,2.0,239.2,239.2,239.2,12.1,10.2,10.7,851.2,4.9,49.96,0.0,1.7,47.3,851.7,2.1,1.8,47.3,100.0,3281.0,3279.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3706364268983275,False
30797,2026-08-10T17:40:43.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.0,2.9,0.0,1.6,2.0,229.6,229.2,229.0,19.4,19.5,19.3,858.6,9.4,49.92,0.0,11.1,66.9,858.6,12.3,10.9,66.9,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41764889188140353,False
30828,2026-08-10T17:40:58.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.7,3.3,0.0,0.8,2.0,237.0,236.2,236.5,15.7,13.7,14.6,850.7,7.5,49.94,0.0,3.8,47.3,851.4,4.2,5.0,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37346364932606707,False
30859,2026-08-10T17:41:14.297119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.9,7.6,0.0,1.6,1.0,232.2,232.0,231.8,15.6,15.5,15.6,859.0,8.1,49.93,0.0,7.3,66.9,859.9,0.5,1.0,66.9,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3848332546271868,False
30952,2026-08-10T17:42:00.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.5,2.7,0.0,0.8,2.0,240.8,240.8,240.8,12.1,10.1,10.7,851.2,4.5,49.96,0.0,1.8,47.3,851.7,1.8,1.7,47.3,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37100014091290734,False
30983,2026-08-10T17:42:16.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,0.3,0.0,1.6,1.0,239.8,239.8,239.2,10.3,9.9,9.2,859.7,0.7,49.97,0.0,1.8,66.9,860.3,1.0,0.9,66.9,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3719112027109898,False
31014,2026-08-10T17:42:31.296466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,4.4,0.0,0.8,2.0,229.5,229.3,229.7,17.6,15.9,16.4,850.3,8.5,49.9,0.0,9.4,47.3,850.0,12.9,15.2,47.3,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39417766126354703,False
31076,2026-08-10T17:43:02.285364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.6,3.0,0.0,0.9,2.0,232.9,232.3,232.6,17.2,15.3,16.1,850.4,11.1,49.92,0.0,7.4,47.3,851.0,8.1,8.0,47.3,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3856302870509813,False
31107,2026-08-10T17:43:18.296816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,8.8,0.0,1.6,1.0,238.6,238.6,238.1,10.4,9.9,9.2,859.7,-0.2,49.97,0.0,1.8,66.9,859.3,8.6,7.6,66.9,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3741044831225187,False
31138,2026-08-10T17:43:33.285405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.7,3.0,0.0,0.9,1.0,229.8,230.1,230.0,20.3,19.7,21.0,849.0,4.6,49.87,0.0,13.1,47.3,851.7,1.6,1.7,47.3,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4051762692237564,False
31169,2026-08-10T17:43:49.296832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,16.7,0.0,1.6,2.0,240.7,240.9,240.3,10.3,9.9,9.1,859.7,-0.1,49.97,0.0,1.8,66.9,858.6,16.6,12.0,66.9,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3886903594601235,False
31231,2026-08-10T17:44:20.295443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.0,6.0,0.0,1.5,1.0,228.2,227.8,227.7,20.0,20.0,20.0,858.9,9.3,49.91,0.0,10.4,66.9,859.9,3.3,3.1,66.9,100.0,3315.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40521575360708173,False
31262,2026-08-10T17:44:35.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,4.1,0.0,0.9,2.0,239.2,239.3,239.4,12.0,10.2,10.7,851.2,4.4,49.96,0.0,1.8,47.3,851.0,8.5,7.2,47.3,100.0,3281.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37338014063718844,False
31293,2026-08-10T17:44:51.285425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.4,3.4,0.0,1.5,1.0,227.3,226.6,226.7,26.3,27.9,28.2,857.5,7.9,49.89,0.0,19.0,66.9,858.9,11.3,8.0,66.9,100.0,3312.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.43626333379272136,False
31324,2026-08-10T17:45:06.296406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.0,1.8,0.0,0.9,1.0,240.5,240.4,240.3,13.1,10.9,11.7,851.0,6.7,49.93,0.0,2.9,46.9,851.0,8.5,6.8,46.9,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38284497733790895,False
31386,2026-08-10T17:45:37.285888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.2,8.6,0.0,0.9,1.0,238.1,238.1,238.2,12.1,10.1,10.8,851.2,4.3,49.96,0.0,1.8,46.9,850.0,12.9,16.9,46.9,100.0,3271.0,3270.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39294539095475567,False
31417,2026-08-10T17:45:53.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,2.1,0.0,1.5,1.0,230.5,230.4,229.8,14.8,13.5,13.8,859.2,3.3,49.9,0.0,3.8,66.9,860.3,1.2,0.8,66.9,100.0,3315.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3890149636871447,False
31479,2026-08-10T17:46:24.286266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,11.3,0.0,1.5,2.0,239.1,239.2,238.5,10.4,9.9,9.1,859.7,0.4,49.97,0.0,1.7,66.9,859.3,11.7,10.7,66.9,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3787360425862447,False
31541,2026-08-10T17:46:55.295760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,5.1,0.0,1.5,2.0,240.9,241.3,240.5,10.5,10.0,9.2,859.6,0.1,49.95,0.0,1.8,66.9,859.6,5.2,4.6,66.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.380902146083444,False
31572,2026-08-10T17:47:10.296470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,7.3,0.0,0.9,1.0,233.4,232.7,233.1,17.1,15.3,15.9,850.5,9.2,49.92,0.0,5.0,46.9,851.7,1.9,1.7,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38029093845034323,False
31603,2026-08-10T17:47:26.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,5.4,0.0,1.5,2.0,237.8,237.8,237.3,10.4,9.9,9.1,859.7,0.8,49.97,0.0,1.8,66.9,859.3,6.2,5.8,66.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37491791278969167,False
31634,2026-08-10T17:47:41.285702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.7,13.5,0.0,0.9,1.0,228.7,228.8,228.5,28.8,28.3,28.5,849.0,15.0,49.89,0.0,14.5,46.9,851.7,1.5,1.7,46.9,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4105020005743272,False
31696,2026-08-10T17:48:12.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.2,0.0,0.9,1.0,239.1,239.2,239.2,12.1,10.1,10.7,851.2,2.9,49.96,0.0,1.8,46.9,851.7,1.7,1.8,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37580343466181637,False
31727,2026-08-10T17:48:28.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.9,8.6,0.0,1.6,1.0,226.7,226.2,225.7,16.4,15.1,15.2,859.0,9.7,49.89,0.0,6.8,66.9,859.9,1.1,0.9,66.9,100.0,3316.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.40338838551732487,False
31758,2026-08-10T17:48:43.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.2,3.8,0.0,0.9,1.0,240.8,240.9,241.0,12.8,10.7,11.4,850.9,5.9,49.94,0.0,2.8,46.9,850.7,9.7,10.6,46.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37781762112628475,False
31789,2026-08-10T17:48:59.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,2.2,0.0,1.6,1.0,237.6,237.6,236.9,11.8,11.3,10.9,859.4,1.3,49.94,0.0,1.8,66.9,859.9,3.5,2.8,66.9,100.0,3314.0,3313.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.376483516854954,False
31851,2026-08-10T17:49:30.295520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.9,0.0,1.6,1.0,240.0,240.1,239.5,10.3,9.9,9.1,859.7,0.1,49.97,0.0,1.7,66.9,859.9,1.0,0.8,66.9,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37586162704135495,False
31882,2026-08-10T17:49:45.296327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.2,15.7,0.0,0.9,2.0,231.7,231.1,231.4,12.1,10.2,10.8,851.2,2.7,49.96,0.0,5.1,46.9,851.0,18.4,13.5,46.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40235627662922596,False
31913,2026-08-10T17:50:01.296495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.8,1.7,0.0,1.6,2.0,235.7,235.3,234.8,14.2,14.1,13.8,859.1,5.9,49.92,0.0,5.8,66.9,859.9,4.2,3.1,66.9,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38486044458352464,False
31944,2026-08-10T17:50:16.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.8,5.3,0.0,0.9,1.0,233.9,233.0,233.5,14.6,12.8,13.7,850.9,7.3,49.93,0.0,6.9,46.9,851.7,2.0,1.7,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3817308098258888,False
32006,2026-08-10T17:50:47.295958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.1,1.1,0.0,0.9,2.0,230.3,229.8,230.3,19.0,17.3,17.3,849.3,3.4,49.88,0.0,3.6,46.9,851.4,4.5,4.9,46.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39717440612971905,False
32037,2026-08-10T17:51:03.297025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,3.3,0.0,1.6,1.0,241.3,240.8,240.5,10.4,10.2,9.1,859.6,0.0,49.97,0.0,2.0,66.5,859.9,3.3,2.6,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37548590546347993,False
32068,2026-08-10T17:51:18.285702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,4.9,0.0,0.9,2.0,240.1,239.8,240.3,13.9,12.8,12.7,850.8,7.3,49.94,0.0,2.0,46.9,851.7,2.4,2.1,46.9,100.0,3281.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37527403214827104,False
32099,2026-08-10T17:51:34.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.1,4.1,0.0,1.6,2.0,229.8,229.2,229.3,15.7,16.3,15.7,858.8,7.1,49.91,0.0,9.0,66.5,858.9,11.2,9.3,66.5,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3999609668748691,False
32161,2026-08-10T17:52:05.295885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.1,6.5,0.0,1.6,1.0,231.6,230.8,231.3,15.3,16.4,15.4,858.8,8.0,49.93,0.0,7.5,66.5,859.9,1.5,1.5,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3837892869316909,False
32192,2026-08-10T17:52:20.285431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.1,0.8,0.0,0.9,2.0,238.7,237.8,238.8,12.0,12.7,10.9,851.1,5.3,49.96,0.0,2.3,46.9,851.0,6.1,6.8,46.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37782414813405646,False
32223,2026-08-10T17:52:36.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.1,7.0,0.0,1.6,2.0,231.3,230.4,230.8,16.9,15.3,15.6,858.8,8.8,49.88,0.0,4.4,66.5,859.9,1.8,1.4,66.5,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3884406892190405,False
32254,2026-08-10T17:52:51.285417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.2,6.5,0.0,0.9,2.0,241.3,240.6,241.5,12.1,12.8,11.0,850.9,5.9,49.96,0.0,2.4,46.9,850.7,12.4,12.4,46.9,100.0,3273.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38147396124593635,False
32316,2026-08-10T17:53:22.295550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.6,2.2,0.0,0.9,1.0,237.9,237.0,238.1,12.0,12.7,11.0,851.1,4.7,49.96,0.0,5.5,46.9,851.7,2.5,2.1,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37841631674093806,False
32347,2026-08-10T17:53:38.295814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,0.7,0.2,0.0,1.6,2.0,236.2,234.8,235.3,14.0,14.7,13.7,858.9,5.5,49.92,0.0,6.0,66.5,859.6,5.7,4.8,66.5,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3875975001686071,False
32378,2026-08-10T17:53:53.296530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.6,1.4,0.0,0.9,2.0,231.6,230.3,231.5,16.2,16.6,15.3,850.4,11.2,49.91,0.0,8.5,46.9,851.0,9.8,6.9,46.9,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39252241574810554,False
32409,2026-08-10T17:54:09.296079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,3.8,0.0,1.6,1.0,240.1,239.5,239.8,11.7,11.9,10.9,859.2,1.9,49.96,0.0,2.7,66.5,859.3,5.7,5.5,66.5,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37865265901949907,False
32471,2026-08-10T17:54:40.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.6,9.9,0.0,1.6,2.0,237.8,237.3,237.3,10.6,10.6,9.1,859.5,1.3,49.97,0.0,2.2,66.5,857.9,11.2,15.7,66.5,100.0,3306.0,3304.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3974652427451912,False
32533,2026-08-10T17:55:11.286152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,1.5,0.0,1.6,1.0,241.7,241.3,241.2,10.4,10.5,9.0,859.4,0.5,49.97,0.0,2.2,66.5,859.9,2.0,1.3,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3763827556620616,False
32564,2026-08-10T17:55:26.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,3.2,0.0,0.9,1.0,240.0,239.3,240.0,12.0,11.5,10.9,851.0,5.1,49.96,0.0,2.2,46.9,851.7,1.9,2.3,46.9,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3725681572062588,False
32626,2026-08-10T17:55:57.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,1.4,8.1,0.0,0.9,2.0,235.1,233.9,235.0,16.9,16.9,15.6,850.3,10.9,49.9,0.0,6.9,46.9,851.7,2.8,2.2,46.9,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38419522757306857,False
32657,2026-08-10T17:56:13.286048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.8,3.1,0.0,1.6,1.0,235.4,233.9,234.3,13.5,13.9,13.0,859.1,5.1,49.92,0.0,5.6,66.5,859.9,2.0,1.4,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3839569787776905,False
32688,2026-08-10T17:56:28.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.3,4.5,0.0,0.9,1.0,238.9,237.7,238.7,12.1,12.8,10.9,851.0,6.2,49.96,0.0,2.3,46.9,850.7,10.7,11.8,46.9,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3805258649576638,False
32719,2026-08-10T17:56:44.295436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.9,5.4,0.0,1.6,2.0,226.8,226.1,226.2,19.9,20.8,20.4,857.4,9.3,49.89,0.0,15.4,66.5,859.3,3.9,3.6,66.5,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4242532294875492,False
32781,2026-08-10T17:57:15.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,2.1,0.4,0.1,0.0,1.5,1.0,239.5,237.7,239.1,11.9,13.2,11.1,859.2,2.1,49.93,0.0,2.8,66.5,859.6,2.0,2.0,66.5,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3901740458079926,False
32812,2026-08-10T17:57:30.296192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.3,0.0,3.3,0.0,0.9,1.0,231.7,229.0,231.5,16.9,19.9,15.6,851.0,12.4,49.95,0.0,7.1,46.5,851.0,9.1,7.4,46.5,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41355457714018157,False
32843,2026-08-10T17:57:46.295423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.1,1.7,3.2,0.0,1.5,1.0,232.1,230.1,231.3,18.8,20.9,19.0,857.9,5.1,49.89,0.0,6.6,66.5,859.6,1.9,2.0,66.5,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4080760396531261,False
32874,2026-08-10T17:58:01.295751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.5,0.1,4.4,0.0,0.9,1.0,233.7,231.5,233.8,14.5,17.9,13.4,850.5,8.7,49.92,0.0,6.3,46.5,850.4,13.1,15.4,46.5,100.0,3268.0,3267.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.430971925843641,False
32936,2026-08-10T17:58:32.285396+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.2,1.1,18.0,0.0,1.0,1.0,228.3,225.6,228.4,21.2,22.2,18.0,850.3,21.1,49.87,0.0,22.5,46.5,851.4,3.1,2.0,46.5,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4266898966139357,False
32967,2026-08-10T17:58:48.285442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.7,0.9,10.2,0.0,1.5,2.0,242.1,240.2,241.5,10.7,11.8,9.1,859.2,0.2,49.96,0.0,2.8,66.5,858.3,10.4,11.9,66.5,100.0,3313.0,3311.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4005350090835492,False
32998,2026-08-10T17:59:03.295965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.8,3.2,0.0,1.0,1.0,240.1,238.9,240.1,12.1,13.6,11.3,850.6,6.7,49.94,0.0,2.6,46.5,851.4,3.5,3.7,46.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37716197596772005,False
33091,2026-08-10T17:59:50.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.5,3.2,0.0,1.5,2.0,229.4,228.8,229.0,15.8,16.4,15.6,858.4,8.0,49.91,0.0,8.4,66.5,858.9,11.2,10.2,66.5,100.0,3309.0,3307.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4073378665541582,False
33122,2026-08-10T18:00:05.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.7,6.7,0.0,1.0,1.0,234.6,233.6,234.5,17.6,17.3,16.4,850.3,12.3,49.92,0.0,5.1,46.5,851.0,5.6,6.4,46.5,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37785117772739696,False
33153,2026-08-10T18:00:21.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,1.1,5.2,0.0,1.5,1.0,233.1,231.9,232.2,14.7,15.2,14.4,858.5,7.3,49.93,0.0,7.8,66.5,859.6,2.1,1.2,66.5,100.0,3315.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3900908895189204,False
33184,2026-08-10T18:00:36.286348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.3,12.5,0.0,0.9,1.0,238.3,237.6,238.3,12.0,11.4,10.9,851.0,5.3,49.96,0.0,2.2,46.5,849.7,17.8,15.2,46.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3772984583999385,False
33246,2026-08-10T18:01:07.295756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,1.7,0.0,0.9,1.0,240.3,239.7,240.4,12.0,11.4,10.9,850.9,5.8,49.96,0.0,2.2,46.5,851.4,4.1,4.0,46.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36782123541380024,False
33277,2026-08-10T18:01:23.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,0.9,0.0,1.5,2.0,239.8,239.3,239.2,10.5,10.5,9.0,859.3,0.1,49.97,0.0,2.2,66.5,859.6,1.0,1.1,66.5,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38356092182054285,False
33308,2026-08-10T18:01:38.285400+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,8.1,0.0,0.9,1.0,238.1,237.4,238.1,12.0,11.5,10.9,851.0,5.3,49.96,0.0,2.2,46.5,850.7,13.4,12.9,46.5,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3738487207959864,False
33339,2026-08-10T18:01:54.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.7,19.1,0.0,1.5,1.0,231.6,231.3,231.4,24.3,24.8,22.2,858.9,20.6,49.89,0.0,12.0,66.5,859.6,1.5,1.3,66.5,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4227135789526857,False
33401,2026-08-10T18:02:25.295898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,11.0,0.0,1.5,1.0,239.5,238.9,238.9,10.5,10.6,9.1,859.3,0.4,49.97,0.0,2.2,66.5,858.6,11.4,13.0,66.5,100.0,3311.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39088064796513666,False
33432,2026-08-10T18:02:40.285451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.9,5.0,0.0,1.0,1.0,230.4,229.3,230.2,18.1,18.2,17.0,849.8,14.2,49.9,0.0,8.7,46.5,850.7,9.2,7.4,46.5,100.0,3274.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3881647401332667,False
33463,2026-08-10T18:02:56.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.1,3.7,0.4,1.5,2.0,238.8,237.7,238.0,12.3,12.4,11.6,859.0,2.9,49.93,0.0,3.9,66.5,858.9,6.6,6.3,66.1,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4618831804175861,False
33494,2026-08-10T18:03:11.285420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,1.5,7.0,0.0,1.0,1.0,232.6,231.6,232.4,16.5,16.1,15.7,850.2,9.2,49.91,0.0,6.0,46.5,851.7,2.2,2.3,46.5,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3789578059591218,False
33587,2026-08-10T18:03:58.296574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,9.3,0.0,1.6,1.0,240.5,239.8,239.9,10.4,10.6,9.1,859.2,0.6,49.97,0.0,2.2,66.1,858.6,9.9,13.5,66.1,100.0,3308.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3883875358848448,False
33618,2026-08-10T18:04:13.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,2.7,0.0,1.0,2.0,239.1,238.5,239.2,12.0,11.5,10.9,850.9,5.4,49.96,0.0,2.1,46.5,851.4,2.7,2.0,46.5,100.0,3280.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.36938640643280507,False
33649,2026-08-10T18:04:29.285986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.5,11.9,0.0,1.6,1.0,226.9,226.4,226.6,21.9,23.1,21.7,858.1,13.0,49.92,0.0,11.4,66.1,859.6,1.1,1.3,66.1,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41738499140728824,False
33711,2026-08-10T18:05:00.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.4,1.5,0.0,1.6,2.0,231.8,231.3,231.3,15.2,15.8,15.3,858.5,7.7,49.93,0.0,7.3,66.1,858.9,6.2,5.2,66.1,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39311258632578727,False
33742,2026-08-10T18:05:15.285713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,1.7,0.0,0.9,1.0,240.4,240.6,240.7,13.1,11.2,11.9,850.8,6.7,49.96,0.0,1.8,46.5,851.0,8.4,7.2,46.5,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37138580212794,False
33773,2026-08-10T18:05:31.285381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,5.3,0.0,1.6,1.0,239.7,239.6,238.9,14.4,14.2,14.1,858.8,5.9,49.94,0.0,3.4,66.1,859.6,0.6,0.9,66.1,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3828821917012172,False
33804,2026-08-10T18:05:46.285445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,13.3,0.0,0.9,1.0,238.1,238.1,238.2,12.0,10.1,10.8,851.0,3.8,49.96,0.0,1.7,46.5,850.0,17.1,13.1,46.5,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3787015831040582,False
33866,2026-08-10T18:06:17.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,6.3,0.0,0.9,1.0,235.8,235.4,235.7,14.5,12.6,13.4,851.0,8.2,49.96,0.0,4.7,46.5,851.4,1.9,1.7,46.5,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37315029111068293,False
33897,2026-08-10T18:06:33.295852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,13.2,0.0,1.6,2.0,238.9,239.0,238.3,10.4,9.9,9.1,859.3,-0.1,49.97,0.0,1.7,66.1,858.9,13.1,8.9,66.1,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3821082720621504,False
33928,2026-08-10T18:06:48.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,0.1,9.9,0.0,1.0,1.0,227.3,226.7,227.3,21.3,18.8,18.3,850.8,18.3,49.88,0.0,4.2,46.5,850.7,8.4,6.7,46.5,100.0,3278.0,3277.0,24.9,23.9,24.3,20000.0,856.4,0,0,True,0.3992457150618437,False
