id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
33959,2026-08-10T18:07:04.285843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,1.1,0.0,1.6,1.0,241.6,241.7,241.1,11.9,11.4,11.0,859.0,1.9,49.96,0.0,1.7,66.1,859.3,3.0,2.1,66.1,100.0,3314.0,3313.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38165738488293965,False
34021,2026-08-10T18:07:35.296010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,13.7,0.0,1.6,1.0,238.1,238.0,237.5,10.4,10.0,9.2,859.4,0.4,49.97,0.0,1.8,66.1,857.9,14.1,16.0,66.1,100.0,3311.0,3310.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.392563181159683,False
34052,2026-08-10T18:07:50.285372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.7,16.4,0.0,1.0,1.0,229.8,229.9,230.0,25.5,24.9,25.4,849.0,18.1,49.89,0.0,15.3,46.5,851.7,1.7,1.6,46.5,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4064083075156081,False
34114,2026-08-10T18:08:21.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,6.0,0.0,1.0,1.0,239.1,239.0,239.2,12.1,10.1,10.7,851.0,4.2,49.96,0.0,1.7,46.1,850.7,10.2,9.6,46.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3729088556515699,False
34176,2026-08-10T18:08:52.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,11.2,0.0,1.0,1.0,240.7,240.9,241.0,13.1,11.1,11.8,850.8,6.4,49.94,0.0,1.9,46.1,850.0,17.6,16.5,46.1,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3841134322784848,False
34207,2026-08-10T18:09:08.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.5,1.3,0.0,1.6,1.0,234.4,234.0,233.7,14.1,13.9,13.7,858.8,4.3,49.95,0.0,3.7,66.1,859.3,3.0,2.6,66.1,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3804919458052293,False
34238,2026-08-10T18:09:23.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.3,0.0,1.0,2.0,238.1,238.1,238.2,12.0,10.1,10.8,851.1,4.2,49.96,0.0,1.8,46.1,851.7,1.9,1.6,46.1,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3737818150431335,False
34269,2026-08-10T18:09:39.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.0,2.3,0.0,1.6,1.0,229.2,229.0,228.5,15.5,14.1,14.4,857.9,2.8,49.9,0.0,4.2,66.1,859.9,0.5,0.7,66.1,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3973072993547119,False
34331,2026-08-10T18:10:10.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.9,0.0,1.6,1.0,239.2,238.9,238.3,10.3,9.9,9.1,859.3,0.1,49.97,0.0,1.8,66.1,859.6,1.0,0.7,66.1,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3723013766694402,False
34362,2026-08-10T18:10:25.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.0,7.0,0.0,0.9,1.0,235.0,234.2,234.6,14.5,12.5,13.3,850.7,8.9,49.93,0.0,5.8,46.1,851.7,1.9,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37962758560180904,False
34393,2026-08-10T18:10:41.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.0,4.7,0.0,1.6,1.0,238.7,238.4,237.8,10.4,9.9,9.1,859.3,-0.7,49.97,0.0,1.8,66.1,859.3,4.0,3.8,66.1,100.0,3313.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3757278653995603,False
34424,2026-08-10T18:10:56.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,14.3,0.0,0.9,2.0,226.7,226.5,226.6,33.7,34.0,32.5,850.2,24.7,49.88,0.0,12.0,46.1,850.7,10.4,8.2,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42709245759357334,False
34486,2026-08-10T18:11:27.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,5.3,0.0,0.9,1.0,237.0,236.8,237.1,14.4,12.5,13.3,850.7,6.9,49.95,0.0,1.8,46.1,851.7,1.6,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37460268246025324,False
34517,2026-08-10T18:11:43.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,13.8,0.0,1.6,1.0,233.8,233.6,233.1,12.1,11.5,11.2,858.8,1.6,49.94,0.0,6.8,66.1,858.6,15.4,11.3,66.1,100.0,3310.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3967029234356882,False
34548,2026-08-10T18:11:58.285374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,17.3,0.0,0.9,1.0,230.3,229.9,230.3,24.9,23.9,23.3,850.6,18.9,49.91,0.0,4.0,46.1,851.4,1.6,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39494416922029746,False
34579,2026-08-10T18:12:14.296174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.6,6.7,0.0,1.6,1.0,233.4,233.0,232.7,15.2,15.3,15.2,859.0,7.8,49.95,0.0,6.2,66.1,859.6,1.1,0.8,66.1,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3836350079462527,False
34641,2026-08-10T18:12:45.296496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,2.8,8.2,0.0,1.6,3.0,226.8,226.4,225.9,23.4,23.5,24.6,856.8,9.1,49.89,0.0,5.0,66.1,859.6,0.9,0.7,66.1,100.0,3312.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4355338551610637,False
34672,2026-08-10T18:13:00.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.2,0.3,0.0,0.9,2.0,240.8,241.0,241.1,12.9,10.7,11.5,850.8,6.1,49.96,0.0,1.7,46.1,851.0,6.4,6.5,46.1,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.379573060582404,False
34703,2026-08-10T18:13:16.285530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.6,0.0,1.6,2.0,240.4,240.4,239.8,10.3,9.9,9.1,859.3,0.3,49.97,0.0,1.8,66.1,859.6,0.9,0.9,66.1,100.0,3315.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37262548768988074,False
34734,2026-08-10T18:13:31.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,8.2,0.0,0.9,2.0,237.8,237.7,237.8,12.0,10.1,10.7,851.0,3.2,49.96,0.0,1.7,46.1,850.0,11.4,15.2,46.1,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3828893870673999,False
34796,2026-08-10T18:14:02.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.3,8.0,0.0,0.9,2.0,234.3,233.5,233.9,13.7,11.7,12.5,851.0,7.2,49.96,0.0,3.6,46.1,850.7,15.2,10.5,46.1,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.386634644469741,False
34827,2026-08-10T18:14:18.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.3,0.0,1.6,1.0,238.9,238.9,238.3,10.4,9.9,9.1,859.3,0.3,49.97,0.0,1.8,66.1,859.6,0.6,0.7,66.1,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37279276283899443,False
34858,2026-08-10T18:14:33.296170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.1,9.8,0.0,0.9,2.0,228.8,228.0,228.7,18.2,16.1,16.7,850.3,10.9,49.88,0.0,9.3,46.1,851.4,1.1,1.7,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3895734047342449,False
34889,2026-08-10T18:14:49.295536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,11.4,0.0,1.6,2.0,241.3,241.5,240.9,10.3,9.8,9.1,859.2,0.1,49.97,0.0,1.7,66.1,858.3,11.5,13.2,66.1,100.0,3312.0,3310.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3856385932954191,False
34951,2026-08-10T18:15:20.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,3.4,0.0,1.6,1.0,238.5,238.3,237.7,10.4,9.9,9.1,859.3,1.1,49.97,0.0,1.7,66.1,859.3,4.5,3.3,66.1,100.0,3313.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37497688302828264,False
34982,2026-08-10T18:15:35.285298+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.7,11.2,0.0,0.9,2.0,229.2,229.6,229.2,27.2,26.8,27.0,849.0,13.2,49.89,0.0,8.8,46.1,851.7,2.0,1.7,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4104939021892489,False
35013,2026-08-10T18:15:51.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.3,10.7,0.0,1.7,1.0,241.0,241.2,240.5,10.3,9.9,9.0,859.2,0.0,49.97,0.0,1.8,66.1,857.9,10.7,11.6,66.1,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38581058157684217,False
35044,2026-08-10T18:16:06.295888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,7.2,0.0,0.9,2.0,234.6,234.1,234.5,16.6,14.6,15.4,850.4,9.1,49.91,0.0,7.5,46.1,851.7,1.9,1.6,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3832079701988555,False
35106,2026-08-10T18:16:37.296486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.7,2.6,0.0,0.9,1.0,239.7,239.7,239.7,12.1,10.1,10.8,851.0,4.3,49.96,0.0,1.8,46.1,851.7,1.7,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3730218619588779,False
35168,2026-08-10T18:17:08.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.6,1.7,0.0,0.9,1.0,236.8,236.1,236.5,15.0,13.0,13.9,850.4,8.1,49.92,0.0,5.0,46.1,851.0,6.4,6.5,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3780460059045025,False
35199,2026-08-10T18:17:24.295417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.7,1.7,0.0,1.7,1.0,235.5,235.2,234.7,12.9,12.6,12.3,858.9,2.5,49.93,0.0,4.0,65.7,859.6,0.8,0.9,65.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38021915662377154,False
35261,2026-08-10T18:17:55.286320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.8,12.7,0.0,1.7,1.0,231.8,232.3,231.3,16.6,15.7,15.4,858.8,13.6,49.9,0.0,3.7,65.7,859.6,0.9,0.7,65.7,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39315460117413253,False
35292,2026-08-10T18:18:10.296177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,5.4,0.0,0.9,2.0,235.9,235.3,235.5,14.4,12.6,13.3,850.5,7.4,49.93,0.0,5.5,46.1,851.7,2.0,1.7,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3783998071871925,False
35323,2026-08-10T18:18:26.297526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.1,0.0,1.7,1.0,239.5,239.3,238.6,10.4,9.9,9.1,859.3,0.2,49.97,0.0,1.8,65.7,859.6,1.3,0.7,65.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37514144691875206,False
35354,2026-08-10T18:18:41.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.9,0.0,0.9,2.0,228.8,228.3,228.9,19.8,18.6,18.8,850.7,13.4,49.93,0.0,8.3,46.1,850.7,9.5,7.4,46.1,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.411339942574045,False
35416,2026-08-10T18:19:12.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.4,6.2,0.0,0.9,1.0,232.9,232.3,232.5,15.4,13.5,14.5,850.3,8.2,49.92,0.0,7.9,46.1,851.7,2.0,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3862686144419044,False
35447,2026-08-10T18:19:28.295965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,9.5,0.0,1.6,1.0,238.8,238.5,238.0,10.4,9.9,9.1,859.3,0.6,49.97,0.0,1.7,65.7,858.3,10.1,9.5,65.7,100.0,3312.0,3311.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3798804908387287,False
35478,2026-08-10T18:19:43.285666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,2.7,0.0,0.9,2.0,230.9,230.4,230.8,19.0,17.1,17.3,849.7,4.4,49.88,0.0,10.5,46.1,851.7,1.7,1.8,46.1,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.40165480040574586,False
35509,2026-08-10T18:19:59.296206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,8.3,0.0,1.6,2.0,241.9,241.9,241.3,10.3,9.8,9.1,859.2,1.2,49.97,0.0,3.5,65.7,858.6,9.5,8.8,65.7,100.0,3309.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3822627951334788,False
35571,2026-08-10T18:20:30.286446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.8,0.9,0.0,1.6,2.0,238.0,237.7,237.1,10.4,9.9,9.1,858.8,0.0,49.97,0.0,4.0,65.7,859.6,0.9,0.8,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37566618252234646,False
35602,2026-08-10T18:20:45.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.3,13.0,0.0,0.9,2.0,233.0,232.4,233.2,18.1,15.9,16.2,850.4,14.7,49.92,0.0,7.1,45.7,851.7,1.7,14.8,45.7,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3993560092773264,False
35633,2026-08-10T18:21:01.286219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.1,1.7,0.0,1.6,1.0,233.5,232.9,232.6,14.5,14.4,14.2,859.2,6.3,49.96,0.0,6.4,65.7,859.3,4.6,3.9,65.7,100.0,3313.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38622119212438205,False
35726,2026-08-10T18:21:47.295449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,11.2,0.0,0.9,1.0,238.1,237.9,238.1,12.0,10.1,10.8,851.0,3.2,49.96,0.0,1.8,45.7,850.0,14.4,11.8,45.7,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3846106140103266,False
35757,2026-08-10T18:22:03.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.1,7.4,0.0,1.6,2.0,234.5,234.6,234.1,15.9,16.1,15.9,858.5,8.7,49.92,0.0,7.8,65.7,859.6,1.3,0.7,65.7,100.0,3313.0,3311.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38813406300786235,False
35788,2026-08-10T18:22:18.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,5.5,0.0,0.9,1.0,236.7,236.4,236.3,14.2,12.3,13.0,850.5,8.5,49.92,0.0,6.3,45.7,851.4,3.0,2.9,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38392435954533166,False
35819,2026-08-10T18:22:34.296383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.2,0.0,1.6,2.0,238.8,238.8,238.2,10.4,9.9,9.1,859.2,-0.6,49.97,0.0,1.7,65.7,858.9,5.6,3.8,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3743978935397537,False
35881,2026-08-10T18:23:05.296874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.2,0.0,1.6,2.0,241.5,241.4,240.7,10.3,9.8,9.1,859.2,-0.1,49.97,0.0,1.8,65.7,859.3,6.1,4.9,65.7,100.0,3315.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37782783561304184,False
35912,2026-08-10T18:23:20.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.7,3.1,0.0,0.9,1.0,240.0,240.0,240.0,12.1,10.1,10.7,850.7,4.6,49.95,0.0,1.7,45.7,851.4,1.5,1.7,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.379823237538872,False
35943,2026-08-10T18:23:36.295455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.6,10.7,0.0,1.6,2.0,231.2,230.9,230.5,14.0,13.7,13.4,858.5,5.4,49.97,0.0,6.2,65.7,857.9,16.1,13.5,65.7,100.0,3311.0,3309.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.396740623050172,False
35974,2026-08-10T18:23:51.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,17.3,0.0,0.9,1.0,230.4,230.0,230.4,24.4,23.3,22.6,850.7,19.2,49.91,0.0,6.7,45.7,851.7,1.9,1.7,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3986468485966255,False
36036,2026-08-10T18:24:22.295439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,1.8,0.0,0.9,1.0,238.6,238.6,238.6,12.0,10.1,10.7,851.0,3.1,49.96,0.0,1.8,45.7,851.7,1.3,1.6,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38099595979525436,False
36067,2026-08-10T18:24:38.296611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,2.2,18.4,0.0,1.6,1.0,228.8,228.4,228.5,35.4,36.7,36.5,857.4,19.5,49.89,0.0,15.6,65.7,859.6,1.1,0.7,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.44372177907388477,False
36098,2026-08-10T18:24:53.295415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,9.6,0.0,0.9,1.0,241.2,240.9,241.0,13.3,11.2,12.0,850.9,7.0,49.96,0.0,1.8,45.7,850.7,16.6,12.1,45.7,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3924244830679237,False
36129,2026-08-10T18:25:09.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.7,0.0,1.6,1.0,240.1,240.2,239.5,10.3,9.9,9.1,859.1,0.3,49.96,0.0,1.8,65.7,859.6,1.0,0.8,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37400862538664054,False
36222,2026-08-10T18:25:55.295440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.3,6.0,0.0,0.9,1.0,231.3,230.6,231.0,17.1,15.4,16.2,850.3,7.0,49.91,0.0,9.0,45.7,850.0,13.0,13.2,45.7,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3985628903360082,False
36253,2026-08-10T18:26:11.295931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.8,1.0,0.0,1.6,1.0,238.8,238.3,237.9,12.0,11.6,11.4,858.8,2.3,49.94,0.0,3.5,65.7,859.6,1.3,0.7,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37592269511575926,False
36284,2026-08-10T18:26:26.295771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,7.0,0.0,0.9,2.0,231.3,231.2,231.5,17.1,15.3,16.1,850.2,8.9,49.93,0.0,7.1,45.7,851.7,1.9,1.8,45.7,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3895187491711973,False
36346,2026-08-10T18:26:57.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,13.4,0.0,0.9,2.0,226.4,226.1,226.3,30.8,30.2,30.6,848.6,19.0,49.88,0.0,1.8,45.7,851.0,5.6,5.6,45.7,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4308653529640992,False
36377,2026-08-10T18:27:13.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.3,2.9,0.0,1.6,1.0,240.1,240.4,239.9,11.8,11.3,10.9,859.0,1.9,49.97,0.0,1.7,65.7,859.3,4.8,4.0,65.7,100.0,3313.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37544839835101784,False
36408,2026-08-10T18:27:28.295779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.9,0.0,0.9,1.0,240.0,240.0,240.1,12.1,10.1,10.8,851.0,4.5,49.96,0.0,1.7,45.7,851.4,1.6,1.7,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3782068561140944,False
36439,2026-08-10T18:27:44.296666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,6.3,0.0,1.6,2.0,238.1,237.8,237.3,10.4,9.9,9.1,859.2,1.3,49.97,0.0,1.8,65.7,858.9,7.6,6.1,65.7,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3750529156636664,False
36501,2026-08-10T18:28:15.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.5,2.6,0.0,1.6,1.0,235.7,235.6,234.9,12.3,11.7,11.4,859.1,3.4,49.97,0.0,5.0,65.7,859.6,0.8,0.7,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37703666316656415,False
36532,2026-08-10T18:28:30.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.6,5.9,0.0,0.9,2.0,238.7,238.7,238.7,12.0,10.2,10.7,851.0,4.2,49.96,0.0,1.7,45.7,850.4,10.1,11.6,45.7,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3827807215691876,False
36563,2026-08-10T18:28:46.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,8.8,0.0,1.6,2.0,227.7,227.5,227.0,15.9,14.8,14.8,858.5,9.9,49.9,0.0,11.7,65.7,859.3,1.1,0.9,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39920416625826105,False
36594,2026-08-10T18:29:01.295905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,3.5,0.0,0.9,1.0,241.2,241.0,241.0,12.1,10.1,10.7,851.0,4.7,49.96,0.0,1.7,45.7,851.0,8.2,7.4,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3828649482877816,False
36656,2026-08-10T18:29:32.285553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,5.3,0.0,0.9,1.0,231.0,230.5,230.9,17.5,15.8,16.4,850.3,8.9,49.96,0.0,7.1,45.7,851.4,3.6,3.1,45.7,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3900013604224576,False
36687,2026-08-10T18:29:48.285759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.4,5.0,0.0,1.6,2.0,230.7,230.3,229.9,15.7,14.7,15.5,857.5,2.6,49.9,0.0,3.9,65.7,858.9,7.6,7.1,65.7,100.0,3312.0,3310.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.397584492219187,False
36749,2026-08-10T18:30:19.286615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.1,0.0,1.6,2.0,239.2,239.3,238.6,10.4,9.9,9.1,859.2,-0.2,49.97,0.0,1.8,65.7,859.6,0.9,0.8,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37336722299111214,False
36811,2026-08-10T18:30:50.285350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.5,7.6,0.0,1.7,2.0,241.0,240.9,240.4,11.5,11.0,10.6,859.1,1.8,49.97,0.0,1.8,65.7,858.6,9.4,9.4,65.7,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38015478380633494,False
36842,2026-08-10T18:31:05.285322+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,1.5,1.3,22.8,0.0,0.9,1.0,228.2,227.8,227.8,33.8,33.4,32.3,850.4,24.8,49.88,0.0,15.1,45.7,851.7,2.0,1.7,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.42108910487459306,False
36873,2026-08-10T18:31:21.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.1,3.8,0.0,1.7,2.0,238.0,237.7,237.2,10.4,9.9,9.1,859.2,0.2,49.97,0.0,1.8,65.7,859.3,4.0,3.7,65.7,100.0,3312.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37743072077888745,False
36904,2026-08-10T18:31:36.295514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.7,0.0,0.9,2.0,239.4,239.3,239.4,12.0,10.1,10.7,851.0,2.3,49.96,0.0,1.7,45.7,851.4,1.6,1.7,45.7,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38196113760180866,False
36966,2026-08-10T18:32:07.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.0,8.8,0.0,0.9,1.0,234.6,234.1,234.4,17.1,15.3,15.9,850.4,9.9,49.93,0.0,4.5,45.7,851.4,1.1,1.7,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38569320659392536,False
36997,2026-08-10T18:32:23.285390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.2,3.3,0.0,1.7,2.0,231.5,231.1,230.8,12.6,12.1,11.7,858.4,3.9,49.93,0.0,7.5,65.3,859.6,0.6,0.8,65.3,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38972286510836024,False
37028,2026-08-10T18:32:38.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,6.4,0.0,0.9,1.0,238.5,238.1,238.2,12.1,10.2,10.7,851.0,4.5,49.96,0.0,1.7,45.7,850.7,10.9,10.2,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.37955874341306567,False
37059,2026-08-10T18:32:54.285323+00:00,external_ems_1,bess_1,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.8,1.9,1.1,21.8,0.0,1.7,2.0,229.1,229.5,228.7,29.8,29.9,28.0,858.5,22.7,49.89,0.0,4.4,65.3,859.6,0.9,0.8,65.3,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4253452310419799,False
37121,2026-08-10T18:33:25.295442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,8.4,0.0,1.7,2.0,240.0,240.1,239.5,10.4,9.9,9.1,859.1,-0.3,49.97,0.0,1.8,65.3,858.9,8.1,6.5,65.3,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37864718053792457,False
37152,2026-08-10T18:33:40.306830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,2.1,0.0,0.9,1.0,231.1,230.4,230.8,17.1,15.5,16.1,850.2,7.1,49.91,0.0,10.4,45.3,850.4,9.2,9.0,45.3,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39376361469776605,False
37183,2026-08-10T18:33:56.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.5,1.0,0.0,1.7,2.0,234.5,234.1,233.7,14.3,14.2,14.3,858.4,5.9,49.92,0.0,6.1,65.3,858.9,6.9,6.1,65.3,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3926537590210951,False
37214,2026-08-10T18:34:11.285405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,8.9,0.0,0.9,2.0,231.8,231.3,231.6,16.9,15.0,15.8,850.3,10.2,49.92,0.0,7.4,45.3,851.4,1.3,1.7,45.3,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3837402418489014,False
37276,2026-08-10T18:34:42.285328+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.6,1.1,22.6,0.0,0.9,1.0,227.8,227.5,227.8,33.7,33.6,32.1,850.3,24.5,49.88,0.0,11.7,45.3,851.4,1.9,1.7,45.3,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41884566956610536,False
37307,2026-08-10T18:34:58.285767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,14.7,0.0,1.6,1.0,241.2,241.3,240.6,10.3,9.8,9.1,859.0,0.1,49.97,0.0,1.8,65.3,858.6,14.8,13.9,65.3,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38453539142777,False
37338,2026-08-10T18:35:13.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.2,0.0,0.9,1.0,240.0,239.9,240.1,12.1,10.1,10.7,851.0,4.2,49.96,0.0,1.7,45.3,851.4,2.0,1.8,45.3,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3724311225465553,False
37369,2026-08-10T18:35:29.285808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,2.9,10.8,0.0,1.6,1.0,229.9,229.4,229.2,15.6,15.7,15.6,856.7,11.5,49.96,0.0,16.5,65.3,859.6,0.7,0.8,65.3,100.0,3313.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4283565776606367,False
37431,2026-08-10T18:36:00.295726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,2.2,6.7,0.0,1.6,2.0,227.4,227.1,226.9,22.6,23.8,23.8,857.1,9.6,49.9,0.0,19.1,65.3,859.3,2.9,2.7,65.3,100.0,3311.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4232830504353674,False
37462,2026-08-10T18:36:15.285359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.7,0.0,0.9,1.0,240.1,240.2,240.2,13.8,11.9,12.7,850.7,7.0,49.95,0.0,1.7,45.3,851.0,8.7,7.1,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37587467973544797,False
37493,2026-08-10T18:36:31.285393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.3,4.8,0.0,1.6,2.0,234.4,234.0,233.8,14.4,14.3,14.1,858.3,5.8,49.93,0.0,5.9,65.3,859.6,1.0,0.9,65.3,100.0,3314.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3840663976112316,False
37524,2026-08-10T18:36:46.296686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,13.4,0.0,0.9,2.0,238.0,237.8,238.0,12.0,10.1,10.7,851.0,4.5,49.96,0.0,1.7,45.3,849.7,17.9,16.7,45.3,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38689088566930474,False
37586,2026-08-10T18:37:17.295423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.4,0.0,0.9,2.0,239.7,239.7,239.9,12.0,10.1,10.7,850.9,4.4,49.96,0.0,1.7,45.3,851.4,2.0,1.6,45.3,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3724946832672806,False
37617,2026-08-10T18:37:33.295535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,6.6,0.0,1.6,1.0,239.4,239.5,238.8,10.4,9.9,9.1,859.0,0.7,49.97,0.0,1.8,65.3,858.9,7.3,6.8,65.3,100.0,3310.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37638658196724856,False
37648,2026-08-10T18:37:48.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.4,11.1,0.0,0.9,1.0,226.4,226.2,226.5,21.4,20.3,20.8,849.6,15.2,49.89,0.0,18.2,45.3,851.0,4.1,4.1,45.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40336458648854806,False
37679,2026-08-10T18:38:04.296525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,5.3,0.0,1.6,2.0,239.8,240.1,239.4,11.7,11.3,10.9,858.5,1.8,49.94,0.0,3.5,65.3,858.6,7.1,6.5,65.3,100.0,3311.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3802332303293974,False
37741,2026-08-10T18:38:35.295423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,11.5,0.0,1.6,1.0,238.3,238.3,237.7,10.4,9.9,9.1,859.0,1.4,49.97,0.0,1.8,65.3,857.9,12.9,15.7,65.3,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38305293866271223,False
37803,2026-08-10T18:39:06.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.3,0.0,1.6,2.0,240.3,240.3,239.7,10.4,9.9,9.1,859.0,-0.5,49.97,0.0,1.7,65.3,859.3,0.8,0.7,65.3,100.0,3313.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37459173975178517,False
37834,2026-08-10T18:39:21.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.6,0.0,0.9,1.0,239.4,239.4,239.5,12.1,10.1,10.7,851.0,4.2,49.96,0.0,1.7,45.3,851.7,1.6,1.7,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3726067500679342,False
37896,2026-08-10T18:39:52.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,1.7,0.0,0.9,2.0,240.1,239.9,240.0,13.4,11.5,12.3,850.4,7.5,49.93,0.0,3.6,45.3,850.7,9.2,11.9,45.3,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37830589254183494,False
37927,2026-08-10T18:40:08.296396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.6,2.6,0.0,1.6,2.0,232.6,232.1,231.7,15.6,15.6,15.5,858.3,8.7,49.93,0.0,6.0,65.3,858.9,11.3,6.8,65.3,100.0,3312.0,3310.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39233134097291167,False
37958,2026-08-10T18:40:23.285854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,2.7,0.0,0.9,1.0,238.5,238.2,238.3,12.1,10.1,10.7,851.0,3.3,49.96,0.0,1.8,45.3,851.0,6.0,6.2,45.3,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37732958469806915,False
37989,2026-08-10T18:40:39.286163+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.9,1.6,0.7,20.4,0.0,1.6,2.0,231.2,231.5,230.6,26.2,26.1,24.6,858.6,21.4,49.9,0.0,6.4,65.3,859.3,1.0,0.7,65.3,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41188798846397795,False
38051,2026-08-10T18:41:10.295916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,1.1,0.0,1.6,1.0,239.4,239.4,238.9,10.3,9.9,9.1,859.0,-0.2,49.97,0.0,1.8,65.3,859.3,0.9,0.9,65.3,100.0,3313.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3743662902318869,False
38082,2026-08-10T18:41:25.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.3,0.0,0.9,1.0,239.6,239.5,239.7,12.0,10.1,10.8,850.9,3.7,49.93,0.0,4.4,45.3,851.4,1.4,1.7,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3732503074818664,False
38113,2026-08-10T18:41:41.303077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,10.2,0.0,1.6,2.0,239.0,238.8,238.2,10.3,9.9,9.1,859.0,1.2,49.97,0.0,1.7,65.3,858.6,11.4,8.0,65.3,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3793003713200692,False
38144,2026-08-10T18:41:56.296252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,2.0,0.0,0.9,2.0,227.9,228.4,228.2,20.8,20.0,21.1,849.2,4.8,49.89,0.0,21.7,45.3,851.0,6.8,5.8,45.3,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4151750380834585,False
38206,2026-08-10T18:42:27.296632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.9,6.7,0.0,0.9,1.0,235.1,234.5,235.0,16.5,14.6,15.5,850.5,8.5,49.94,0.0,3.6,45.3,851.4,1.8,1.8,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37818876108082283,False
38237,2026-08-10T18:42:43.295738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,12.0,0.0,1.6,2.0,238.0,238.0,237.4,10.4,9.9,9.1,859.0,0.6,49.97,0.0,5.0,65.3,857.9,12.6,7.7,65.3,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3815969219258009,False
38268,2026-08-10T18:42:58.295529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,16.7,0.0,0.9,1.0,229.0,228.8,228.9,27.4,26.8,27.4,849.7,18.3,49.88,0.0,14.5,45.3,851.4,1.6,1.8,45.3,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4002493000589209,False
38361,2026-08-10T18:43:45.285379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.4,13.4,0.0,1.6,2.0,229.7,229.7,229.4,37.7,38.2,37.8,857.5,23.6,49.89,0.0,15.9,65.3,858.9,10.2,7.5,65.3,100.0,3308.0,3306.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4500280996830181,False
38392,2026-08-10T18:44:00.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,2.1,0.0,0.9,2.0,239.1,239.0,239.2,13.5,11.6,12.4,850.7,7.3,49.95,0.0,3.0,45.3,851.0,5.2,5.3,45.3,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3740532295434271,False
38423,2026-08-10T18:44:16.285316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.7,4.9,0.0,1.6,1.0,240.4,240.1,239.6,13.5,13.3,13.0,858.6,5.6,49.95,0.0,1.8,65.3,859.3,0.7,0.8,65.3,100.0,3313.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3804423818600815,False
38454,2026-08-10T18:44:31.285785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,3.7,0.0,0.9,1.0,238.1,237.7,237.8,12.0,10.1,10.7,851.0,4.5,49.96,0.0,1.8,45.3,851.0,8.2,7.0,45.3,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37816164322375956,False
38516,2026-08-10T18:45:02.296616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,13.2,0.0,0.9,1.0,240.4,240.1,240.2,12.0,10.1,10.8,851.0,4.8,49.96,0.0,1.8,45.3,850.0,18.0,16.8,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38315694449150905,False
38547,2026-08-10T18:45:18.285616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.4,0.0,1.6,2.0,238.8,238.8,238.2,10.4,9.9,9.1,859.0,-0.7,49.97,0.0,1.7,65.3,858.9,3.7,3.2,65.3,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3757538925884142,False
38578,2026-08-10T18:45:33.295942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.6,8.7,0.0,0.9,2.0,226.8,226.8,227.1,18.5,17.2,18.0,849.8,10.5,49.89,0.0,19.3,44.9,851.4,1.8,1.8,44.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40349671780003765,False
38609,2026-08-10T18:45:49.285361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.1,13.3,0.0,1.6,3.0,241.6,241.4,240.8,10.3,9.9,9.1,858.7,-0.1,49.97,0.0,1.8,65.3,857.6,13.2,10.1,65.3,100.0,3310.0,3307.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.391412537988048,False
38671,2026-08-10T18:46:20.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,4.8,0.0,1.6,2.0,238.8,238.6,237.9,10.4,9.9,9.2,859.0,1.2,49.97,0.0,1.8,64.9,858.6,6.0,4.4,64.9,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3747945543113626,False
38702,2026-08-10T18:46:35.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,2.1,0.0,0.9,1.0,240.3,240.0,240.0,12.1,10.0,10.7,851.0,4.3,49.94,0.0,1.7,44.9,851.4,2.2,1.7,44.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37243799962691665,False
38733,2026-08-10T18:46:51.285348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.2,5.1,0.0,1.6,2.0,234.5,233.9,233.9,14.3,14.0,13.7,858.4,5.2,49.93,0.0,9.6,64.9,858.6,10.3,9.4,64.9,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3914233429879606,False
38764,2026-08-10T18:47:06.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.1,10.8,0.0,0.9,2.0,230.8,230.0,230.7,17.9,15.7,16.4,850.3,12.4,49.9,0.0,4.8,44.9,851.4,1.6,1.7,44.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38610387887396524,False
38857,2026-08-10T18:47:53.285985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.6,1.6,0.0,1.6,2.0,227.6,227.6,227.0,16.5,14.8,15.4,857.0,4.3,49.89,0.0,23.2,64.9,858.6,5.9,4.5,64.9,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42119600250251393,False
38888,2026-08-10T18:48:08.295655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.4,0.0,0.8,1.0,241.5,241.6,241.6,12.0,10.1,10.8,850.7,4.2,49.95,0.0,1.8,44.9,851.0,4.6,4.1,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3754846683792501,False
38919,2026-08-10T18:48:24.296317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,1.2,0.4,0.8,0.0,1.5,2.0,235.1,234.5,239.1,10.3,9.9,9.1,858.9,0.1,49.97,0.0,1.7,64.9,859.3,0.9,0.8,64.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3887302382451673,False
38982,2026-08-10T18:48:55.295473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,11.2,0.0,0.8,2.0,237.9,237.6,237.7,12.0,10.1,10.7,851.0,4.6,49.95,0.0,6.8,44.9,849.7,15.8,15.5,44.9,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38873886016742876,False
39013,2026-08-10T18:49:11.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,1.2,0.0,1.5,1.0,239.8,239.5,238.9,10.3,9.9,9.1,858.9,0.1,49.97,0.0,1.8,64.9,859.3,1.3,0.9,64.9,100.0,3313.0,3312.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37492736809567856,False
39044,2026-08-10T18:49:26.285409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,5.8,0.0,0.8,1.0,235.6,235.1,235.6,14.7,12.8,13.6,850.4,7.6,49.96,0.0,6.1,44.9,851.7,1.8,1.8,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37614949614376547,False
39075,2026-08-10T18:49:42.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,10.1,0.0,1.5,2.0,239.1,239.1,238.5,10.4,9.9,9.1,858.9,1.0,49.97,0.0,1.8,64.9,858.3,11.1,10.3,64.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37852678774064397,False
39137,2026-08-10T18:50:13.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.7,0.0,1.5,2.0,241.9,241.9,241.2,10.3,9.9,9.1,858.8,-0.1,49.96,0.0,1.8,64.9,858.6,6.6,6.1,64.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37984656020850976,False
39168,2026-08-10T18:50:28.285835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,5.0,0.0,0.8,1.0,237.5,237.5,237.8,13.6,11.7,12.5,850.7,6.8,49.95,0.0,1.8,44.9,851.4,1.8,1.7,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37032493299240316,False
39199,2026-08-10T18:50:44.286048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,13.4,0.0,1.5,2.0,238.0,238.1,237.5,10.4,9.9,9.1,858.9,1.4,49.97,0.0,1.8,64.9,858.3,14.8,8.5,64.9,100.0,3309.0,3307.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38172199306575444,False
39230,2026-08-10T18:50:59.296163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,17.5,0.0,0.8,1.0,230.4,230.3,230.5,24.8,24.4,24.1,850.5,19.1,49.89,0.0,4.8,44.9,851.4,1.6,1.7,44.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3933716334114152,False
39292,2026-08-10T18:51:30.285468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,11.1,0.0,0.8,2.0,238.8,238.4,238.6,12.0,10.1,10.8,851.0,2.6,49.96,0.0,1.7,44.9,850.7,13.7,9.6,44.9,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3763004723987977,False
39323,2026-08-10T18:51:46.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.8,15.9,0.0,1.5,2.0,229.1,228.7,228.7,35.8,35.8,36.4,857.8,20.7,49.9,0.0,21.3,64.9,858.6,4.8,4.1,64.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4428902836435572,False
39385,2026-08-10T18:52:17.286067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.0,4.9,0.0,1.5,2.0,234.1,233.4,233.1,14.3,14.3,14.0,858.3,5.8,49.94,0.0,4.3,64.9,859.3,0.9,0.8,64.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3820822930290798,False
39447,2026-08-10T18:52:48.285403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.6,16.4,0.0,1.5,2.0,232.7,232.6,232.3,31.9,31.8,30.6,858.3,20.8,49.89,0.0,18.6,64.9,858.9,4.4,3.6,64.9,100.0,3312.0,3310.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42883480049643485,False
39478,2026-08-10T18:53:03.296606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,1.9,0.0,0.8,1.0,240.6,240.6,240.6,12.0,10.1,10.8,850.9,4.6,49.96,0.0,1.7,44.9,851.4,2.7,13.2,44.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.379584699318216,False
39509,2026-08-10T18:53:19.286396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,0.8,0.0,1.5,2.0,239.2,238.9,238.3,10.3,9.9,9.0,858.8,0.0,49.97,0.0,1.7,64.9,859.3,0.8,0.8,64.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37511302718958445,False
39540,2026-08-10T18:53:34.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,1.8,0.0,0.8,1.0,231.8,231.4,231.7,14.2,12.3,13.2,850.6,3.8,49.93,0.0,8.0,44.9,851.4,2.0,1.6,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.382288049107622,False
39602,2026-08-10T18:54:05.285316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.3,3.1,0.0,0.8,2.0,234.0,233.3,233.7,16.2,14.3,15.1,850.4,9.2,49.92,0.0,7.4,44.9,850.7,12.3,10.3,44.9,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38436298119807377,False
39633,2026-08-10T18:54:21.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,5.9,0.0,1.6,2.0,238.7,238.8,238.1,10.4,9.9,9.2,858.8,1.4,49.97,0.0,1.8,64.9,858.6,7.3,6.2,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37867836910303737,False
39664,2026-08-10T18:54:36.285319+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.2,2.1,1.6,24.1,0.0,0.8,1.0,227.5,227.3,227.4,36.0,36.0,33.9,850.1,26.0,49.87,0.0,21.7,44.9,851.7,1.9,1.8,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42767773360381617,False
39695,2026-08-10T18:54:52.296206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.1,16.0,0.0,1.6,2.0,240.5,240.8,240.1,11.4,10.9,10.5,858.7,1.5,49.97,0.0,1.8,64.9,857.6,17.5,13.4,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39168800838823586,False
39757,2026-08-10T18:55:23.285758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,4.7,0.0,1.6,3.0,237.9,237.9,237.4,10.5,9.9,9.2,858.8,1.0,49.97,0.0,4.7,64.9,858.6,5.7,5.1,64.9,100.0,3311.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3834463507247737,False
39788,2026-08-10T18:55:38.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,1.2,0.0,0.8,1.0,239.6,239.6,239.7,12.0,10.1,10.7,851.0,5.1,49.96,0.0,1.8,44.9,851.0,6.3,4.7,44.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3744526842575985,False
39819,2026-08-10T18:55:54.285367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.1,7.6,0.0,1.6,2.0,232.1,231.4,231.0,15.2,15.0,14.8,858.2,6.8,49.93,0.0,9.9,64.9,858.3,14.4,11.3,64.9,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4067829766132542,False
39850,2026-08-10T18:56:09.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.5,0.7,0.0,0.8,1.0,237.2,236.4,236.8,14.7,12.7,13.6,850.5,7.3,49.94,0.0,3.3,44.9,851.0,6.6,6.2,44.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3768569800455173,False
39912,2026-08-10T18:56:40.285441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,13.7,0.0,0.8,1.0,238.1,238.0,238.1,12.0,10.1,10.7,851.0,3.7,49.96,0.0,1.8,44.9,850.7,17.4,16.1,44.9,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4000444593940454,False
39943,2026-08-10T18:56:56.285506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,2.6,9.8,0.0,1.6,2.0,229.1,228.6,228.8,29.7,32.1,32.1,856.3,11.1,49.89,0.0,17.8,64.9,858.9,1.3,0.7,64.9,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.44101571711603677,False
39974,2026-08-10T18:57:11.295435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,2.1,0.0,0.8,1.0,240.6,240.6,240.7,12.1,10.1,10.7,851.0,5.1,49.96,0.0,1.7,44.9,851.0,7.2,6.4,44.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37446172981344905,False
40005,2026-08-10T18:57:27.285408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.1,0.0,1.6,2.0,240.1,240.2,239.5,10.3,9.9,9.1,858.8,0.0,49.97,0.0,1.7,64.9,859.3,1.1,1.2,64.9,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37823334395269137,False
40067,2026-08-10T18:57:58.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.2,3.6,0.0,1.6,2.0,234.7,234.2,234.0,15.5,15.6,15.8,858.7,0.7,49.94,0.0,5.7,64.9,858.9,4.3,3.2,64.9,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38843147571614245,False
40098,2026-08-10T18:58:13.296089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.0,9.9,0.0,0.8,1.0,232.5,232.1,232.3,18.1,16.5,16.8,850.4,11.5,49.92,0.0,7.9,44.5,851.4,1.6,1.7,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37951839705703666,False
40129,2026-08-10T18:58:29.295504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,12.4,0.0,1.6,2.0,238.4,238.4,237.8,10.4,9.9,9.1,858.8,0.8,49.97,0.0,1.7,64.9,857.3,13.2,11.7,64.9,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3874628420491446,False
40160,2026-08-10T18:58:44.286174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,2.1,2.9,0.0,0.8,1.0,230.0,229.8,230.4,19.1,17.1,17.3,849.6,4.6,49.88,0.0,17.2,44.5,851.7,1.7,1.8,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4014118861833995,False
40222,2026-08-10T18:59:15.285473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.4,0.0,0.8,1.0,239.7,239.7,239.8,12.0,10.2,10.8,850.9,4.7,49.96,0.0,1.7,44.5,851.4,2.3,1.7,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37048274604143594,False
40253,2026-08-10T18:59:31.285423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.2,5.5,0.0,1.6,2.0,231.8,231.1,230.9,15.2,15.2,15.1,858.1,6.6,49.93,0.0,7.1,64.9,859.3,1.1,0.7,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3890851410557069,False
40284,2026-08-10T18:59:46.295640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,5.8,0.0,0.8,1.0,237.1,236.8,237.0,14.6,12.7,13.6,850.3,7.4,49.92,0.0,5.3,44.5,851.7,1.6,1.8,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3757783853551372,False
40315,2026-08-10T19:00:02.295990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,3.5,0.0,1.6,2.0,231.8,231.3,231.1,15.5,15.6,15.5,858.0,6.4,49.94,0.0,6.9,64.9,858.9,2.9,2.4,64.9,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39083819573738626,False
40377,2026-08-10T19:00:33.296040+00:00,external_ems_1,bess_1,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.2,1.6,2.0,23.5,0.4,1.6,2.0,229.7,229.6,229.5,38.6,40.2,38.8,857.3,24.5,49.88,0.0,13.0,64.5,859.3,1.0,0.9,64.9,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.5173031879280174,False
40439,2026-08-10T19:01:04.285900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.7,10.9,0.0,1.6,2.0,230.3,230.0,229.5,16.2,15.2,14.9,858.2,12.2,49.89,0.0,9.3,64.5,858.9,1.3,1.3,64.5,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39699709714759124,False
40470,2026-08-10T19:01:19.295787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,3.1,0.0,0.8,1.0,239.9,239.7,240.0,12.0,10.9,10.9,850.9,5.3,49.96,0.0,2.0,44.5,851.4,2.2,2.1,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3704332420579173,False
40532,2026-08-10T19:01:50.285355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.8,3.0,0.0,0.8,1.0,227.1,226.4,227.4,26.5,28.7,26.4,849.9,13.0,49.89,0.0,14.3,44.5,850.7,10.0,8.0,44.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4107623775342249,False
40563,2026-08-10T19:02:06.285721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,5.4,0.0,1.5,2.0,240.2,239.4,239.7,12.1,12.4,11.1,858.3,2.2,49.96,0.0,3.9,64.5,858.6,7.6,6.7,64.5,100.0,3311.0,3309.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38564947378222847,False
40594,2026-08-10T19:02:21.296422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,1.2,8.7,0.0,0.8,2.0,231.5,230.4,231.5,17.3,17.6,16.1,850.2,11.9,49.92,0.0,5.5,44.5,851.4,3.2,2.0,44.5,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3818407441771331,False
40625,2026-08-10T19:02:37.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.0,12.9,0.0,1.5,2.0,238.0,237.2,237.5,10.6,10.9,9.1,858.6,0.4,49.97,0.0,2.4,64.5,857.6,13.3,10.6,64.5,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3924432095960155,False
