id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
40687,2026-08-10T19:03:08.285379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.4,1.1,0.0,1.5,2.0,240.4,239.6,239.8,10.5,10.8,9.1,858.5,0.0,49.97,0.0,2.4,64.5,858.9,1.1,1.5,64.5,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38515905855307697,False
40718,2026-08-10T19:03:23.286211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.4,7.6,0.0,0.8,2.0,239.3,238.2,239.0,12.0,12.7,11.0,850.8,5.7,49.96,0.0,2.3,44.5,850.4,13.3,12.4,44.5,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3774404792191566,False
40749,2026-08-10T19:03:39.286367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.6,4.0,0.0,1.5,2.0,228.0,227.1,227.5,21.0,22.3,20.8,857.3,11.8,49.89,0.0,13.4,64.5,857.9,7.8,7.8,64.5,100.0,3309.0,3307.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42134734456120065,False
40780,2026-08-10T19:03:54.296645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.0,0.7,1.0,0.0,0.8,2.0,238.0,236.4,237.5,14.4,14.7,13.7,850.4,9.2,49.94,0.0,4.1,44.5,849.7,10.2,15.4,44.5,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3928148307927547,False
40842,2026-08-10T19:04:25.285317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,2.8,0.0,0.8,1.0,238.0,237.3,237.9,12.0,11.5,10.9,850.8,4.2,49.96,0.0,2.1,44.5,850.7,7.0,7.3,44.5,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3750737606477848,False
40873,2026-08-10T19:04:41.297064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,2.6,3.8,0.0,1.5,2.0,229.6,229.2,229.1,19.9,20.8,20.6,856.3,4.9,49.89,0.0,10.1,64.5,858.9,1.1,1.3,64.5,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.429629312811651,False
40904,2026-08-10T19:04:56.285427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,12.8,0.0,0.8,2.0,240.0,239.2,239.8,12.0,11.5,10.9,850.9,5.4,49.96,0.0,2.2,44.5,850.7,18.2,11.6,44.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3827224363906404,False
40997,2026-08-10T19:05:43.295454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.6,9.4,0.0,1.5,2.0,238.8,238.3,238.3,10.5,10.5,9.0,858.5,0.2,49.97,0.0,2.2,64.5,857.9,9.6,8.5,64.5,100.0,3311.0,3309.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3870737408322861,False
41028,2026-08-10T19:05:58.295808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,1.0,1.1,0.0,0.8,2.0,230.2,229.3,230.3,18.8,16.7,17.1,849.7,5.5,49.87,0.0,21.9,44.5,850.7,6.6,6.5,44.5,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4068779132639076,False
41059,2026-08-10T19:06:14.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,8.2,0.0,1.5,2.0,241.4,240.9,240.8,10.4,10.5,9.0,858.4,0.2,49.97,0.0,2.2,64.5,857.9,8.4,7.5,64.5,100.0,3308.0,3306.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3922916948107117,False
41090,2026-08-10T19:06:29.285939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.2,5.2,0.0,0.8,2.0,233.5,232.5,233.5,16.8,16.3,15.7,850.2,7.6,49.91,0.0,7.9,44.5,851.4,2.4,2.1,44.5,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3770693046405189,False
41152,2026-08-10T19:07:00.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.7,6.4,0.0,0.8,1.0,228.4,227.9,228.6,23.8,24.3,24.3,848.7,8.5,49.87,0.0,21.8,44.5,851.4,2.1,2.2,44.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41113329884049776,False
41183,2026-08-10T19:07:16.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,3.0,0.0,1.5,2.0,241.0,240.5,240.4,10.4,10.5,9.0,858.4,0.3,49.97,0.0,2.2,64.5,858.6,3.3,2.7,64.5,100.0,3309.0,3307.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38506724911203327,False
41214,2026-08-10T19:07:31.297760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.5,0.0,0.8,1.0,239.6,239.1,239.6,11.9,11.5,10.9,850.8,5.6,49.96,0.0,2.2,44.5,850.7,9.1,8.3,44.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37271938179039593,False
41245,2026-08-10T19:07:47.295808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,2.9,0.0,1.5,2.0,229.2,228.6,228.8,16.0,16.3,15.9,857.7,8.9,49.91,0.0,9.2,64.5,857.9,11.8,11.6,64.5,100.0,3306.0,3304.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4160872847147083,False
41307,2026-08-10T19:08:18.296111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.8,5.5,0.0,1.6,2.0,230.8,230.0,230.2,15.3,16.1,15.5,857.8,6.9,49.94,0.0,7.5,64.5,858.6,1.4,1.3,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3891377505360166,False
41338,2026-08-10T19:08:33.295592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,6.0,0.0,0.8,1.0,238.4,237.8,238.4,12.0,11.5,10.9,850.8,5.2,49.96,0.0,2.2,44.5,850.4,11.2,11.6,44.5,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3712814478221382,False
41369,2026-08-10T19:08:49.295786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.9,0.6,18.6,0.0,1.6,2.0,230.0,229.6,229.8,39.3,41.7,37.8,857.3,25.1,49.88,0.0,4.4,64.5,857.9,6.5,6.1,64.5,100.0,3309.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4539968184042933,False
41400,2026-08-10T19:09:04.295958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,2.7,0.0,0.8,1.0,241.4,240.9,241.4,12.0,11.5,10.9,850.8,5.5,49.96,0.0,2.1,44.5,850.7,8.2,7.4,44.5,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37147317495629734,False
41493,2026-08-10T19:09:51.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,1.4,15.3,0.0,1.6,2.0,231.1,231.5,230.6,18.8,17.9,17.1,857.2,16.7,49.89,0.0,7.7,64.5,858.6,1.4,0.7,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4055764625201146,False
41524,2026-08-10T19:10:06.285749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.5,2.1,0.0,0.9,2.0,233.6,233.1,233.6,16.7,14.8,15.5,850.2,9.7,49.94,0.0,7.0,44.1,850.7,7.6,8.7,44.1,100.0,3274.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38215301117437894,False
41555,2026-08-10T19:10:22.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,1.3,0.0,1.6,2.0,239.8,239.5,238.9,10.3,9.9,9.1,858.4,-0.3,49.97,0.0,1.7,64.5,858.6,1.0,0.8,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3786885524176558,False
41617,2026-08-10T19:10:53.286282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.2,4.0,0.0,1.6,2.0,238.4,238.2,237.8,12.8,12.5,12.2,858.1,4.0,49.93,0.0,4.2,64.5,857.9,8.0,7.9,64.5,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3847490731056943,False
41648,2026-08-10T19:11:08.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.5,0.8,0.0,0.8,1.0,232.1,231.4,231.8,16.5,14.7,15.5,850.2,9.1,49.93,0.0,6.9,44.1,850.7,9.9,8.5,44.1,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3849597897425683,False
41679,2026-08-10T19:11:24.285376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.3,0.0,1.6,2.0,238.1,238.1,237.5,10.4,9.8,9.1,858.4,-0.4,49.97,0.0,1.8,64.5,857.9,7.9,5.9,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37735911385635246,False
41710,2026-08-10T19:11:39.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,6.1,0.0,0.9,1.0,227.4,227.1,227.3,32.5,32.3,32.8,850.4,7.5,49.88,0.0,13.8,44.1,851.4,1.4,1.7,44.1,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.410612633007972,False
41772,2026-08-10T19:12:10.295528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.8,18.2,0.0,0.9,1.0,229.6,229.1,229.5,23.1,21.9,20.6,850.6,20.0,49.88,0.0,14.1,44.1,851.4,1.8,1.7,44.1,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.395368375963728,False
41803,2026-08-10T19:12:26.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,0.8,0.0,1.6,2.0,240.1,239.9,239.2,10.3,9.8,9.1,858.4,0.1,49.97,0.0,3.8,64.5,858.6,0.9,0.7,64.5,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3764233873022384,False
41834,2026-08-10T19:12:41.286396+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,7.2,0.0,0.9,2.0,239.3,239.3,239.4,12.0,10.1,10.8,850.9,4.6,49.96,0.0,1.7,44.1,850.4,11.8,10.2,44.1,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37243864500325424,False
41865,2026-08-10T19:12:57.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.2,0.6,3.7,0.0,1.6,3.0,226.8,226.3,225.6,16.1,14.9,14.9,857.7,6.4,49.89,0.0,7.1,64.5,858.3,2.7,2.6,64.5,100.0,3310.0,3307.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4119864809111748,False
41927,2026-08-10T19:13:28.296901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,0.5,0.0,1.6,3.0,239.2,239.2,238.6,11.3,10.8,10.5,858.3,0.5,49.94,0.0,1.8,64.5,858.6,1.0,0.7,64.5,100.0,3312.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3822598088207981,False
41958,2026-08-10T19:13:43.296158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,7.2,0.0,0.8,1.0,238.2,238.2,238.3,12.0,10.1,10.8,850.9,4.6,49.96,0.0,1.7,44.1,849.7,11.8,13.1,44.1,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38483348552657326,False
42020,2026-08-10T19:14:14.296043+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,3.3,0.0,0.8,1.0,240.2,240.2,240.2,12.0,10.1,10.7,850.9,4.7,49.96,0.0,1.7,44.1,850.7,8.0,6.5,44.1,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.36987303426316326,False
42082,2026-08-10T19:14:45.285356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,8.5,0.0,0.8,2.0,226.8,226.4,226.7,27.3,27.2,26.9,850.2,19.1,49.91,0.0,4.0,44.1,849.7,10.6,10.9,44.1,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40775748006200496,False
42113,2026-08-10T19:15:01.296311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.3,1.2,0.0,1.6,2.0,233.9,233.7,233.5,15.4,15.6,15.8,857.6,7.5,49.91,0.0,7.0,64.1,857.9,6.3,5.5,64.1,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39487672040444877,False
42144,2026-08-10T19:15:16.295934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,8.6,0.0,0.8,2.0,232.5,232.2,232.5,17.6,15.8,16.3,850.2,10.5,49.91,0.0,6.6,44.1,851.4,1.9,1.7,44.1,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37793096459751974,False
42175,2026-08-10T19:15:32.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,11.3,0.0,1.6,3.0,238.4,238.4,237.8,10.4,9.9,9.1,858.3,0.4,49.97,0.0,1.8,64.1,856.9,11.7,16.2,64.1,100.0,3303.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39360536815976965,False
42237,2026-08-10T19:16:03.286276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.8,0.0,1.6,3.0,241.3,241.5,240.8,10.3,9.8,9.0,858.2,0.1,49.97,0.0,1.8,64.1,858.6,0.9,0.8,64.1,100.0,3311.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3797487743486637,False
42268,2026-08-10T19:16:18.286451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.2,0.0,0.8,1.0,237.9,238.0,238.1,16.5,14.6,15.5,850.9,3.9,49.92,0.0,4.0,44.1,851.4,1.7,1.8,44.1,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3732729504540602,False
42299,2026-08-10T19:16:34.296327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,4.5,0.0,1.6,2.0,231.4,231.1,230.7,14.1,13.7,13.6,857.6,5.2,49.97,0.0,7.0,64.1,858.6,0.7,0.6,64.1,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38902567281109196,False
42330,2026-08-10T19:16:49.285329+00:00,external_ems_2,bess_2,good,0.0428,normal,PCS phase current imbalance high: 9.8,0.6,9.8,0.3,0.0,0.0,0.8,1.0,228.6,228.0,228.2,24.5,23.6,14.7,850.4,8.6,49.93,0.0,4.3,44.1,850.7,8.6,7.3,44.1,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44321479595970914,False
42392,2026-08-10T19:17:20.296052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.5,0.0,0.8,1.0,238.2,238.1,238.2,12.0,10.1,10.8,851.0,4.5,49.96,0.0,1.7,44.1,850.7,8.0,6.9,44.1,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.36988825585456764,False
42423,2026-08-10T19:17:36.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.9,9.2,0.0,1.6,3.0,226.5,226.0,225.5,16.4,15.1,15.2,857.7,10.0,49.89,0.0,4.8,64.1,858.6,0.8,0.7,64.1,100.0,3311.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.410467493419618,False
42454,2026-08-10T19:17:51.295957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,14.0,0.0,0.8,1.0,238.1,237.7,237.8,12.0,10.1,10.7,851.0,4.5,49.96,0.0,5.1,44.1,849.7,18.5,17.4,44.1,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38559892711548316,False
42485,2026-08-10T19:18:07.285347+00:00,external_ems_1,bess_1,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.0,2.3,0.9,20.6,0.0,1.6,2.0,229.9,230.5,229.5,25.1,24.8,22.8,857.7,21.4,49.89,0.0,18.6,64.1,858.6,0.8,0.8,64.1,100.0,3310.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.427062683534637,False
42547,2026-08-10T19:18:38.295864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,0.1,0.0,1.6,3.0,239.7,239.5,238.8,10.4,9.9,9.1,858.2,1.2,49.97,0.0,1.8,64.1,858.6,1.1,0.8,64.1,100.0,3311.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3788606742813754,False
42578,2026-08-10T19:18:53.285867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,8.1,0.0,0.8,2.0,230.8,230.2,230.6,17.9,16.2,16.8,851.0,9.3,49.94,0.0,7.4,44.1,850.0,17.4,13.0,44.1,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3871519672099329,False
42609,2026-08-10T19:19:09.285550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.0,4.5,0.0,1.6,3.0,239.7,239.6,239.0,12.1,11.6,11.3,857.9,2.1,49.94,0.0,3.5,64.1,857.9,6.6,5.8,64.1,100.0,3309.0,3306.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38621975138064263,False
42640,2026-08-10T19:19:24.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.0,6.0,0.0,0.8,2.0,234.7,233.8,234.3,15.4,13.6,14.5,850.4,7.9,49.93,0.0,7.6,44.1,851.4,1.9,1.7,44.1,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3764483937451691,False
42702,2026-08-10T19:19:55.295991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.3,3.0,0.0,0.8,1.0,229.2,229.7,229.4,23.1,22.5,23.6,848.7,6.6,49.88,0.0,8.2,44.1,851.0,3.6,3.3,44.1,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3956065263257788,False
42733,2026-08-10T19:20:11.295810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.0,0.0,1.6,2.0,240.4,240.5,239.8,10.4,9.8,9.1,858.2,0.3,49.97,0.0,1.8,64.1,858.6,1.3,0.8,64.1,100.0,3311.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3740802581639885,False
42764,2026-08-10T19:20:26.295487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,2.4,0.0,0.8,1.0,239.9,239.9,240.0,12.0,10.1,10.7,850.8,4.4,49.96,0.0,1.8,44.1,851.7,2.0,1.7,44.1,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.370367790655774,False
42795,2026-08-10T19:20:42.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.4,2.7,0.0,1.7,3.0,226.5,226.5,226.1,16.9,16.2,16.7,857.2,9.5,49.92,0.0,7.4,64.1,857.6,6.8,6.7,64.1,100.0,3307.0,3304.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41739748829790013,False
42857,2026-08-10T19:21:13.285417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.1,6.5,0.0,1.7,3.0,235.1,234.5,234.1,15.6,15.6,15.7,857.5,7.3,49.93,0.0,6.8,64.1,858.6,0.8,0.9,64.1,100.0,3310.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3947086151354266,False
42888,2026-08-10T19:21:28.295539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.4,0.0,0.8,2.0,238.6,238.6,238.7,12.0,10.1,10.7,850.9,5.0,49.96,0.0,1.7,44.1,850.7,8.4,6.9,44.1,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3705485565145377,False
42919,2026-08-10T19:21:44.296182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,0.9,14.6,0.0,1.6,2.0,228.8,228.9,227.8,17.8,16.5,16.3,857.7,15.9,49.89,0.0,9.5,64.1,858.6,1.3,0.8,64.1,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40811357719424857,False
42950,2026-08-10T19:21:59.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.2,10.1,0.0,0.8,1.0,241.0,241.1,241.1,12.1,10.1,10.8,850.9,4.5,49.96,0.0,1.8,44.1,849.7,14.6,17.0,44.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3814740169010622,False
43012,2026-08-10T19:22:30.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,4.2,0.0,0.8,1.0,237.7,237.7,237.7,12.0,10.1,10.8,851.0,3.3,49.94,0.0,6.4,43.7,851.0,7.5,6.3,43.7,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37801612590592293,False
43075,2026-08-10T19:23:02.296714+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.0,0.8,1.0,20.4,0.0,1.6,2.0,232.9,232.8,231.9,33.0,33.6,32.8,857.6,21.5,49.91,0.0,10.2,64.1,858.6,1.1,0.7,64.1,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4339120382247323,False
43106,2026-08-10T19:23:17.285970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,6.0,0.0,0.8,2.0,232.9,232.2,232.6,16.1,14.2,15.1,850.3,7.9,49.92,0.0,7.2,43.7,851.4,1.9,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3770753622161093,False
43168,2026-08-10T19:23:48.295440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.5,16.2,0.0,0.8,1.0,226.8,226.6,226.7,32.1,31.6,31.7,848.5,20.2,49.88,0.0,19.8,43.7,851.0,4.0,3.7,43.7,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41680803102572206,False
43199,2026-08-10T19:24:04.285853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.8,0.0,1.6,3.0,240.1,240.1,239.5,10.3,9.8,9.0,858.1,0.2,49.97,0.0,1.8,64.1,858.3,3.0,2.7,64.1,100.0,3308.0,3305.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38343798942356083,False
43230,2026-08-10T19:24:19.285647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.3,0.0,0.8,1.0,240.4,240.0,240.1,12.0,10.1,10.8,850.9,4.2,49.96,0.0,1.7,43.7,851.4,1.9,1.6,43.7,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.36898721845171484,False
43261,2026-08-10T19:24:35.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.5,9.1,0.0,1.6,3.0,232.2,231.6,231.1,11.9,11.4,11.1,858.1,2.5,49.97,0.0,6.7,64.1,857.6,11.6,9.4,64.1,100.0,3307.0,3304.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.396748873966228,False
43323,2026-08-10T19:25:06.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.6,0.0,1.6,2.0,239.7,239.7,239.1,10.3,9.9,9.1,857.8,-0.2,49.95,0.0,6.4,64.1,857.9,5.4,4.4,64.1,100.0,3308.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38243411356928464,False
43354,2026-08-10T19:25:21.296161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.2,0.0,0.8,1.0,238.4,238.4,238.5,12.0,10.1,10.8,851.0,3.8,49.96,0.0,1.7,43.7,851.0,7.0,6.6,43.7,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3735584452046896,False
43385,2026-08-10T19:25:37.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,2.5,8.8,0.0,1.6,2.0,227.3,226.7,226.8,29.8,31.8,32.6,855.8,9.7,49.9,0.0,7.9,64.1,858.3,0.9,0.7,64.1,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4365859004939251,False
43416,2026-08-10T19:25:52.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,12.6,0.0,0.8,2.0,238.0,238.0,238.1,12.0,10.1,10.7,850.9,4.7,49.96,0.0,1.7,43.7,850.7,17.3,11.1,43.7,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.391011067204137,False
43478,2026-08-10T19:26:23.285975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,0.8,1.0,240.6,240.6,240.7,12.0,10.1,10.8,850.9,5.0,49.96,0.0,1.8,43.7,851.4,2.0,1.8,43.7,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3694143463992905,False
43509,2026-08-10T19:26:39.295774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,0.3,0.0,1.6,3.0,239.7,239.7,239.1,10.4,9.8,9.1,858.0,1.5,49.97,0.0,1.8,64.1,858.6,1.2,0.9,64.1,100.0,3311.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38124280941200545,False
43540,2026-08-10T19:26:54.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,3.0,0.0,0.8,1.0,227.0,226.7,227.1,18.1,16.4,16.7,850.1,11.7,49.92,0.0,7.0,43.7,850.7,8.7,7.7,43.7,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3888200255654318,False
43633,2026-08-10T19:27:41.296413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.4,14.8,0.0,1.6,3.0,238.5,238.5,237.9,10.3,9.9,9.2,858.0,0.4,49.97,0.0,1.8,64.1,856.6,15.2,15.8,64.1,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3981271165844553,False
43664,2026-08-10T19:27:56.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.1,17.8,0.0,0.8,2.0,226.5,226.5,226.7,32.2,31.5,31.5,848.9,22.0,49.88,0.0,16.9,43.7,851.0,4.2,4.4,43.7,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4105774182290554,False
43695,2026-08-10T19:28:12.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.5,0.0,1.6,3.0,240.7,240.9,240.2,10.3,9.9,9.1,858.0,-0.1,49.97,0.0,1.8,64.1,857.9,3.4,2.3,64.1,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38356541374409303,False
43726,2026-08-10T19:28:27.285599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,2.3,0.0,0.8,2.0,239.6,239.6,239.6,12.0,10.1,10.8,850.9,4.1,49.96,0.0,1.7,43.7,851.4,1.8,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37005522169635735,False
43788,2026-08-10T19:28:58.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.2,6.9,0.0,0.8,2.0,235.4,234.9,235.3,16.0,14.5,15.0,850.2,8.7,49.92,0.0,5.8,43.7,851.4,1.8,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37706458780558655,False
43819,2026-08-10T19:29:14.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,1.0,4.0,0.0,1.6,3.0,234.2,233.5,233.2,14.3,14.2,13.9,857.3,5.1,49.93,0.0,7.7,63.7,858.3,1.1,0.8,63.7,100.0,3310.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3919562918580623,False
43850,2026-08-10T19:29:29.296294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.6,0.0,0.8,1.0,238.4,238.4,238.5,12.0,10.1,10.7,850.9,2.3,49.96,0.0,1.8,43.7,850.7,6.9,6.6,43.7,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3741325104634688,False
43881,2026-08-10T19:29:45.286031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.8,12.1,0.0,1.6,2.0,227.2,226.9,226.2,16.6,15.4,15.4,857.5,12.1,49.89,0.0,10.6,63.7,858.3,0.0,0.7,63.7,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4047367647628868,False
43943,2026-08-10T19:30:16.296480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.0,0.0,1.6,3.0,239.6,239.7,239.0,10.4,9.9,9.1,858.0,0.4,49.97,0.0,1.8,63.7,858.3,1.4,0.7,63.7,100.0,3307.0,3304.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38166016392156626,False
43974,2026-08-10T19:30:31.296189+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,4.2,0.0,0.8,1.0,234.5,234.5,234.8,15.3,13.5,14.3,850.4,5.6,49.92,0.0,7.9,43.7,851.4,1.4,1.8,43.7,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37556222033118974,False
44005,2026-08-10T19:30:47.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.3,8.5,0.0,1.6,3.0,237.5,237.3,236.9,13.0,12.6,12.5,857.3,4.4,49.93,0.0,5.4,63.7,857.6,12.9,10.9,63.7,100.0,3307.0,3304.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39100076845925447,False
44036,2026-08-10T19:31:02.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.2,0.0,0.8,2.0,233.5,233.1,233.5,16.3,14.4,15.3,850.3,9.9,49.92,0.0,7.7,43.7,850.7,7.7,6.8,43.7,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38201664486629244,False
44129,2026-08-10T19:31:49.285718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,10.9,0.0,1.6,2.0,238.1,238.1,237.5,10.5,9.9,9.1,858.0,0.3,49.97,0.0,1.8,63.7,856.9,11.2,8.9,63.7,100.0,3305.0,3303.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3813580598220623,False
44160,2026-08-10T19:32:04.285552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,19.9,0.0,0.8,2.0,228.7,228.8,228.9,29.5,29.1,28.8,850.3,21.5,49.88,0.0,11.2,43.7,851.4,1.6,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4011690490817365,False
44191,2026-08-10T19:32:20.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,2.3,0.0,1.6,3.0,241.4,241.6,240.9,10.3,9.8,9.1,857.9,0.0,49.97,0.0,1.7,63.7,858.3,2.3,1.8,63.7,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.384853144043657,False
44253,2026-08-10T19:32:51.296551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,0.0,8.5,0.0,1.6,3.0,235.0,235.2,234.9,13.7,13.3,13.1,857.3,4.8,49.97,0.0,5.7,63.7,857.3,13.3,11.4,63.7,100.0,3306.0,3303.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3999026205631246,False
44284,2026-08-10T19:33:06.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.9,5.3,0.0,0.8,1.0,238.3,237.7,238.0,14.2,12.1,13.1,850.5,7.2,49.92,0.0,3.9,43.7,851.4,1.9,1.7,43.7,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3720652950684401,False
44315,2026-08-10T19:33:22.285646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.7,2.6,0.0,1.6,3.0,232.3,232.1,231.8,12.7,12.3,11.9,857.6,3.5,49.95,0.0,6.5,63.7,858.3,0.9,0.7,63.7,100.0,3310.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39313224724178225,False
44346,2026-08-10T19:33:37.285567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,10.9,0.0,0.8,1.0,238.1,238.0,238.2,12.0,10.1,10.7,850.9,2.2,49.96,0.0,1.7,43.7,850.7,13.1,11.9,43.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3794061559356044,False
44408,2026-08-10T19:34:08.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.2,0.0,0.8,2.0,240.5,240.6,240.7,12.0,10.1,10.7,850.9,4.3,49.96,0.0,1.7,43.7,850.7,6.5,6.5,43.7,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3703855807717787,False
44439,2026-08-10T19:34:24.285481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.4,0.0,1.6,3.0,240.3,240.4,239.7,10.3,9.8,9.1,857.8,0.4,49.95,0.0,1.7,63.7,858.3,0.8,1.6,63.7,100.0,3310.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3831710475553691,False
44470,2026-08-10T19:34:39.295933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.5,1.2,0.4,0.8,1.0,237.9,237.9,237.9,12.0,10.2,10.7,849.9,12.2,49.92,0.0,10.6,43.7,850.4,11.0,10.8,43.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4714884719740302,False
44501,2026-08-10T19:34:55.285447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,3.1,0.0,1.6,3.0,233.6,233.1,232.7,14.5,14.1,14.0,857.2,7.0,49.91,0.0,8.1,63.7,857.9,3.9,3.4,63.7,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3966034830492753,False
44563,2026-08-10T19:35:26.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,7.2,0.0,1.6,3.0,238.9,238.9,238.4,10.4,10.0,9.1,857.9,0.8,49.97,0.0,1.8,63.7,857.6,8.0,6.7,63.7,100.0,3308.0,3305.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3806190353475675,False
44594,2026-08-10T19:35:41.286489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.4,15.2,0.0,0.8,1.0,226.8,226.3,226.7,26.0,25.4,25.5,849.0,16.9,49.91,0.0,7.6,43.3,851.4,1.7,1.7,43.3,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40034943966815195,False
44656,2026-08-10T19:36:12.286250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.6,5.6,0.0,0.8,2.0,234.7,233.9,234.2,17.9,16.2,16.7,850.4,11.1,49.91,0.0,5.7,43.3,851.0,5.5,4.5,43.3,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3770864216959445,False
44718,2026-08-10T19:36:43.295795+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,2.5,0.7,21.3,0.0,0.8,1.0,228.3,228.0,228.1,30.0,28.9,27.5,850.7,22.9,49.88,0.0,17.3,43.3,851.4,1.6,1.7,43.3,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40632333676339416,False
44749,2026-08-10T19:36:59.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.5,7.9,0.0,1.6,3.0,232.1,231.7,231.3,13.2,12.8,12.5,857.4,4.4,49.95,0.0,5.8,63.7,856.9,12.3,11.4,63.7,100.0,3305.0,3302.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3978838364914098,False
44780,2026-08-10T19:37:14.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.2,9.9,0.0,0.8,2.0,231.1,231.3,231.0,24.3,23.7,24.6,849.2,11.9,49.9,0.0,6.7,43.3,851.4,2.0,1.7,43.3,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3906247257690805,False
44811,2026-08-10T19:37:30.285727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.3,5.8,0.0,1.6,4.0,232.6,232.5,232.0,14.2,14.1,14.0,857.0,6.4,49.93,0.0,6.0,63.7,858.3,0.6,0.7,63.7,100.0,3310.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39815139074350736,False
44873,2026-08-10T19:38:01.295812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.5,19.9,0.0,1.6,3.0,229.8,229.7,229.5,34.5,34.8,35.4,856.4,21.1,49.89,0.0,17.9,63.7,857.9,1.2,0.7,63.7,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4487748591653135,False
44904,2026-08-10T19:38:16.295460+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.9,0.0,0.8,1.0,241.4,241.4,241.6,12.1,10.1,10.8,850.9,4.8,49.95,0.0,1.7,43.3,851.0,6.7,5.9,43.3,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3720869871735033,False
44935,2026-08-10T19:38:32.295442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.9,3.3,0.0,1.7,3.0,236.2,235.7,235.5,12.9,12.4,12.3,857.4,4.3,49.92,0.0,4.1,63.7,858.3,1.0,0.8,63.7,100.0,3310.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38995420758288885,False
44966,2026-08-10T19:38:47.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.0,16.1,0.0,0.8,1.0,237.9,237.9,237.9,12.0,10.1,10.8,851.0,1.8,49.96,0.0,5.8,43.3,850.0,17.9,17.8,43.3,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39107768750006455,False
45028,2026-08-10T19:39:18.296502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,4.6,0.0,0.8,2.0,239.2,239.2,239.4,13.8,12.0,12.6,850.4,6.6,49.94,0.0,5.7,43.3,851.4,2.0,1.7,43.3,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3713769212830622,False
45059,2026-08-10T19:39:34.285585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,11.3,0.0,1.7,3.0,239.3,239.3,238.7,10.3,9.9,9.1,857.7,0.1,49.97,0.0,1.7,63.7,857.3,11.4,8.7,63.7,100.0,3305.0,3302.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3886174214379509,False
45090,2026-08-10T19:39:49.285939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.8,3.6,0.0,0.8,1.0,229.8,229.1,229.8,18.8,16.8,17.1,849.6,4.5,49.89,0.0,20.0,43.3,850.4,8.1,8.3,43.3,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3979690301724066,False
45121,2026-08-10T19:40:05.285818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,5.3,0.0,1.6,3.0,240.4,240.6,239.9,11.3,10.8,10.4,857.5,1.2,49.94,0.0,2.3,63.7,857.6,6.5,5.9,63.7,100.0,3308.0,3305.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3859147301131831,False
45183,2026-08-10T19:40:36.285660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.1,12.4,0.0,1.6,3.0,238.2,238.3,237.6,10.4,9.9,9.2,857.7,-0.2,49.97,0.0,1.7,63.7,856.6,12.2,12.1,63.7,100.0,3305.0,3302.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38784251544170867,False
45214,2026-08-10T19:40:51.285968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,0.7,17.8,0.0,0.8,1.0,229.9,229.3,229.8,22.2,20.6,19.4,850.7,20.0,49.9,0.0,11.8,43.3,851.4,2.2,1.7,43.3,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39407283265838755,False
45245,2026-08-10T19:41:07.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.8,14.2,0.0,1.6,2.0,240.3,240.2,239.6,10.3,9.9,9.1,857.7,0.4,49.97,0.0,1.8,63.7,856.9,14.6,15.2,63.7,100.0,3309.0,3307.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38568819442885427,False
45276,2026-08-10T19:41:22.285912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,0.5,0.0,0.8,1.0,238.8,238.6,238.7,12.0,10.2,10.8,850.9,4.6,49.96,0.0,1.7,43.3,851.4,5.1,4.7,43.3,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.36887366971692676,False
45338,2026-08-10T19:41:53.295520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.0,0.7,0.0,0.8,2.0,240.0,240.1,240.4,13.6,11.6,12.5,850.7,7.2,49.95,0.0,1.7,43.3,850.7,7.9,7.5,43.3,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3770309780083288,False
45369,2026-08-10T19:42:09.285372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.9,3.4,0.0,1.6,3.0,236.0,235.5,235.2,15.1,14.9,14.9,857.0,6.2,49.93,0.0,5.0,63.7,857.9,2.8,3.0,63.7,100.0,3306.0,3303.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.393929475540027,False
45400,2026-08-10T19:42:24.296086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,3.6,0.0,0.9,1.0,237.9,237.9,238.0,12.0,10.2,10.8,851.0,4.7,49.96,0.0,1.7,43.3,850.7,8.3,7.3,43.3,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3706209637528377,False
45431,2026-08-10T19:42:40.285850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.6,5.8,0.0,1.6,3.0,228.1,227.9,227.4,16.0,14.5,14.8,856.7,6.7,49.9,0.0,17.5,63.7,858.3,0.9,0.7,63.7,100.0,3309.0,3306.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41400340890672593,False
45493,2026-08-10T19:43:11.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.8,16.6,0.0,1.6,3.0,233.9,233.7,233.4,26.5,26.8,26.0,857.1,18.0,49.92,0.0,9.6,63.3,857.9,1.4,0.9,63.3,100.0,3308.0,3305.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4224645584204167,False
45524,2026-08-10T19:43:26.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,4.5,0.0,0.9,1.0,239.5,239.5,239.6,13.4,11.6,12.2,850.5,6.2,49.94,0.0,5.1,43.3,851.4,1.7,1.7,43.3,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3708422404633264,False
45555,2026-08-10T19:43:42.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,5.9,0.0,1.6,4.0,239.0,238.6,238.1,10.4,9.8,9.1,857.6,0.6,49.97,0.0,1.8,63.3,857.3,6.5,6.7,63.3,100.0,3308.0,3304.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38385858385842786,False
45586,2026-08-10T19:43:57.296289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.3,13.8,0.0,0.9,1.0,226.9,226.7,226.8,34.1,34.0,32.4,850.1,25.2,49.88,0.0,19.4,43.3,850.4,11.4,9.3,43.3,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4262311982496259,False
45648,2026-08-10T19:44:28.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,6.2,0.5,3.6,0.0,0.8,1.0,231.3,231.2,231.5,16.9,15.2,10.7,850.9,4.8,49.94,0.0,1.8,43.3,851.4,1.2,1.7,43.3,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4030051678156402,False
45710,2026-08-10T19:44:59.296139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.8,2.1,1.7,0.0,0.9,1.0,227.5,226.6,227.4,22.8,20.4,19.0,849.3,3.3,49.88,0.0,2.3,43.3,851.4,1.6,1.7,43.3,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4087503179390513,False
45741,2026-08-10T19:45:15.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.8,1.5,0.0,1.6,3.0,235.3,234.8,234.2,12.2,11.6,11.4,857.1,2.5,49.97,0.0,6.3,63.3,857.9,1.0,0.8,63.3,100.0,3308.0,3305.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38912921355534263,False
45803,2026-08-10T19:45:46.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,1.5,1.2,0.0,1.6,3.0,226.9,226.6,226.0,17.5,15.8,17.1,855.8,7.3,49.89,0.0,23.4,63.3,857.3,6.1,5.1,63.3,100.0,3304.0,3301.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4370943583198015,False
45834,2026-08-10T19:46:01.295590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,3.2,0.0,0.9,1.0,241.4,241.5,241.4,12.0,10.0,10.7,850.9,4.8,49.95,0.0,1.8,43.3,851.4,1.6,1.6,43.3,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3711612612054467,False
45865,2026-08-10T19:46:17.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.9,3.8,0.0,1.6,4.0,232.3,232.1,231.7,13.6,13.3,13.2,857.0,4.9,49.93,0.0,7.7,63.3,857.9,1.1,0.8,63.3,100.0,3309.0,3305.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3963585872402378,False
45896,2026-08-10T19:46:32.296510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,4.8,0.0,0.9,1.0,238.5,238.5,238.6,12.1,10.1,10.8,850.9,2.3,49.96,0.0,1.7,43.3,851.0,7.1,5.4,43.3,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3720534884336777,False
45958,2026-08-10T19:47:03.295872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,13.0,0.0,0.9,2.0,240.9,241.0,241.0,12.0,10.1,10.8,850.9,4.3,49.96,0.0,1.7,43.3,849.7,17.3,13.6,43.3,100.0,3271.0,3269.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3912455895505509,False
45989,2026-08-10T19:47:19.286179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.5,0.0,1.6,4.0,240.4,240.4,239.8,10.3,9.8,9.1,857.5,0.2,49.97,0.0,1.8,63.3,857.9,0.7,0.8,63.3,100.0,3309.0,3305.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38398150816495036,False
46020,2026-08-10T19:47:34.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.6,7.9,0.0,0.9,2.0,229.5,229.1,229.6,17.6,16.0,16.7,850.8,9.8,49.94,0.0,6.8,43.0,851.4,1.9,1.6,43.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38300117591486854,False
46051,2026-08-10T19:47:50.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.5,5.5,0.0,1.6,3.0,232.7,232.3,231.8,13.9,13.3,13.1,856.8,6.6,49.93,0.0,5.5,63.3,856.3,12.1,13.7,63.3,100.0,3305.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3968073317267832,False
46113,2026-08-10T19:48:21.295457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.9,0.0,1.6,2.0,238.5,238.5,237.9,10.3,9.9,9.1,857.5,-0.4,49.97,0.0,1.8,63.3,857.3,6.5,5.8,63.3,100.0,3307.0,3305.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3787068012405802,False
46144,2026-08-10T19:48:36.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.3,5.9,0.0,0.9,2.0,231.9,231.3,231.8,16.8,14.8,15.5,850.1,7.7,49.91,0.0,5.6,43.0,851.4,1.8,1.7,43.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.378705331974264,False
46175,2026-08-10T19:48:52.285407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,7.8,0.0,1.6,3.0,238.2,238.1,237.6,10.4,9.9,9.1,857.5,0.6,49.97,0.0,1.8,63.3,856.6,8.4,10.4,63.3,100.0,3305.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3857670168423005,False
46268,2026-08-10T19:49:38.296224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,7.6,0.0,0.9,1.0,239.2,239.1,239.2,12.0,10.1,10.8,850.9,4.0,49.96,0.0,1.7,43.0,850.4,11.6,10.8,43.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37113127944316193,False
46299,2026-08-10T19:49:54.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.1,5.0,0.0,1.6,3.0,227.2,227.0,226.6,19.0,19.1,19.1,856.5,7.4,49.9,0.0,9.1,63.3,856.6,12.4,11.3,63.3,100.0,3305.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42463554920637536,False
46330,2026-08-10T19:50:09.285403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.0,6.6,0.0,0.9,2.0,236.2,235.7,235.8,16.0,14.1,14.8,850.4,8.5,49.93,0.0,3.7,43.0,851.4,1.9,1.7,43.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37554356422565144,False
46361,2026-08-10T19:50:25.295776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.5,0.0,1.6,3.0,231.2,231.0,230.6,15.6,15.6,15.7,856.7,6.9,49.93,0.0,5.9,63.3,857.6,1.4,0.7,63.3,100.0,3308.0,3305.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3960983979122552,False
46423,2026-08-10T19:50:56.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.6,18.4,0.0,1.6,3.0,231.8,232.2,231.3,23.1,22.7,21.6,856.0,19.2,49.89,0.0,4.0,63.3,857.6,0.8,0.8,63.3,100.0,3308.0,3305.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4229782331780059,False
46454,2026-08-10T19:51:11.286004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,0.7,0.0,0.8,2.0,240.3,239.9,240.1,12.0,10.1,10.8,850.9,5.0,49.96,0.0,1.8,43.0,851.0,5.7,4.4,43.0,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3720074319565303,False
46485,2026-08-10T19:51:27.295789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,6.3,0.0,1.6,3.0,239.7,239.7,239.1,10.3,9.9,9.0,857.4,-0.1,49.97,0.0,1.8,63.3,857.3,6.2,6.0,63.3,100.0,3307.0,3304.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38249853007377,False
46516,2026-08-10T19:51:42.285446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.2,0.6,0.0,0.9,1.0,229.9,229.3,229.8,17.9,16.3,16.8,850.2,10.9,49.9,0.0,10.2,43.0,850.4,10.3,10.3,43.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3925788230956606,False
46578,2026-08-10T19:52:13.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,3.2,0.0,0.8,1.0,231.3,231.1,231.5,17.3,15.4,16.2,850.2,5.3,49.93,0.0,7.2,43.0,851.4,2.1,1.7,43.0,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37826174863876094,False
46609,2026-08-10T19:52:29.285453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,7.0,0.0,1.6,4.0,238.2,238.2,237.6,10.4,9.9,9.1,857.4,0.0,49.97,0.0,1.7,63.3,857.3,7.0,6.9,63.3,100.0,3307.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38593438520076123,False
46640,2026-08-10T19:52:44.296338+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.2,3.7,0.7,20.3,0.0,0.8,1.0,227.4,226.2,226.9,23.5,21.3,19.8,850.7,21.6,49.87,0.0,2.4,43.0,851.4,1.3,1.6,43.0,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41108865409681683,False
46671,2026-08-10T19:53:00.286170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.0,11.8,0.0,1.6,3.0,239.8,240.0,239.4,11.5,11.0,10.7,857.3,0.0,49.96,0.0,1.7,63.3,856.3,11.8,9.8,63.3,100.0,3303.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3899212847286556,False
46764,2026-08-10T19:53:46.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,2.2,0.0,0.8,1.0,239.2,239.2,239.2,12.0,10.1,10.8,850.9,4.5,49.96,0.0,1.7,43.0,851.4,6.7,5.0,43.0,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3711101494694322,False
46795,2026-08-10T19:54:02.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.3,2.8,0.0,1.5,4.0,227.2,226.9,226.2,16.6,15.4,15.2,856.9,12.7,49.89,0.0,4.8,63.3,856.6,9.9,7.3,63.3,100.0,3304.0,3300.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4256835725851402,False
46826,2026-08-10T19:54:17.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,2.5,0.0,0.8,1.0,240.8,240.5,240.6,13.0,11.0,11.7,850.4,6.5,49.93,0.0,3.0,43.0,850.7,9.0,7.0,43.0,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3742964985733048,False
46888,2026-08-10T19:54:48.285788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,6.4,0.0,0.8,1.0,238.2,238.1,238.3,12.0,10.1,10.7,850.9,4.8,49.96,0.0,1.7,43.0,850.4,11.2,10.9,43.0,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3852934906415684,False
46919,2026-08-10T19:55:04.286459+00:00,external_ems_1,bess_1,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.9,2.1,0.8,21.0,0.0,1.5,4.0,229.9,230.1,229.2,27.9,27.8,25.8,856.8,22.4,49.89,0.0,13.6,63.3,857.6,1.4,0.7,63.3,100.0,3305.0,3304.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4336596540388301,False
46950,2026-08-10T19:55:19.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.4,0.0,0.8,2.0,240.1,240.1,240.2,12.0,10.2,10.7,850.9,3.9,49.96,0.0,1.7,43.0,850.7,8.3,8.0,43.0,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3705112636705515,False
46981,2026-08-10T19:55:35.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,9.1,0.0,1.5,3.0,240.3,240.4,239.8,10.3,9.8,9.1,857.3,0.1,49.97,0.0,1.7,63.3,857.6,9.2,7.6,63.3,100.0,3307.0,3304.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3851208513954202,False
47043,2026-08-10T19:56:06.285353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,1.1,0.0,1.5,3.0,234.6,234.3,234.0,17.4,17.7,17.5,857.2,0.1,49.91,0.0,7.9,63.3,857.6,1.2,0.8,63.3,100.0,3307.0,3304.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39906012975839433,False
47074,2026-08-10T19:56:21.295867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.3,7.3,0.0,0.8,2.0,231.5,231.3,231.7,16.9,14.9,15.9,850.1,9.0,49.92,0.0,5.9,43.0,851.4,1.7,1.7,43.0,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37949882294022097,False
47105,2026-08-10T19:56:37.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,16.0,0.0,1.5,3.0,238.9,238.9,238.3,10.3,9.9,9.1,857.3,0.2,49.97,0.0,1.8,63.3,855.9,16.2,15.2,63.3,100.0,3302.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40009089843184903,False
47136,2026-08-10T19:56:52.285657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.8,2.8,0.0,0.8,1.0,230.3,230.7,230.5,21.5,20.9,21.8,848.6,6.1,49.88,0.0,17.9,43.0,851.4,3.3,3.2,43.0,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41373316685422584,False
47198,2026-08-10T19:57:23.295476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.2,3.9,0.0,0.8,1.0,239.0,239.2,239.2,12.8,10.7,11.4,850.2,5.9,49.93,0.0,2.8,43.0,851.4,2.0,1.8,43.0,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37418057921989717,False
47229,2026-08-10T19:57:39.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.2,6.2,0.0,1.5,3.0,235.3,235.5,235.0,13.7,13.2,13.0,856.7,4.5,49.97,0.0,5.7,62.9,856.9,10.7,6.6,62.9,100.0,3307.0,3304.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3925296696782845,False
47291,2026-08-10T19:58:10.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.5,7.3,0.0,1.5,4.0,232.7,232.2,231.7,13.4,12.9,12.7,856.8,4.5,49.95,0.0,6.6,62.9,856.3,11.8,14.3,62.9,100.0,3297.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4038604278735317,False
47353,2026-08-10T19:58:41.295425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,2.9,9.3,0.0,1.5,3.0,227.9,227.6,227.8,31.4,33.0,33.0,854.7,10.2,49.89,0.0,6.6,62.9,857.6,0.9,0.7,62.9,100.0,3307.0,3304.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4571031959119029,False
47384,2026-08-10T19:58:56.285316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,6.8,0.0,0.8,1.0,241.8,241.8,241.9,14.7,12.8,13.6,850.6,7.7,49.94,0.0,1.7,43.0,849.7,14.5,18.0,43.0,100.0,3271.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3932467464099781,False
