id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
47415,2026-08-10T19:59:12.285650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,1.6,0.0,1.5,4.0,240.3,240.5,239.8,10.3,9.8,9.0,857.2,0.1,49.97,0.0,1.7,62.9,857.3,1.7,2.1,62.9,100.0,3306.0,3302.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3855597774549365,False
47446,2026-08-10T19:59:27.296027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,4.9,0.0,0.8,2.0,241.1,240.8,240.9,12.1,10.1,10.8,850.5,8.7,49.96,0.0,1.8,43.0,851.0,3.8,3.4,43.0,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3736639077800444,False
47508,2026-08-10T19:59:58.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,7.6,0.0,0.8,2.0,237.7,237.6,237.7,12.0,10.2,10.7,850.7,4.7,49.94,0.0,6.5,42.6,850.0,12.3,10.3,42.6,100.0,3271.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3858631122441293,False
47539,2026-08-10T20:00:14.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.8,1.6,0.0,1.5,4.0,238.5,237.9,237.6,12.3,12.0,11.7,856.8,3.0,49.96,0.0,3.4,62.9,857.6,1.4,0.7,62.9,100.0,3307.0,3303.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3896451187062282,False
47570,2026-08-10T20:00:29.296421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,3.6,0.0,0.8,1.0,233.5,233.1,233.4,15.6,13.7,14.6,850.3,5.4,49.96,0.0,6.0,42.6,851.4,1.8,1.8,42.6,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37597244142870323,False
47601,2026-08-10T20:00:45.285455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,8.8,0.0,1.5,3.0,238.1,238.1,237.5,10.3,9.9,9.1,857.2,0.4,49.97,0.0,1.8,62.9,855.9,9.2,10.5,62.9,100.0,3303.0,3300.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39148530847236357,False
47663,2026-08-10T20:01:16.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,0.7,0.0,1.5,3.0,240.6,240.4,239.8,10.3,9.8,9.1,857.1,0.1,49.97,0.0,1.8,62.9,857.6,0.8,0.8,62.9,100.0,3307.0,3304.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3852491881221297,False
47694,2026-08-10T20:01:31.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,0.9,0.0,0.8,2.0,239.2,239.3,239.4,12.0,10.1,10.8,850.9,2.9,49.96,0.0,1.7,42.6,851.4,2.0,1.7,42.6,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37194898156582856,False
47725,2026-08-10T20:01:47.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.2,3.2,0.0,1.5,3.0,227.8,227.4,227.2,20.0,20.1,20.3,856.1,9.7,49.9,0.0,6.7,62.9,856.3,6.5,7.5,62.9,100.0,3302.0,3299.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42392798115672997,False
47756,2026-08-10T20:02:02.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,1.1,0.0,0.8,1.0,241.1,240.9,241.0,13.3,11.3,12.0,850.6,6.8,49.95,0.0,2.6,42.6,851.0,5.7,5.8,42.6,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37495818872212683,False
47818,2026-08-10T20:02:33.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,5.1,0.0,0.8,1.0,237.9,237.8,238.0,12.0,10.2,10.7,850.9,4.5,49.96,0.0,1.8,42.6,850.7,9.6,8.3,42.6,100.0,3271.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3828521724951618,False
47849,2026-08-10T20:02:49.286027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.1,10.6,0.0,1.6,4.0,229.5,229.0,228.6,16.3,15.1,15.1,856.5,11.2,49.89,0.0,4.3,62.9,857.6,0.6,0.7,62.9,100.0,3306.0,3302.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4080418091471573,False
47880,2026-08-10T20:03:04.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,5.4,0.0,0.8,1.0,240.1,240.2,240.2,12.0,10.1,10.7,850.9,4.6,49.96,0.0,1.7,42.6,850.4,10.0,10.5,42.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37114941063097345,False
47911,2026-08-10T20:03:20.285721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.2,0.0,1.6,4.0,239.5,239.6,239.0,10.3,9.8,9.1,857.1,1.1,49.97,0.0,1.8,62.9,857.6,1.3,1.0,62.9,100.0,3305.0,3301.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.390022925807924,False
47973,2026-08-10T20:03:51.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.9,1.9,0.0,1.6,4.0,238.5,238.3,237.8,12.2,11.8,11.5,856.7,2.8,49.94,0.0,3.3,62.9,857.6,0.9,0.7,62.9,100.0,3308.0,3304.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39226929433760993,False
48004,2026-08-10T20:04:06.285848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,8.2,0.0,0.8,1.0,239.8,239.8,239.9,12.0,10.1,10.8,850.9,4.3,49.96,0.0,6.2,42.6,850.7,12.5,7.6,42.6,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37670510757961717,False
48035,2026-08-10T20:04:22.296022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,2.9,0.0,1.6,4.0,238.2,237.9,237.3,10.4,9.8,9.1,857.1,0.7,49.97,0.0,1.8,62.9,856.9,3.6,2.9,62.9,100.0,3307.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38955925298858785,False
48066,2026-08-10T20:04:37.295496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.1,8.2,0.0,0.8,1.0,232.0,231.4,231.8,15.7,13.8,14.7,850.3,10.0,49.92,0.0,7.5,42.6,851.4,1.8,1.7,42.6,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37866145720802563,False
48128,2026-08-10T20:05:08.285959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.7,19.5,0.0,0.8,2.0,227.7,226.6,227.4,22.6,20.0,19.1,850.7,22.0,49.87,0.0,1.8,42.6,851.4,2.5,2.7,42.6,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40947192621978046,False
48159,2026-08-10T20:05:24.295424+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,1.6,0.0,1.6,3.0,241.3,241.4,240.7,10.3,9.8,9.0,857.0,0.2,49.97,0.0,1.8,62.9,856.9,1.8,2.1,62.9,100.0,3306.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38976476903384605,False
48190,2026-08-10T20:05:39.285402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,2.6,0.0,0.8,2.0,239.8,239.9,239.9,12.0,10.1,10.7,850.8,4.2,49.96,0.0,1.7,42.6,851.7,1.6,1.7,42.6,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37352149385754857,False
48221,2026-08-10T20:05:55.296236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,1.2,5.2,0.0,1.6,4.0,232.1,231.3,231.1,14.6,14.4,14.2,856.4,6.0,49.97,0.0,7.8,62.9,855.2,11.2,14.7,62.9,100.0,3302.0,3298.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42042842851596596,False
48283,2026-08-10T20:06:26.286377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.6,3.3,0.0,1.6,4.0,234.6,233.9,233.6,12.6,12.3,12.1,856.7,3.9,49.94,0.0,6.5,62.9,857.3,0.6,0.8,62.9,100.0,3307.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.398640413333921,False
48345,2026-08-10T20:06:57.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.8,7.3,0.0,1.6,5.0,230.7,230.1,229.8,16.9,16.9,16.7,856.1,10.5,49.91,0.0,8.1,62.9,856.9,3.2,3.0,62.9,100.0,3298.0,3293.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4185731901063551,False
48376,2026-08-10T20:07:12.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.0,1.1,0.0,0.8,1.0,235.2,234.8,234.9,16.7,15.1,15.8,850.0,8.3,49.92,0.0,4.7,42.6,851.0,7.2,6.5,42.6,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37949006975781213,False
48438,2026-08-10T20:07:43.295480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.2,13.6,0.0,0.8,1.0,238.4,238.4,238.4,12.0,10.1,10.7,850.9,4.2,49.96,0.0,1.8,42.6,849.7,17.8,15.4,42.6,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38579873493490735,False
48469,2026-08-10T20:07:59.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,2.2,3.5,0.0,1.5,4.0,228.0,227.5,227.0,16.5,14.9,15.5,855.1,5.0,49.89,0.0,4.4,62.9,857.3,1.5,1.0,62.9,100.0,3305.0,3301.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42609466552490766,False
48500,2026-08-10T20:08:14.285372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.1,1.9,0.0,0.8,1.0,241.3,241.1,241.4,12.0,10.5,10.8,850.8,4.8,49.96,0.0,1.9,42.6,850.7,6.7,6.3,42.6,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3721989324824305,False
48531,2026-08-10T20:08:30.296176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,3.6,0.0,1.5,4.0,239.9,239.8,239.4,10.4,10.1,9.1,856.9,-0.3,49.97,0.0,1.9,62.9,857.3,3.3,3.2,62.9,100.0,3307.0,3303.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39550366362502676,False
48593,2026-08-10T20:09:01.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.7,0.6,3.5,0.0,1.5,4.0,237.0,235.7,236.2,13.4,13.8,13.1,856.3,5.3,49.92,0.0,5.6,62.9,856.9,1.8,1.3,62.9,100.0,3306.0,3302.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40322583027770553,False
48624,2026-08-10T20:09:16.285389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,0.9,6.9,0.0,0.8,2.0,232.3,231.0,232.2,16.7,17.0,15.4,850.5,9.5,49.93,0.0,7.1,42.6,851.4,2.6,2.0,42.6,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3837810573979147,False
48655,2026-08-10T20:09:32.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.1,6.0,0.0,1.5,4.0,238.6,237.7,238.0,10.6,10.8,9.1,856.7,0.7,49.97,0.0,2.3,62.9,856.6,6.7,7.2,62.9,100.0,3306.0,3302.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39953332364089666,False
48686,2026-08-10T20:09:47.285624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,2.5,11.0,0.0,0.8,1.0,227.0,226.0,227.1,26.8,28.4,27.3,848.5,13.2,49.87,0.0,22.6,42.6,851.0,2.2,2.1,42.6,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4164594826389247,False
48748,2026-08-10T20:10:18.295528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,1.4,8.8,0.0,0.8,1.0,232.2,231.0,232.1,17.0,17.3,15.8,850.0,11.0,49.91,0.0,8.0,42.6,851.4,2.2,2.1,42.6,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39014601369455765,False
48779,2026-08-10T20:10:34.285366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.7,0.1,5.5,0.0,1.5,4.0,238.6,237.4,237.7,10.5,10.7,9.0,856.7,0.9,49.97,0.0,2.3,62.9,856.6,6.4,6.8,62.9,100.0,3302.0,3298.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4029768754001002,False
48810,2026-08-10T20:10:49.296155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.2,0.5,18.5,0.0,0.8,2.0,228.2,227.6,228.3,32.0,35.5,31.3,850.5,24.3,49.87,0.0,20.7,42.6,851.0,5.8,4.4,42.6,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4353507361744861,False
48903,2026-08-10T20:11:36.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.1,12.1,0.0,1.5,4.0,226.8,226.0,226.2,19.4,19.9,18.6,855.8,13.7,49.92,0.0,14.2,62.6,856.9,1.6,1.3,62.6,100.0,3305.0,3301.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4354910349294284,False
48934,2026-08-10T20:11:51.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,8.9,0.0,0.8,1.0,238.7,238.0,237.9,12.0,11.6,11.0,850.8,3.7,49.96,0.0,2.2,42.6,850.0,12.6,11.7,42.6,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37836403041557687,False
48965,2026-08-10T20:12:07.285556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.9,3.2,0.0,1.5,4.0,226.6,226.2,225.9,16.7,14.9,15.4,855.0,5.0,49.89,0.0,4.5,62.6,856.9,1.8,1.4,62.6,100.0,3304.0,3300.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.43017723458036594,False
48996,2026-08-10T20:12:22.296402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.5,1.4,0.0,0.8,1.0,240.8,240.0,240.7,13.0,12.5,12.2,850.5,7.4,49.95,0.0,2.2,42.2,851.0,6.0,5.6,42.2,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37714015994437516,False
49058,2026-08-10T20:12:53.286033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,8.2,0.0,0.8,2.0,237.7,237.1,237.8,12.0,11.5,10.9,850.8,5.4,49.96,0.0,2.2,42.2,850.0,13.6,9.3,42.2,100.0,3273.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38011602022618735,False
49089,2026-08-10T20:13:09.295462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,2.4,5.0,0.0,1.5,4.0,229.9,229.0,229.1,20.8,21.6,21.7,854.5,6.2,49.9,0.0,11.8,62.6,856.9,1.2,1.2,62.6,100.0,3305.0,3301.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.43607494827699167,False
49120,2026-08-10T20:13:24.295738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.7,5.7,0.0,0.8,1.0,236.5,235.5,236.7,15.0,14.6,14.1,850.7,8.4,49.96,0.0,4.5,42.2,851.4,2.7,2.1,42.2,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3782068871019889,False
49151,2026-08-10T20:13:40.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,11.6,0.0,1.5,4.0,238.9,238.2,238.3,10.5,10.4,9.0,856.5,0.6,49.97,0.0,2.2,62.6,855.9,12.2,11.8,62.6,100.0,3304.0,3300.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4020444615046421,False
49213,2026-08-10T20:14:11.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,6.8,0.0,1.5,4.0,241.6,241.1,241.0,10.4,10.4,8.9,856.5,0.4,49.96,0.0,2.2,62.6,856.3,7.2,6.6,62.6,100.0,3303.0,3299.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40106182027628295,False
49244,2026-08-10T20:14:26.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,1.1,5.5,0.0,0.8,1.0,236.0,234.7,235.7,14.3,13.9,13.5,850.3,8.1,49.91,0.0,4.7,42.2,851.4,2.6,2.3,42.2,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37954992066348364,False
49275,2026-08-10T20:14:42.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,10.2,0.0,1.5,5.0,237.9,237.3,237.3,10.4,10.5,9.0,856.5,0.6,49.97,0.0,4.7,62.6,855.2,10.8,14.2,62.6,100.0,3302.0,3297.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4150777390035532,False
49306,2026-08-10T20:14:57.295963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.3,2.2,18.6,0.0,0.8,1.0,229.7,229.1,229.6,26.1,29.0,25.7,849.2,21.4,49.88,0.0,2.7,42.2,851.4,2.8,2.0,42.2,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4084294748798988,False
49399,2026-08-10T20:15:44.285989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.0,8.3,0.0,1.5,5.0,226.8,225.8,225.9,16.4,15.0,15.2,855.9,9.5,49.89,0.0,16.5,62.6,856.9,1.2,1.3,62.6,100.0,3305.0,3300.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4323538903889514,False
49430,2026-08-10T20:15:59.285552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,4.1,0.0,0.8,1.0,240.6,239.8,240.5,13.3,12.9,12.3,850.5,8.2,49.93,0.0,2.7,42.2,850.0,12.3,13.1,42.2,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3808760573050357,False
49461,2026-08-10T20:16:15.285770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.1,4.1,0.0,1.5,5.0,236.9,235.8,236.1,13.7,13.7,13.0,855.8,4.9,49.93,0.0,7.7,62.6,855.9,9.0,8.0,62.6,100.0,3300.0,3295.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41950297087372745,False
49523,2026-08-10T20:16:46.295820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.5,5.9,0.0,1.6,4.0,227.0,226.6,226.4,16.7,15.2,15.4,855.1,7.3,49.89,0.0,12.8,62.6,856.6,1.4,1.0,62.6,100.0,3304.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4228331849421378,False
49554,2026-08-10T20:17:01.285458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,7.0,0.0,0.8,1.0,241.6,241.3,241.6,12.0,10.1,10.8,850.7,4.7,49.96,0.0,1.8,42.2,850.4,11.7,12.8,42.2,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37980830049069814,False
49585,2026-08-10T20:17:17.295420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.6,0.0,1.6,5.0,240.0,240.1,239.5,10.3,9.9,9.0,856.4,0.3,49.97,0.0,1.7,62.6,856.6,0.9,0.7,62.6,100.0,3305.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39415499456353503,False
49616,2026-08-10T20:17:32.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,6.2,0.0,0.8,1.0,240.9,240.9,241.0,12.0,10.1,10.8,850.5,8.1,49.96,0.0,1.7,42.2,851.4,1.9,1.8,42.2,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3767583134503325,False
49678,2026-08-10T20:18:03.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,3.1,0.0,0.8,1.0,229.2,228.7,229.0,17.1,15.3,16.2,850.0,7.0,49.94,0.0,9.5,42.2,850.7,10.1,6.8,42.2,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39049356069983,False
49709,2026-08-10T20:18:19.285620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.0,0.1,1.5,0.0,1.6,4.0,235.9,235.4,235.0,14.5,14.5,14.5,855.8,6.5,49.94,0.0,4.1,62.6,855.9,8.0,7.0,62.6,100.0,3304.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40668479464854024,False
49740,2026-08-10T20:18:34.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.1,7.0,0.0,0.8,1.0,233.7,233.4,233.7,16.0,13.9,14.8,850.3,8.1,49.93,0.0,7.7,42.2,851.4,1.1,1.7,42.2,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3804498527202086,False
49771,2026-08-10T20:18:50.285771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,13.4,0.0,1.6,4.0,238.3,238.2,237.7,10.4,9.9,9.1,856.4,0.5,49.97,0.0,1.8,62.6,855.9,13.9,10.4,62.6,100.0,3303.0,3299.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3949430008100631,False
49833,2026-08-10T20:19:21.285348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,2.1,0.0,1.5,4.0,240.3,240.3,239.8,10.3,9.8,9.0,856.3,0.1,49.97,0.0,1.8,62.6,856.6,2.2,2.5,62.6,100.0,3303.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3847691347872186,False
49864,2026-08-10T20:19:36.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,4.3,0.0,0.8,1.0,239.0,239.2,239.2,13.0,11.0,11.7,850.8,5.9,49.96,0.0,1.7,42.2,851.4,1.6,1.7,42.2,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3727477620105512,False
49926,2026-08-10T20:20:07.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,15.8,0.0,0.8,1.0,231.2,230.7,231.2,22.9,23.3,22.9,850.1,17.9,49.91,0.0,8.0,42.2,851.4,2.1,1.6,42.2,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3916202473570631,False
49988,2026-08-10T20:20:38.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.8,9.0,0.0,0.9,1.0,238.6,238.3,238.7,12.0,10.7,10.8,850.8,3.4,49.96,0.0,1.9,42.2,850.0,12.4,13.0,42.2,100.0,3275.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3774065902583368,False
50019,2026-08-10T20:20:54.285545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.2,2.3,0.0,1.6,4.0,226.4,226.0,225.9,16.5,14.7,15.1,854.7,4.6,49.9,0.0,12.9,62.6,855.9,6.9,6.1,62.6,100.0,3300.0,3296.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4282964817464575,False
50050,2026-08-10T20:21:09.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.0,2.3,0.0,0.8,1.0,241.8,241.0,241.8,12.0,12.1,11.0,850.7,6.0,49.96,0.0,2.3,42.2,850.7,8.3,7.6,42.2,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38134948395000706,False
50081,2026-08-10T20:21:25.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,1.1,5.8,0.0,1.6,4.0,232.0,231.0,231.4,15.1,16.1,15.1,855.5,7.6,49.93,0.0,4.4,62.6,856.6,1.8,1.5,62.6,100.0,3303.0,3299.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39810866354617036,False
50143,2026-08-10T20:21:56.295426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.7,2.7,0.0,1.6,4.0,229.4,228.7,228.7,16.3,14.7,15.3,854.6,3.6,49.9,0.0,9.5,62.6,856.3,6.3,5.7,62.6,100.0,3304.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4170309019979551,False
50174,2026-08-10T20:22:11.285972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.3,4.5,0.0,0.8,1.0,234.0,232.8,234.0,12.0,12.7,11.0,850.7,5.5,49.95,0.0,6.2,42.2,850.4,10.0,9.6,42.2,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3841636784277632,False
50205,2026-08-10T20:22:27.296266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.2,6.7,0.0,1.6,5.0,239.2,238.4,238.6,10.5,10.9,9.1,856.1,0.2,49.97,0.0,2.3,62.6,855.9,6.9,5.7,62.6,100.0,3303.0,3298.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3936990993822483,False
50236,2026-08-10T20:22:42.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.7,0.6,16.8,0.0,0.9,1.0,227.9,226.4,227.8,20.0,18.7,17.3,850.4,18.7,49.87,0.0,2.6,42.2,851.0,1.9,1.9,42.2,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41233556709647284,False
50298,2026-08-10T20:23:13.295447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.3,5.8,0.0,0.9,1.0,239.0,238.1,239.2,13.0,13.4,11.9,850.7,7.7,49.92,0.0,2.4,42.2,851.0,1.9,2.4,42.2,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3804066241320765,False
50329,2026-08-10T20:23:29.286445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.4,5.8,0.0,1.6,4.0,238.1,237.3,237.5,10.5,10.7,9.1,856.0,1.8,49.97,0.0,2.3,62.6,855.6,7.6,7.1,62.6,100.0,3299.0,3295.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38800887023720426,False
50360,2026-08-10T20:23:44.285553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.8,0.0,0.8,1.0,239.8,239.2,239.9,12.0,11.7,11.0,850.7,5.5,49.96,0.0,2.2,41.8,851.4,2.7,5.1,41.8,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3745830555574623,False
50391,2026-08-10T20:24:00.296170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.9,16.2,0.0,1.6,4.0,237.8,237.2,237.3,10.5,10.6,9.1,855.8,0.0,49.94,0.0,6.9,62.6,854.9,16.2,11.7,62.6,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4129676790661129,False
50453,2026-08-10T20:24:31.285713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,5.0,0.0,1.6,4.0,232.6,231.9,232.1,14.3,14.8,14.1,855.3,5.9,49.93,0.0,6.2,62.6,856.3,0.9,1.3,62.6,100.0,3303.0,3299.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3955665206856168,False
50484,2026-08-10T20:24:46.295473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.0,2.0,0.0,0.9,1.0,238.9,238.2,238.9,12.0,11.5,10.9,850.7,5.3,49.96,0.0,2.2,41.8,850.7,7.3,7.4,41.8,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38130602581478135,False
50515,2026-08-10T20:25:02.285586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.8,4.3,0.0,1.6,3.0,227.0,226.6,226.3,21.4,22.1,22.3,853.8,11.0,49.89,0.0,4.5,62.2,855.6,6.7,6.5,62.2,100.0,3298.0,3295.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4245497552102995,False
50546,2026-08-10T20:25:17.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.0,0.4,1.3,0.0,0.9,2.0,238.4,236.8,237.8,14.2,13.8,13.2,850.3,8.2,49.94,0.0,3.5,41.8,850.7,6.9,6.3,41.8,100.0,3279.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38500047756320643,False
50608,2026-08-10T20:25:48.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.0,7.9,0.0,0.8,1.0,237.9,237.2,238.0,12.0,11.5,10.9,850.7,3.8,49.96,0.0,2.2,41.8,849.7,11.7,15.3,41.8,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3800954692028533,False
50639,2026-08-10T20:26:04.296121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,1.7,2.9,0.0,1.6,5.0,231.9,231.2,231.6,17.3,17.9,17.8,854.6,4.8,49.92,0.0,6.8,62.2,856.3,1.9,1.2,62.2,100.0,3303.0,3298.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41318341618793186,False
50670,2026-08-10T20:26:19.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,1.4,0.0,0.9,1.0,239.7,239.0,239.7,12.0,11.5,10.9,850.7,5.5,49.96,0.0,2.1,41.8,851.0,4.1,4.3,41.8,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37703924505963327,False
50701,2026-08-10T20:26:35.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.7,10.0,0.0,1.6,5.0,238.6,238.0,238.0,10.5,10.6,9.0,855.9,1.6,49.97,0.0,2.2,62.2,855.2,11.6,9.9,62.2,100.0,3300.0,3295.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3972649357580058,False
50763,2026-08-10T20:27:06.295459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,8.0,0.0,1.6,5.0,240.9,240.3,240.3,10.3,10.4,9.0,855.8,0.4,49.97,0.0,2.2,62.2,855.6,8.4,7.1,62.2,100.0,3300.0,3295.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3951773086449042,False
50794,2026-08-10T20:27:21.285421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.6,4.1,0.0,0.8,2.0,232.8,231.8,232.6,16.7,16.2,15.7,850.1,10.7,49.91,0.0,5.8,41.8,850.7,6.6,5.8,41.8,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38175914912027364,False
50825,2026-08-10T20:27:37.295660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.5,2.5,0.0,1.5,5.0,238.0,237.1,237.2,10.5,10.6,9.1,855.4,1.2,49.95,0.0,7.2,62.2,855.9,3.7,3.3,62.2,100.0,3302.0,3297.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39777087641189574,False
50856,2026-08-10T20:27:52.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,3.1,15.7,0.0,0.8,2.0,229.6,228.7,229.6,26.7,28.5,26.3,848.3,17.4,49.88,0.0,16.6,41.8,851.4,1.7,2.2,41.8,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4239564399322173,False
50918,2026-08-10T20:28:23.296442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,4.2,0.0,0.9,2.0,239.5,238.8,239.6,12.0,11.6,10.9,850.6,6.0,49.96,0.0,2.2,41.8,851.0,1.8,2.3,41.8,100.0,3279.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.370692768919843,False
50980,2026-08-10T20:28:54.296354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,5.5,0.0,0.9,2.0,238.3,237.5,238.0,13.7,12.0,12.8,850.7,5.0,49.96,0.0,1.9,41.8,850.4,10.5,10.5,41.8,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3725783981270186,False
51011,2026-08-10T20:29:10.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.6,0.5,17.6,0.0,1.6,5.0,229.1,228.8,228.2,28.0,28.5,25.9,855.1,22.6,49.9,0.0,13.8,62.2,855.6,5.0,4.4,62.2,100.0,3300.0,3295.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.449302109059742,False
51073,2026-08-10T20:29:41.285913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.2,3.7,0.0,1.6,5.0,233.4,232.9,232.5,13.9,13.8,13.6,855.1,4.7,49.94,0.0,4.4,62.2,856.3,1.0,0.8,62.2,100.0,3303.0,3298.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4031042555659892,False
51104,2026-08-10T20:29:56.286312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,8.9,0.0,0.9,1.0,237.7,237.7,237.8,12.1,10.1,10.7,850.2,4.9,49.96,0.0,4.4,41.8,850.4,13.8,8.6,41.8,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37925128312895456,False
51135,2026-08-10T20:30:12.285416+00:00,external_ems_1,bess_1,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,1.9,1.0,20.1,0.0,1.6,4.0,232.8,233.0,232.4,27.4,27.2,25.5,855.3,21.1,49.89,0.0,18.1,62.2,856.3,1.0,0.7,62.2,100.0,3302.0,3298.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4403455651458095,False
51166,2026-08-10T20:30:27.285573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,6.4,0.0,0.9,1.0,233.9,233.6,233.8,16.1,14.2,14.8,850.7,8.2,49.95,0.0,6.2,41.8,851.4,1.8,1.7,41.8,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37529964111712555,False
51228,2026-08-10T20:30:58.285388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.1,11.8,0.0,0.9,2.0,226.4,226.0,226.4,30.6,30.1,30.3,848.6,20.5,49.88,0.0,20.0,41.8,850.7,8.7,10.7,41.8,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4205621202598806,False
51259,2026-08-10T20:31:14.296342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.1,4.3,0.0,1.6,4.0,238.3,238.0,237.7,12.2,11.9,11.6,855.5,2.7,49.96,0.0,1.7,62.2,855.6,7.0,5.8,62.2,100.0,3299.0,3295.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39148137247322146,False
51290,2026-08-10T20:31:29.296513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,8.5,0.0,0.9,1.0,233.3,232.7,233.1,16.9,15.2,15.9,850.0,10.4,49.93,0.0,7.5,41.8,851.4,1.9,1.8,41.8,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37755650079505887,False
51321,2026-08-10T20:31:45.285346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,8.4,0.0,1.6,5.0,238.0,238.1,237.5,10.3,9.9,9.1,855.7,0.4,49.97,0.0,1.8,62.2,855.2,8.8,10.6,62.2,100.0,3299.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3979951089716091,False
51383,2026-08-10T20:32:16.295812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,5.6,0.0,1.6,5.0,239.7,239.7,239.1,10.3,9.9,9.1,855.7,0.3,49.97,0.0,1.7,62.2,855.2,5.9,5.2,62.2,100.0,3299.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39488521012700034,False
51414,2026-08-10T20:32:31.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.6,0.0,1.0,1.0,240.1,239.9,240.1,12.0,10.1,10.8,850.7,4.4,49.96,0.0,1.8,41.8,850.7,7.0,6.8,41.8,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3730399237288591,False
51445,2026-08-10T20:32:47.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.2,2.3,0.0,1.6,5.0,227.0,226.8,226.5,22.4,22.5,22.8,854.4,9.1,49.9,0.0,19.5,62.2,854.2,11.4,13.7,62.2,100.0,3299.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4588855150919362,False
51538,2026-08-10T20:33:33.285514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.4,0.0,0.9,1.0,238.7,238.6,238.6,12.0,10.1,10.7,850.7,4.4,49.96,0.0,1.8,41.8,851.0,4.8,4.1,41.8,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3714734305204291,False
51569,2026-08-10T20:33:49.285459+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,2.4,0.7,20.4,0.0,1.6,5.0,229.1,228.9,228.4,23.8,23.4,21.4,855.2,21.4,49.89,0.0,9.5,62.2,855.9,1.0,0.7,62.2,100.0,3303.0,3298.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4364458898563819,False
51600,2026-08-10T20:34:04.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,12.3,0.0,0.9,2.0,241.3,241.0,241.1,12.0,10.1,10.8,850.6,4.5,49.96,0.0,1.7,41.8,850.4,16.8,12.8,41.8,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3877705714881276,False
51631,2026-08-10T20:34:20.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.9,0.0,1.6,5.0,239.4,239.5,238.9,10.3,9.9,9.1,855.6,0.4,49.97,0.0,1.8,62.2,855.9,1.3,0.7,62.2,100.0,3302.0,3297.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39154620981520416,False
51693,2026-08-10T20:34:51.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.1,3.8,0.0,1.6,4.0,232.9,233.0,232.2,17.7,17.2,16.6,855.3,2.0,49.9,0.0,11.8,62.2,855.2,5.8,6.1,62.2,100.0,3301.0,3297.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41818521129285735,False
51724,2026-08-10T20:35:06.285442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,2.0,0.0,0.9,2.0,227.6,227.4,227.8,19.8,18.5,18.9,850.0,11.3,49.89,0.0,16.2,41.8,850.4,9.3,9.2,41.8,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4076090942826315,False
51755,2026-08-10T20:35:22.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.2,0.0,0.0,1.6,5.0,234.3,233.8,233.6,14.6,14.6,14.6,855.0,6.7,49.92,0.0,6.1,62.2,855.2,6.7,5.9,62.2,100.0,3302.0,3297.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4152090816917081,False
51786,2026-08-10T20:35:37.285491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.4,7.7,0.0,0.9,1.0,233.4,233.2,233.3,15.8,14.1,14.8,850.0,9.3,49.92,0.0,5.9,41.8,851.4,1.6,1.7,41.8,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37784013878286754,False
51848,2026-08-10T20:36:08.286018+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.5,3.1,0.6,20.5,0.0,0.9,1.0,227.7,227.2,227.6,25.8,25.1,22.7,850.4,22.3,49.88,0.0,5.1,41.4,851.0,1.8,1.6,41.4,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40824451222833946,False
51879,2026-08-10T20:36:24.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,5.7,0.0,1.6,4.0,241.2,241.4,240.7,10.2,9.8,9.0,855.5,0.1,49.97,0.0,1.8,62.2,855.2,5.8,4.7,62.2,100.0,3300.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3927763739888927,False
51910,2026-08-10T20:36:39.295539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.6,0.0,1.0,1.0,239.4,239.3,239.5,12.0,10.1,10.7,850.7,4.6,49.96,0.0,1.7,41.4,851.4,2.0,1.7,41.4,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37432457000182046,False
51941,2026-08-10T20:36:55.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.4,3.4,0.0,1.6,5.0,230.7,230.4,230.2,15.5,15.4,15.4,854.8,8.8,49.92,0.0,9.5,62.2,855.2,12.2,9.3,62.2,100.0,3299.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4200383087307454,False
52034,2026-08-10T20:37:41.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,8.9,0.0,0.9,1.0,239.1,239.1,239.2,12.0,10.1,10.8,850.7,4.5,49.96,0.0,1.7,41.4,850.0,13.4,10.3,41.4,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3779515534814943,False
52065,2026-08-10T20:37:57.285331+00:00,external_ems_1,bess_1,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,0.5,1.7,20.5,0.0,1.6,5.0,229.7,229.6,229.4,37.2,37.7,37.7,853.9,23.6,49.89,0.0,11.6,62.2,855.6,3.1,2.6,62.2,100.0,3299.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4791848722482121,False
52096,2026-08-10T20:38:12.295435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,2.3,0.0,0.9,1.0,240.4,240.6,240.6,13.1,11.1,11.8,850.5,6.5,49.96,0.0,2.3,41.4,850.4,8.8,8.2,41.4,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38140715786514673,False
52158,2026-08-10T20:38:43.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,6.5,0.0,0.9,2.0,238.0,237.7,237.8,12.0,10.1,10.8,850.7,4.5,49.96,0.0,1.7,41.4,850.4,11.0,9.6,41.4,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3857726616246274,False
52189,2026-08-10T20:38:59.295433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,2.7,6.1,0.0,1.6,5.0,229.1,228.3,228.1,24.5,25.2,26.6,853.2,7.3,49.89,0.0,5.5,61.8,855.9,1.2,0.8,61.8,100.0,3301.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4392431882264468,False
52220,2026-08-10T20:39:14.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,2.1,0.0,0.9,1.0,240.2,239.9,240.0,12.0,10.1,10.7,850.6,3.9,49.96,0.0,1.7,41.4,850.7,6.0,5.6,41.4,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3761537831435451,False
52251,2026-08-10T20:39:30.285880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.3,0.0,1.6,5.0,239.6,239.7,239.1,10.3,9.8,9.1,855.4,0.8,49.97,0.0,1.8,61.8,855.9,1.1,0.9,61.8,100.0,3302.0,3297.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3922225412448874,False
52313,2026-08-10T20:40:01.285382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.2,2.2,0.0,1.6,5.0,238.0,237.2,236.9,13.0,12.8,12.6,855.0,4.5,49.95,0.0,3.3,61.8,855.2,6.7,14.1,61.8,100.0,3301.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40752420519644156,False
52344,2026-08-10T20:40:16.295915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.5,1.3,0.0,0.9,1.0,236.6,236.0,236.2,13.7,11.8,12.6,849.9,6.9,49.92,0.0,4.0,41.4,850.4,8.2,7.2,41.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3818969626057936,False
52375,2026-08-10T20:40:32.285743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.6,0.0,1.6,4.0,238.1,238.1,237.5,10.3,9.8,9.1,855.4,0.5,49.97,0.0,1.8,61.8,855.2,6.1,4.6,61.8,100.0,3301.0,3297.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38999605864254305,False
52406,2026-08-10T20:40:47.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,1.1,15.3,0.0,0.9,1.0,229.4,228.9,229.7,19.8,17.2,17.4,850.3,17.1,49.89,0.0,13.3,41.4,851.4,1.8,1.7,41.4,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3957726108382999,False
52468,2026-08-10T20:41:18.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.7,2.3,0.0,0.9,1.0,229.6,229.4,230.0,18.7,16.8,17.0,849.3,4.1,49.87,0.0,13.0,41.4,851.0,1.8,1.8,41.4,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40102362344526665,False
52499,2026-08-10T20:41:34.296141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.4,6.6,0.0,1.6,4.0,227.1,227.0,226.5,17.7,17.9,18.2,854.2,7.5,49.9,0.0,18.7,61.8,855.6,0.9,0.7,61.8,100.0,3301.0,3297.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4259905573369044,False
52561,2026-08-10T20:42:05.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.2,2.6,0.0,1.6,5.0,235.0,235.1,234.6,12.8,12.3,11.9,854.7,3.8,49.93,0.0,7.3,61.8,854.9,6.4,4.8,61.8,100.0,3298.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40200235929261663,False
52623,2026-08-10T20:42:36.295442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.0,4.8,0.0,1.6,4.0,233.7,233.3,233.0,14.5,14.4,14.1,854.6,5.7,49.93,0.0,6.7,61.8,855.6,0.9,0.8,61.8,100.0,3300.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4008138883022137,False
52654,2026-08-10T20:42:51.285357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,12.9,0.0,0.9,2.0,238.5,238.4,238.6,12.0,10.1,10.7,850.7,4.2,49.96,0.0,1.7,41.4,850.0,17.1,16.3,41.4,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3841900488804561,False
52685,2026-08-10T20:43:07.285330+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,1.0,1.6,22.4,0.0,1.6,4.0,230.2,229.9,230.0,37.5,38.5,38.1,854.0,23.2,49.89,0.0,4.3,61.8,855.6,0.8,0.9,61.8,100.0,3300.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4650987811191263,False
52716,2026-08-10T20:43:22.296282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,3.8,0.0,0.9,2.0,240.7,240.7,240.8,12.1,10.1,10.7,850.7,5.1,49.96,0.0,1.8,41.4,851.4,1.3,1.7,41.4,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3762513257124517,False
52778,2026-08-10T20:43:53.295505+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,2.4,0.0,0.9,2.0,230.2,229.7,230.1,17.9,16.1,16.5,850.4,9.6,49.93,0.0,7.4,41.4,850.7,7.2,7.4,41.4,100.0,3273.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3917930317620368,False
52809,2026-08-10T20:44:09.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,1.2,6.4,0.0,1.6,5.0,233.9,233.6,233.5,15.6,16.1,16.4,854.4,7.4,49.93,0.0,6.3,61.8,855.6,1.0,0.7,61.8,100.0,3301.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4028380022644679,False
52840,2026-08-10T20:44:24.296377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.3,6.0,0.0,0.9,2.0,233.4,232.6,233.0,16.4,14.7,15.5,850.1,7.6,49.92,0.0,7.9,41.4,851.4,1.6,1.6,41.4,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3821645240200223,False
52871,2026-08-10T20:44:40.285416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,14.5,0.0,1.6,5.0,238.5,238.6,237.9,10.3,9.8,9.1,855.2,0.0,49.97,0.0,1.8,61.8,854.2,14.5,9.3,61.8,100.0,3295.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4083616528744832,False
52933,2026-08-10T20:45:11.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.3,6.0,0.0,1.6,5.0,241.6,241.4,240.7,10.2,9.8,9.1,855.2,0.0,49.97,0.0,1.8,61.8,854.9,6.0,5.5,61.8,100.0,3299.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3962303426456817,False
52964,2026-08-10T20:45:26.285430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.5,0.0,0.9,2.0,239.9,239.6,239.7,12.0,10.1,10.7,850.7,4.9,49.96,0.0,1.7,41.4,851.0,2.4,2.2,41.4,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3807988879842791,False
52995,2026-08-10T20:45:42.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.2,0.4,0.0,1.6,5.0,232.9,232.4,232.2,15.4,15.4,15.2,854.7,7.1,49.93,0.0,6.9,61.8,854.9,7.5,6.2,61.8,100.0,3297.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4136832005935796,False
53026,2026-08-10T20:45:57.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.9,6.1,0.0,0.9,1.0,233.8,233.8,233.9,17.2,15.9,16.8,849.5,7.5,49.91,0.0,6.2,41.4,851.4,1.4,1.8,41.4,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3842488178359078,False
53088,2026-08-10T20:46:28.285540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,4.9,0.0,0.9,1.0,238.6,238.3,238.4,12.0,10.1,10.7,850.7,2.0,49.96,0.0,1.7,41.4,850.7,6.9,6.0,41.4,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3848176659291534,False
53119,2026-08-10T20:46:44.285355+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.9,2.4,0.9,22.2,0.0,1.6,5.0,228.7,229.3,228.4,27.1,27.1,24.7,854.7,22.8,49.88,0.0,12.8,61.8,855.6,0.6,0.8,61.8,100.0,3301.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.44736956096915637,False
53150,2026-08-10T20:46:59.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,8.0,0.0,0.9,2.0,238.1,238.0,238.2,12.0,10.1,10.7,850.7,4.7,49.96,0.0,1.7,41.4,850.4,12.7,12.6,41.4,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3866663924628876,False
53181,2026-08-10T20:47:15.285350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,2.2,0.0,1.6,5.0,240.3,240.4,239.7,10.3,9.8,9.0,855.1,0.2,49.95,0.0,1.8,61.8,855.2,2.4,2.6,61.8,100.0,3298.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39583257667675964,False
53243,2026-08-10T20:47:46.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.6,0.0,1.6,5.0,239.5,239.6,239.0,10.3,9.9,9.1,855.1,-0.5,49.97,0.0,1.8,61.8,855.6,1.1,0.6,61.8,100.0,3300.0,3295.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3912150794705411,False
53274,2026-08-10T20:48:01.295775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,4.6,0.0,0.9,2.0,229.5,229.4,229.8,17.9,16.4,16.7,849.7,3.7,49.9,0.0,3.4,41.4,850.4,8.3,8.5,41.4,100.0,3273.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4000555443281628,False
53305,2026-08-10T20:48:17.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.4,0.3,0.0,1.5,4.0,238.6,238.5,238.0,12.6,12.2,12.0,854.8,4.0,49.93,0.0,3.7,61.8,855.2,3.7,3.0,61.8,100.0,3300.0,3296.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39189551344679,False
53336,2026-08-10T20:48:32.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.1,9.3,0.0,0.9,1.0,231.8,231.6,231.9,17.6,15.8,16.4,849.9,11.4,49.92,0.0,5.8,41.0,851.0,2.1,1.6,41.0,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3871759896845644,False
53398,2026-08-10T20:49:03.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.0,2.5,0.0,0.9,2.0,231.8,231.7,232.1,18.8,17.3,18.4,848.7,3.2,49.89,0.0,12.1,41.0,850.7,5.7,5.5,41.0,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.40949098118582167,False
53429,2026-08-10T20:49:19.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,7.2,0.0,1.5,4.0,240.4,240.5,239.9,10.3,9.8,9.0,855.0,0.1,49.97,0.0,1.7,61.8,854.6,7.3,6.3,61.8,100.0,3300.0,3296.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38558125173962726,False
53460,2026-08-10T20:49:34.296216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,7.8,0.0,0.8,1.0,238.7,238.8,238.9,15.7,13.9,14.7,850.1,9.5,49.93,0.0,3.5,41.0,851.4,1.7,1.7,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3905666233359441,False
53491,2026-08-10T20:49:50.295840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.7,5.2,0.0,1.5,5.0,228.5,228.2,228.1,20.0,20.2,20.1,853.9,11.2,49.93,0.0,10.8,61.8,854.6,16.4,14.8,61.8,100.0,3293.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.44815927022812474,False
53553,2026-08-10T20:50:21.295539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,4.5,0.0,1.5,5.0,235.4,234.6,234.4,13.6,13.4,13.2,855.0,5.8,49.97,0.0,4.5,61.8,855.2,1.3,0.9,61.8,100.0,3300.0,3295.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39883885368803446,False
53615,2026-08-10T20:50:52.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.7,12.9,0.0,1.5,5.0,229.0,228.7,228.7,32.9,33.4,33.0,853.9,18.9,49.89,0.0,6.0,61.8,854.6,6.0,5.3,61.8,100.0,3296.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4562266657660444,False
53646,2026-08-10T20:51:07.296704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.0,12.0,0.0,0.8,1.0,241.6,241.6,241.6,14.0,12.1,12.9,850.4,7.0,49.95,0.0,1.7,41.0,849.4,19.0,18.4,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4036573663194087,False
53708,2026-08-10T20:51:38.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.5,0.0,0.8,1.0,238.0,237.9,238.1,12.0,10.1,10.7,850.7,4.1,49.96,0.0,1.7,41.0,850.7,6.6,6.0,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39188379372523363,False
53739,2026-08-10T20:51:54.295446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,2.5,14.9,0.0,1.5,5.0,233.5,233.6,233.0,19.6,19.4,18.5,852.7,15.9,49.9,0.0,9.1,61.8,855.2,1.0,0.8,61.8,100.0,3299.0,3294.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.43673496597885747,False
53770,2026-08-10T20:52:09.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,10.3,0.0,0.8,1.0,239.6,239.7,239.8,12.0,10.1,10.7,850.7,4.7,49.96,0.0,3.6,41.0,849.7,15.0,11.9,41.0,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.401376181456921,False
53801,2026-08-10T20:52:25.295998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,6.7,0.0,1.6,4.0,239.4,239.2,238.6,10.4,10.0,9.1,854.9,-0.1,49.97,0.0,1.7,61.8,854.6,6.6,4.9,61.8,100.0,3299.0,3295.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38713146585987696,False
53863,2026-08-10T20:52:56.296215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,1.2,1.3,10.1,0.0,1.6,5.0,240.7,240.7,237.9,10.3,9.9,9.1,854.9,-0.3,49.97,0.0,1.8,61.8,853.6,9.8,13.9,61.8,100.0,3297.0,3292.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41698294331806074,False
53894,2026-08-10T20:53:11.285685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,0.9,8.6,0.0,0.8,1.0,228.5,227.9,228.7,18.9,16.4,17.0,850.1,12.6,49.88,0.0,18.6,41.0,851.0,4.0,4.4,41.0,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4071531033741468,False
53925,2026-08-10T20:53:27.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,7.4,0.0,1.6,4.0,241.2,241.3,240.6,10.2,9.8,9.1,854.8,0.1,49.97,0.0,1.8,61.4,854.6,7.5,6.6,61.4,100.0,3297.0,3293.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39043546955895514,False
53956,2026-08-10T20:53:42.296519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,4.2,0.0,0.8,1.0,232.0,231.7,232.1,17.7,16.0,16.6,850.6,5.9,49.92,0.0,7.0,41.0,851.0,1.7,1.7,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3958756727137551,False
54018,2026-08-10T20:54:13.296246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,1.1,7.0,0.0,0.8,1.0,233.4,232.5,233.3,16.3,14.6,15.2,849.9,9.0,49.92,0.0,7.1,41.0,851.0,2.0,1.7,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39021205496713496,False
54049,2026-08-10T20:54:29.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.7,2.0,0.0,1.6,5.0,235.2,234.6,234.2,12.4,12.1,11.8,854.5,2.9,49.94,0.0,6.3,61.4,855.2,0.9,0.8,61.4,100.0,3299.0,3294.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4026648547477837,False
