id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
60839,2026-08-10T21:51:04.295419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.9,1.7,3.2,0.0,1.5,3.0,231.5,231.3,231.3,18.0,18.1,18.9,851.5,3.8,49.9,0.0,4.2,59.8,853.2,0.6,0.6,59.8,100.0,3290.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.41777232843289247,False
60870,2026-08-10T21:51:19.295828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.1,0.0,0.7,1.0,241.0,241.1,241.1,12.0,10.1,10.7,850.5,4.5,49.96,0.0,1.7,39.0,851.0,1.4,1.7,39.0,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37216893525623973,False
60901,2026-08-10T21:51:35.295657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,5.1,0.0,1.5,3.0,240.5,240.3,239.7,10.3,9.8,9.0,852.9,1.3,49.97,0.0,1.7,59.8,852.6,6.4,5.2,59.8,100.0,3288.0,3285.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3991469145575358,False
60932,2026-08-10T21:51:50.286026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.2,5.7,0.0,0.7,1.0,230.0,229.3,229.9,17.4,15.8,16.5,849.8,7.3,49.91,0.0,8.7,39.0,851.0,1.6,1.7,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3813890950552318,False
60994,2026-08-10T21:52:21.286230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,4.3,0.0,0.7,1.0,230.7,230.7,231.0,17.2,15.4,16.2,849.9,10.1,49.92,0.0,7.2,39.0,850.4,5.8,5.6,39.0,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38310195792332685,False
61025,2026-08-10T21:52:37.296588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,6.9,0.0,1.5,3.0,238.5,238.5,237.9,10.3,9.8,9.1,853.0,0.5,49.97,0.0,1.7,59.8,852.6,7.4,5.9,59.8,100.0,3288.0,3285.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3977132174668126,False
61056,2026-08-10T21:52:52.295977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.6,1.8,0.0,0.7,2.0,231.0,230.6,231.1,18.7,16.9,17.1,849.4,3.4,49.88,0.0,2.0,39.0,851.0,1.6,1.7,39.0,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38831049018466174,False
61087,2026-08-10T21:53:08.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.0,11.2,0.0,1.5,3.0,240.5,240.7,240.0,10.2,9.8,9.1,852.9,0.1,49.97,0.0,1.7,59.8,851.9,11.3,15.4,59.8,100.0,3289.0,3286.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.409249679826149,False
61149,2026-08-10T21:53:39.295442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.5,2.2,0.0,1.5,2.0,232.7,232.0,231.8,14.9,14.9,14.8,852.4,6.2,49.93,0.0,7.1,59.8,852.9,4.0,2.9,59.8,100.0,3289.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.41089488004860314,False
61180,2026-08-10T21:53:54.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.3,0.0,0.7,2.0,239.3,239.2,239.3,12.0,10.1,10.7,850.6,4.8,49.96,0.0,1.7,39.0,850.4,10.1,10.0,39.0,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3735265403702595,False
61211,2026-08-10T21:54:10.285478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.5,0.8,0.0,1.5,3.0,229.6,229.1,228.8,19.0,18.9,18.9,851.7,10.8,49.91,0.0,18.5,59.8,852.2,11.6,6.8,59.8,100.0,3286.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4496768900385936,False
61242,2026-08-10T21:54:25.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.0,0.0,0.7,1.0,240.4,240.3,240.4,13.4,11.4,12.2,850.3,6.9,49.95,0.0,2.5,39.0,850.4,7.9,7.0,39.0,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37748737859658715,False
61304,2026-08-10T21:54:56.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,9.0,0.0,0.7,1.0,237.9,237.9,238.0,12.0,10.1,10.7,850.6,3.1,49.96,0.0,1.8,39.0,850.4,12.1,15.6,39.0,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38082421215223294,False
61335,2026-08-10T21:55:12.286015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,2.3,4.4,0.0,1.6,3.0,229.4,228.8,228.7,22.1,22.3,23.6,850.6,5.5,49.89,0.0,8.9,59.8,852.9,1.1,0.7,59.8,100.0,3289.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4340245943307757,False
61366,2026-08-10T21:55:27.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,3.0,0.0,0.7,1.0,241.2,241.5,241.5,12.3,10.2,10.9,850.5,5.0,49.96,0.0,1.8,39.0,850.4,8.0,7.4,39.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3749857080735508,False
61397,2026-08-10T21:55:43.286387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,2.5,0.0,1.6,3.0,235.5,234.8,234.6,12.6,12.3,12.1,852.5,3.6,49.95,0.0,1.7,59.8,853.2,1.1,0.8,59.8,100.0,3291.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3989826163046686,False
61459,2026-08-10T21:56:14.297005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.1,2.4,0.0,1.6,2.0,229.9,229.7,229.1,15.0,13.6,14.0,852.5,3.8,49.91,0.0,12.6,59.8,852.6,6.2,5.6,59.8,100.0,3290.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4229728759729437,False
61521,2026-08-10T21:56:45.285673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,11.7,0.0,1.6,3.0,238.1,238.1,237.6,10.3,9.8,9.0,852.8,0.3,49.97,0.0,1.8,59.8,852.2,12.0,10.1,59.8,100.0,3284.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4047331599112003,False
61552,2026-08-10T21:57:00.285600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,0.8,16.7,0.0,0.7,2.0,233.1,232.7,233.0,20.1,17.5,17.5,850.2,18.3,49.88,0.0,3.8,39.0,851.0,1.6,1.7,39.0,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3940585044217396,False
61614,2026-08-10T21:57:31.286245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,5.1,0.0,0.7,1.0,238.1,238.1,238.2,13.4,11.4,12.2,850.3,6.7,49.92,0.0,2.5,39.0,851.0,1.6,1.6,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37485351277685913,False
61645,2026-08-10T21:57:47.296145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,0.2,0.0,1.6,3.0,237.9,237.9,237.3,10.3,9.8,9.1,852.8,0.4,49.97,0.0,5.3,59.8,852.9,0.6,0.7,59.8,100.0,3289.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39979609345183087,False
61676,2026-08-10T21:58:02.296769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,5.9,0.0,0.7,1.0,233.6,233.3,233.7,16.8,15.3,15.7,850.2,3.3,49.89,0.0,14.2,39.0,850.4,9.2,7.4,39.0,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3912117179688541,False
61707,2026-08-10T21:58:18.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.0,0.8,0.0,1.6,3.0,234.5,233.6,233.5,13.7,13.5,13.6,852.6,5.7,49.97,0.0,6.3,59.8,852.6,4.9,4.3,59.8,100.0,3287.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41796471993676687,False
61769,2026-08-10T21:58:49.285391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.8,1.9,5.1,0.0,1.6,3.0,227.0,226.6,225.9,17.0,15.2,16.1,851.3,6.1,49.89,0.0,22.8,59.8,853.2,1.0,0.9,59.8,100.0,3290.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43998415788394374,False
61800,2026-08-10T21:59:04.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,9.3,0.0,0.7,1.0,238.8,238.5,238.5,12.0,10.1,10.8,850.6,3.1,49.96,0.0,1.7,39.0,850.0,12.4,13.4,39.0,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37533547507786785,False
61831,2026-08-10T21:59:20.295605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.5,0.8,0.0,1.6,3.0,236.5,236.4,235.9,12.6,12.2,11.9,852.4,3.8,49.96,0.0,1.8,59.8,852.9,3.0,2.5,59.8,100.0,3289.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3970806417257122,False
61862,2026-08-10T21:59:35.285312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.3,0.0,0.7,2.0,241.0,241.1,241.1,12.0,10.1,10.8,850.5,4.6,49.96,0.0,1.7,39.0,850.7,4.9,4.8,39.0,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.376358041869074,False
61924,2026-08-10T22:00:06.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.6,0.9,0.0,0.7,2.0,230.5,229.9,230.2,17.0,15.2,15.9,849.8,9.7,49.94,0.0,8.1,39.0,850.4,8.8,10.6,39.0,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3909054531766778,False
61955,2026-08-10T22:00:22.295777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,5.8,0.0,1.6,2.0,234.0,233.5,233.1,14.4,14.3,14.3,852.1,7.0,49.94,0.0,5.8,59.8,852.9,1.2,0.7,59.8,100.0,3289.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40385078830484644,False
61986,2026-08-10T22:00:37.295766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,6.8,0.0,0.7,1.0,237.7,237.9,238.1,16.2,14.4,14.9,850.0,8.7,49.92,0.0,7.6,39.0,851.0,1.9,1.8,39.0,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37699252249805587,False
62079,2026-08-10T22:01:24.296547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,5.5,0.0,1.6,3.0,241.2,241.3,240.6,10.2,9.7,9.0,852.7,0.2,49.97,0.0,1.8,59.8,852.6,5.7,5.2,59.8,100.0,3288.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3984589358509075,False
62110,2026-08-10T22:01:39.295521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.5,0.0,0.7,1.0,239.9,239.9,240.0,12.0,10.1,10.8,850.6,4.2,49.95,0.0,1.7,39.0,851.0,1.7,1.8,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37102429860847586,False
62141,2026-08-10T22:01:55.295818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,6.3,0.0,1.6,2.0,231.7,231.1,230.7,14.0,13.8,13.6,852.1,5.8,49.92,0.0,7.0,59.8,851.9,12.1,10.1,59.8,100.0,3286.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42026416579279086,False
62172,2026-08-10T22:02:10.285379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,16.4,0.0,0.7,1.0,230.4,230.1,230.3,25.3,24.8,25.2,849.8,18.4,49.91,0.0,6.8,38.6,851.0,2.0,1.7,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39488696565966036,False
62234,2026-08-10T22:02:41.295856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,5.8,0.0,0.7,1.0,238.6,238.6,238.7,12.0,10.2,10.8,850.6,4.2,49.96,0.0,1.7,38.6,850.4,10.0,8.5,38.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3729837660705531,False
62265,2026-08-10T22:02:57.296069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.0,0.8,0.0,1.6,3.0,229.7,229.6,229.2,15.8,15.8,15.8,851.6,6.2,49.91,0.0,15.1,59.8,852.6,5.4,4.4,59.8,100.0,3287.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43266999073763396,False
62296,2026-08-10T22:03:12.286380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,1.4,0.0,0.7,2.0,237.6,237.0,237.3,15.8,14.3,14.9,849.9,6.8,49.92,0.0,5.0,38.6,850.4,8.2,13.8,38.6,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3814831466445827,False
62327,2026-08-10T22:03:28.285386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.0,1.0,8.1,0.0,1.6,2.0,232.8,232.5,232.2,15.8,15.8,15.8,851.9,8.7,49.93,0.0,5.4,59.8,852.9,0.6,0.7,59.8,100.0,3289.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4061678875049355,False
62389,2026-08-10T22:03:59.295579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,2.3,5.1,0.0,1.6,3.0,228.5,228.2,227.5,17.4,15.9,17.7,850.6,6.0,49.9,0.0,4.3,59.4,852.9,0.9,0.8,59.4,100.0,3290.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42536031710558714,False
62420,2026-08-10T22:04:14.296629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.4,6.6,0.0,0.7,1.0,235.1,234.4,235.0,15.8,14.1,14.8,850.0,4.1,49.96,0.0,5.4,38.6,850.4,10.7,10.7,38.6,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38256879232119934,False
62451,2026-08-10T22:04:30.296157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,1.0,0.0,1.6,2.0,239.2,239.3,238.6,10.3,9.8,9.0,852.7,-0.1,49.97,0.0,1.8,59.4,852.9,0.9,0.7,59.4,100.0,3289.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3915870698876218,False
62482,2026-08-10T22:04:45.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.1,9.0,0.0,0.7,1.0,232.1,231.5,231.9,17.4,15.8,16.4,849.9,11.1,49.93,0.0,7.0,38.6,851.0,2.1,1.7,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3801508766194808,False
62575,2026-08-10T22:05:32.285346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.4,5.8,0.0,1.6,3.0,240.4,240.6,239.9,10.5,10.0,9.5,852.6,0.4,49.97,0.0,1.8,59.4,852.2,6.2,6.2,59.4,100.0,3286.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3994491893837046,False
62606,2026-08-10T22:05:47.295793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,10.5,0.0,0.7,1.0,231.5,231.0,231.4,17.6,15.9,16.4,849.9,11.7,49.93,0.0,5.5,38.6,851.0,1.2,1.8,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3803332633406106,False
62637,2026-08-10T22:06:03.295436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.5,11.4,0.0,1.6,3.0,237.8,237.8,237.3,10.3,9.8,9.1,852.7,0.8,49.96,0.0,4.0,59.4,851.2,12.2,16.3,59.4,100.0,3287.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41703198465444485,False
62699,2026-08-10T22:06:34.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.7,2.2,0.0,1.6,2.0,236.0,235.8,235.4,12.9,12.5,12.2,852.2,3.5,49.97,0.0,5.8,59.4,852.9,1.3,0.7,59.4,100.0,3289.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40008450736524725,False
62730,2026-08-10T22:06:49.286416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,1.9,0.0,0.7,1.0,239.6,239.5,239.6,12.0,10.2,10.7,850.5,4.0,49.96,0.0,1.7,38.6,851.0,2.1,1.8,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3708927243946703,False
62761,2026-08-10T22:07:05.296776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.3,2.1,7.6,0.0,1.6,3.0,229.5,229.5,229.4,28.9,30.8,31.2,850.5,12.4,49.89,0.0,14.2,59.4,852.6,4.8,3.8,59.4,100.0,3288.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4604652607438146,False
62792,2026-08-10T22:07:20.296083+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,1.7,0.0,0.8,1.0,237.9,237.4,237.8,14.5,12.6,13.5,850.1,7.5,49.94,0.0,3.4,38.6,850.7,5.8,5.3,38.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37244078929663915,False
62854,2026-08-10T22:07:51.296110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,6.2,0.0,0.8,1.0,238.0,238.0,238.1,12.0,10.1,10.8,850.6,4.2,49.96,0.0,1.7,38.6,849.7,10.4,12.3,38.6,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38248789918753023,False
62885,2026-08-10T22:08:07.296193+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,0.7,1.4,21.1,0.0,1.6,3.0,230.3,230.2,230.0,37.4,37.8,38.1,851.2,22.9,49.89,0.0,15.4,59.4,852.6,1.8,2.0,59.4,100.0,3289.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4793493242816775,False
62916,2026-08-10T22:08:22.295837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,1.1,0.0,0.8,1.0,240.7,240.4,240.6,12.0,10.1,10.8,850.5,5.1,49.96,0.0,1.7,38.6,851.0,4.0,3.1,38.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37028368774827725,False
62947,2026-08-10T22:08:38.296230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,2.3,0.0,1.6,2.0,239.7,239.7,239.1,10.3,9.8,9.0,852.6,1.3,49.97,0.0,1.8,59.4,852.6,3.6,3.2,59.4,100.0,3288.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3951452181748346,False
63009,2026-08-10T22:09:09.285976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,0.7,2.9,0.0,1.5,3.0,232.9,232.5,231.9,13.9,13.3,13.0,851.9,7.0,49.93,0.0,5.8,59.4,852.6,4.1,3.2,59.4,100.0,3289.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4069399223619345,False
63040,2026-08-10T22:09:24.285935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,5.0,0.0,0.8,1.0,231.8,231.3,231.7,17.5,15.8,16.4,849.9,11.4,49.92,0.0,6.6,38.6,850.4,6.4,5.1,38.6,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38088635637528456,False
63102,2026-08-10T22:09:55.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,6.6,2.7,17.2,0.0,0.8,2.0,227.2,226.8,227.1,24.5,30.9,31.1,848.3,19.2,49.88,0.0,2.4,38.6,851.0,2.0,1.7,38.6,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4471087069419609,False
63164,2026-08-10T22:10:26.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.6,1.1,0.0,0.8,1.0,234.8,234.0,234.5,15.2,13.5,14.3,850.1,7.6,49.92,0.0,4.5,38.6,850.7,6.5,5.1,38.6,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3800920341697501,False
63195,2026-08-10T22:10:42.285557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.2,3.9,0.0,1.5,3.0,234.9,235.0,234.5,12.7,12.3,11.9,852.0,3.6,49.93,0.0,8.1,59.4,852.2,7.5,6.6,59.4,100.0,3287.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40821458765170254,False
63226,2026-08-10T22:10:57.296524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.2,10.0,0.0,0.8,2.0,230.3,230.6,230.3,24.7,24.1,24.8,848.8,12.0,49.88,0.0,14.5,38.6,851.0,2.0,1.7,38.6,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39876221791836275,False
63257,2026-08-10T22:11:13.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.3,9.4,0.0,1.5,3.0,240.4,240.2,239.6,10.2,9.8,9.1,852.5,0.2,49.97,0.0,1.8,59.4,851.2,9.6,11.6,59.4,100.0,3280.0,3277.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4088173015377373,False
63319,2026-08-10T22:11:44.285362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.8,0.8,0.0,1.5,2.0,239.8,239.6,239.0,11.9,11.5,10.9,852.1,1.8,49.95,0.0,4.6,59.4,852.9,1.0,0.7,59.4,100.0,3289.0,3287.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38942635892098165,False
63350,2026-08-10T22:11:59.286033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,9.2,0.0,0.8,1.0,238.8,238.7,238.8,12.0,10.1,10.7,850.5,3.1,49.96,0.0,1.7,38.6,849.4,12.3,16.1,38.6,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37795999453830076,False
63381,2026-08-10T22:12:15.285517+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,1.1,0.0,1.5,3.0,226.5,226.2,225.8,16.3,14.8,15.0,851.8,8.1,49.9,0.0,11.2,59.4,851.6,9.2,10.8,59.4,100.0,3286.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.43647249582518743,False
63412,2026-08-10T22:12:30.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,1.5,0.0,0.8,1.0,241.6,241.3,241.4,12.0,10.1,10.7,850.5,4.2,49.95,0.0,1.7,38.6,850.7,5.7,5.4,38.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3711535749652283,False
63474,2026-08-10T22:13:01.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,7.7,0.0,0.8,1.0,235.3,234.9,235.2,15.8,14.1,14.7,850.6,9.7,49.96,0.0,4.0,38.6,849.7,17.4,16.1,38.6,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3958358524108871,False
63505,2026-08-10T22:13:17.285382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,0.9,8.4,0.0,1.5,2.0,230.6,230.9,229.8,15.3,14.2,14.2,852.0,9.7,49.91,0.0,9.5,59.4,852.9,1.3,0.7,59.4,100.0,3288.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.415210312805694,False
63536,2026-08-10T22:13:32.296160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,5.0,0.0,0.8,2.0,239.7,239.4,239.5,13.4,11.5,12.2,850.1,6.7,49.94,0.0,5.5,38.6,851.0,1.7,1.7,38.6,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.372153476886858,False
63567,2026-08-10T22:13:48.285400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,7.2,0.0,1.5,2.0,238.9,238.9,238.3,10.3,9.8,9.0,852.6,0.7,49.97,0.0,1.8,59.4,852.2,7.9,6.9,59.4,100.0,3289.0,3287.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39163165980930476,False
63629,2026-08-10T22:14:19.285534+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,1.1,0.1,6.8,0.0,1.5,3.0,232.3,231.6,241.0,10.1,9.8,9.0,852.3,0.1,49.96,0.0,1.8,59.4,852.2,6.9,5.5,59.4,100.0,3286.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.45202695521712144,False
63660,2026-08-10T22:14:34.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,5.0,0.0,0.8,2.0,234.6,234.0,234.5,15.6,13.8,14.6,849.9,6.6,49.93,0.0,7.1,38.6,851.0,1.6,1.6,38.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37667609388245654,False
63691,2026-08-10T22:14:50.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,11.5,0.0,1.5,2.0,238.7,238.8,238.2,10.3,9.8,9.0,852.5,-0.8,49.97,0.0,1.8,59.4,851.9,10.7,10.1,59.4,100.0,3288.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3954034510948051,False
63722,2026-08-10T22:15:05.295421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.9,18.1,0.0,0.8,2.0,226.9,226.6,226.8,32.0,31.8,31.7,848.1,20.2,49.88,0.0,2.0,38.3,851.0,2.1,1.7,38.3,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43606456240898245,False
63784,2026-08-10T22:15:36.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,1.5,0.0,0.8,1.0,239.9,239.9,240.0,12.1,10.1,10.8,850.3,3.1,49.96,0.0,1.7,38.3,851.0,1.6,1.7,38.3,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37218436262645793,False
63815,2026-08-10T22:15:52.295929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,2.4,0.0,1.5,2.0,229.0,228.8,228.5,10.3,9.9,9.0,852.3,0.5,49.94,0.0,7.6,59.4,852.6,2.9,2.3,59.4,100.0,3284.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4216564949486327,False
63846,2026-08-10T22:16:07.297675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.2,4.4,0.0,0.8,1.0,234.4,234.2,234.5,16.7,15.4,16.0,849.2,3.1,49.91,0.0,10.4,38.3,850.4,7.5,6.9,38.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38282036673658415,False
63877,2026-08-10T22:16:23.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.7,7.1,0.0,1.5,2.0,234.0,233.4,233.1,13.9,13.6,13.6,851.9,5.6,49.94,0.0,7.1,59.4,851.2,12.7,9.4,59.4,100.0,3286.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4122772807305865,False
63939,2026-08-10T22:16:54.286611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,2.8,9.7,0.0,1.5,3.0,226.9,226.7,226.3,25.0,25.1,26.0,850.1,10.7,49.89,0.0,4.9,59.4,852.9,1.0,0.8,59.4,100.0,3289.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4522705640460495,False
63970,2026-08-10T22:17:09.296568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.5,13.2,0.0,0.8,2.0,241.0,241.1,241.2,12.2,10.1,10.9,850.5,4.9,49.96,0.0,1.7,38.3,850.0,18.1,10.4,38.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3789485735906404,False
64001,2026-08-10T22:17:25.285363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,0.8,0.0,1.5,2.0,239.9,239.9,239.4,10.3,9.8,9.0,852.5,0.4,49.97,0.0,1.8,59.4,852.6,1.2,0.8,59.4,100.0,3288.0,3286.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39264363102283656,False
64032,2026-08-10T22:17:40.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.8,0.0,0.8,2.0,240.2,240.2,240.3,12.0,10.1,10.8,850.5,4.3,49.96,0.0,1.7,38.3,851.0,1.5,1.7,38.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37174061718012635,False
64094,2026-08-10T22:18:11.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,6.3,0.0,0.8,1.0,229.2,229.0,229.4,17.3,15.4,16.3,849.8,9.8,49.91,0.0,9.6,38.3,849.4,16.1,13.4,38.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3929552580628958,False
64156,2026-08-10T22:18:42.296537+00:00,external_ems_2,bess_2,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,1.6,1.2,8.1,0.0,0.8,2.0,239.8,231.8,232.2,18.0,16.4,16.6,849.8,9.8,49.92,0.0,7.7,38.3,851.0,1.7,1.8,38.3,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41538009343806825,False
64187,2026-08-10T22:18:58.296203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.6,12.3,0.0,1.6,3.0,239.0,239.0,238.4,10.3,9.8,9.1,852.5,0.3,49.97,0.0,1.8,59.0,850.9,12.6,13.4,59.0,100.0,3286.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41319392273412564,False
64249,2026-08-10T22:19:29.296056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.3,0.0,1.6,3.0,241.9,242.0,241.4,10.2,9.7,9.0,852.5,0.0,49.96,0.0,1.8,59.0,852.6,3.3,2.2,59.0,100.0,3286.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.398012124629165,False
64280,2026-08-10T22:19:44.296472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,9.4,0.0,0.8,1.0,231.4,230.9,231.4,17.3,15.6,16.2,849.8,11.2,49.92,0.0,4.2,38.3,851.0,1.8,1.7,38.3,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3794523235052245,False
64311,2026-08-10T22:20:00.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.9,14.3,0.0,1.6,2.0,237.8,237.8,237.3,10.3,9.9,9.1,852.5,1.2,49.97,0.0,1.8,59.0,851.6,15.5,10.3,59.0,100.0,3286.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4034839810104692,False
64342,2026-08-10T22:20:15.296740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.6,3.6,0.0,0.8,2.0,231.0,230.7,231.4,18.2,16.4,16.7,849.4,5.0,49.89,0.0,3.0,38.3,851.0,1.4,1.7,38.3,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.384960075339408,False
64404,2026-08-10T22:20:46.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.2,0.0,0.8,1.0,239.1,239.1,239.2,12.0,10.1,10.7,850.5,4.3,49.96,0.0,1.7,38.3,850.4,7.5,6.8,38.3,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3713779488604891,False
64435,2026-08-10T22:21:02.285345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.9,10.3,0.0,1.6,2.0,228.9,229.2,229.2,36.3,36.9,37.1,851.0,22.4,49.9,0.0,15.1,59.0,851.9,12.1,9.5,59.0,100.0,3289.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.47268906372946523,False
64466,2026-08-10T22:21:17.285856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.2,0.7,0.0,0.8,1.0,238.7,238.1,238.5,15.0,13.1,14.1,850.2,7.3,49.94,0.0,2.9,38.3,850.4,6.6,6.6,38.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3752299670000194,False
64497,2026-08-10T22:21:33.295514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.8,5.4,0.0,1.6,2.0,239.3,239.6,238.9,14.1,13.9,13.8,851.8,6.5,49.94,0.0,3.5,59.0,852.6,1.1,0.8,59.0,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40101806425650016,False
64559,2026-08-10T22:22:04.285317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,2.6,11.5,0.0,1.6,2.0,227.5,227.1,227.3,29.4,31.2,32.1,850.0,12.3,49.88,0.0,24.5,59.0,852.6,0.8,0.7,59.0,100.0,3287.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4705249984977723,False
64590,2026-08-10T22:22:19.296413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.3,0.0,0.8,2.0,241.3,241.3,241.4,13.4,11.4,12.2,850.3,6.9,49.95,0.0,1.8,38.3,850.4,6.6,6.5,38.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37890399842295003,False
64621,2026-08-10T22:22:35.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,1.2,0.0,1.6,2.0,240.2,240.3,239.6,10.2,9.8,9.0,852.4,0.0,49.96,0.0,1.8,59.0,852.6,1.2,0.9,59.0,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39475953900590444,False
64714,2026-08-10T22:23:21.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.0,13.2,0.0,0.8,1.0,239.7,239.3,239.4,13.1,11.1,11.8,850.0,3.6,49.96,0.0,4.7,38.3,850.0,16.8,14.4,38.3,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39002999718013925,False
64745,2026-08-10T22:23:37.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,0.4,0.0,1.6,2.0,238.7,238.8,238.1,10.3,9.8,9.0,852.4,0.6,49.97,0.0,1.8,59.0,852.6,1.0,0.9,59.0,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3956141169470175,False
64776,2026-08-10T22:23:52.295517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,19.2,0.0,0.8,1.0,226.9,226.5,226.9,27.0,26.8,25.7,849.6,20.8,49.89,0.0,13.6,38.3,851.0,1.6,1.8,38.3,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4011122802387225,False
64807,2026-08-10T22:24:08.297832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.7,0.0,1.6,2.0,241.2,241.3,240.7,10.2,9.8,9.0,852.3,-0.2,49.97,0.0,1.7,59.0,851.6,12.5,12.4,59.0,100.0,3287.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40235031542315886,False
64869,2026-08-10T22:24:39.285450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,2.1,0.0,1.6,2.0,230.9,230.3,230.0,10.3,9.8,9.1,852.4,0.8,49.97,0.0,6.6,59.0,852.2,2.9,3.0,59.0,100.0,3285.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.421810666787215,False
64900,2026-08-10T22:24:54.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,3.4,0.0,0.8,1.0,240.2,240.2,240.2,12.0,10.1,10.8,850.5,5.0,49.96,0.0,1.7,38.3,851.0,1.6,1.7,38.3,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3695002796378886,False
64931,2026-08-10T22:25:10.295954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.5,0.4,0.0,1.6,3.0,227.5,227.3,227.0,23.6,24.2,23.4,851.7,11.8,49.92,0.0,7.7,59.0,851.2,11.4,13.1,59.0,100.0,3285.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4466302352350965,False
64962,2026-08-10T22:25:25.285861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.5,8.9,0.0,0.7,2.0,232.8,232.9,232.9,18.5,17.2,17.9,849.5,10.5,49.9,0.0,4.8,38.3,851.0,1.6,1.7,38.3,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38350281116596346,False
65024,2026-08-10T22:25:56.286405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,3.4,0.0,0.8,1.0,238.8,238.7,238.8,12.0,10.2,10.7,850.5,4.7,49.96,0.0,1.7,38.3,849.7,8.1,11.3,38.3,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.373329710951403,False
65055,2026-08-10T22:26:12.286410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,2.0,3.8,0.0,1.6,3.0,226.7,226.4,225.9,16.0,14.5,15.1,850.6,4.7,49.89,0.0,17.5,59.0,852.6,0.9,0.9,59.0,100.0,3286.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.44596144468264487,False
65086,2026-08-10T22:26:27.285460+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,1.9,0.0,0.8,1.0,241.4,241.4,241.5,12.0,10.1,10.8,850.5,4.5,49.96,0.0,1.7,38.3,850.7,6.4,6.1,38.3,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3712111681490676,False
65117,2026-08-10T22:26:43.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.5,2.5,0.0,1.5,2.0,237.1,236.6,236.1,12.5,12.0,11.8,852.1,3.4,49.93,0.0,3.5,59.0,852.6,0.9,0.8,59.0,100.0,3288.0,3286.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3995235580347802,False
65210,2026-08-10T22:27:29.285393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,5.1,0.0,0.8,1.0,239.4,239.3,239.5,13.2,11.3,12.0,850.0,6.8,49.94,0.0,6.1,37.9,851.0,1.7,1.6,37.9,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37455452946313633,False
65241,2026-08-10T22:27:45.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,6.2,0.0,1.5,2.0,239.2,239.3,238.7,10.2,9.8,9.0,852.3,1.3,49.97,0.0,1.8,59.0,851.9,7.5,6.5,59.0,100.0,3287.0,3285.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39370622459605853,False
65272,2026-08-10T22:28:00.285913+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,1.1,9.3,0.0,0.7,1.0,228.9,228.5,229.4,19.0,16.5,17.1,849.9,10.9,49.88,0.0,3.7,37.9,851.0,1.6,1.7,37.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3915403161634879,False
65334,2026-08-10T22:28:31.285370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,2.9,0.0,0.7,2.0,231.9,231.4,231.8,16.1,14.4,15.1,850.0,7.0,49.93,0.0,7.2,37.9,850.7,4.1,3.3,37.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3869934995942647,False
65365,2026-08-10T22:28:47.296031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.4,16.1,0.0,1.5,2.0,238.0,237.7,237.1,10.2,9.8,9.1,852.3,1.1,49.97,0.0,1.7,59.0,850.9,17.2,17.1,59.0,100.0,3287.0,3285.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41954606379532927,False
65396,2026-08-10T22:29:02.295888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.7,4.2,0.0,0.7,1.0,229.8,229.4,230.1,19.1,17.0,17.3,849.3,6.2,49.88,0.0,2.2,37.9,851.0,2.0,1.7,37.9,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39130497996504626,False
65427,2026-08-10T22:29:18.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,13.0,0.0,1.5,3.0,241.6,241.7,241.1,10.1,9.8,8.9,852.3,0.0,49.97,0.0,1.7,59.0,851.6,13.0,7.5,59.0,100.0,3284.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4067847698002138,False
65489,2026-08-10T22:29:49.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.4,16.7,0.0,1.5,2.0,232.9,232.0,231.9,15.2,15.2,15.1,851.2,17.6,49.97,0.0,7.0,59.0,852.6,0.9,0.7,59.0,100.0,3288.0,3286.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4307177437779128,False
65520,2026-08-10T22:30:04.285885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.6,3.2,0.0,0.7,2.0,234.1,234.1,234.3,16.4,15.0,15.6,849.1,3.0,49.91,0.0,7.6,37.9,850.7,6.2,5.6,37.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38309840967042214,False
65551,2026-08-10T22:30:20.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,4.5,0.0,1.5,2.0,233.5,232.9,232.5,13.5,13.3,13.1,852.1,4.3,49.94,0.0,5.5,59.0,851.9,8.8,7.6,59.0,100.0,3287.0,3285.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41284163567230797,False
65582,2026-08-10T22:30:35.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,1.0,0.0,0.7,2.0,239.8,239.9,240.1,13.6,11.6,12.4,849.9,7.2,49.93,0.0,3.7,37.9,850.4,8.2,6.0,37.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3806339188476565,False
65644,2026-08-10T22:31:06.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.1,13.2,0.0,0.7,1.0,238.2,238.2,238.2,12.0,10.2,10.7,850.5,4.7,49.96,0.0,1.7,37.9,849.4,17.9,11.9,37.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38118476235255305,False
65675,2026-08-10T22:31:22.300803+00:00,external_ems_1,bess_1,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.7,2.0,0.9,22.8,0.0,1.5,2.0,230.0,230.1,229.4,31.2,31.2,29.2,851.7,23.4,49.89,0.0,3.8,59.0,852.6,0.6,0.9,59.0,100.0,3288.0,3286.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4481846459245565,False
65737,2026-08-10T22:31:53.296168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.4,0.0,1.5,2.0,239.7,239.9,239.2,10.2,9.8,8.9,852.3,0.0,49.97,0.0,1.7,59.0,851.9,6.4,5.5,59.0,100.0,3287.0,3285.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3934528331150352,False
65799,2026-08-10T22:32:24.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.8,4.0,0.0,1.5,2.0,237.8,237.1,236.7,13.1,12.9,12.7,851.8,4.8,49.93,0.0,4.5,59.0,852.6,0.8,0.8,59.0,100.0,3288.0,3286.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3998266311441983,False
65830,2026-08-10T22:32:39.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,2.4,0.0,0.7,1.0,239.8,239.7,239.9,12.0,10.2,10.8,850.5,4.5,49.96,0.0,3.2,37.9,851.0,2.1,1.7,37.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37271775440430494,False
65861,2026-08-10T22:32:55.295509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,10.8,0.0,1.5,2.0,238.5,238.5,237.9,10.3,9.8,9.0,852.3,1.5,49.97,0.0,1.8,58.6,851.6,12.3,10.4,58.6,100.0,3284.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3991548500295375,False
65892,2026-08-10T22:33:10.296143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,0.5,0.0,0.7,1.0,229.3,229.0,229.4,18.5,16.6,16.9,848.9,2.8,49.9,0.0,4.3,37.9,850.7,3.3,2.2,37.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3986365191160936,False
65954,2026-08-10T22:33:41.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,8.9,0.0,0.7,2.0,231.9,231.6,232.0,17.6,15.8,16.5,849.9,11.1,49.93,0.0,4.2,37.9,851.0,2.2,1.6,37.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38256754290902695,False
65985,2026-08-10T22:33:57.285991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.4,2.3,0.0,1.5,2.0,227.2,226.9,226.8,19.5,19.5,19.9,851.5,9.1,49.94,0.0,8.5,58.6,851.9,11.4,8.9,58.6,100.0,3282.0,3280.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4395795960062016,False
66016,2026-08-10T22:34:12.285358+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.8,19.8,0.0,0.7,1.0,229.1,228.3,228.7,24.2,23.2,21.4,850.2,21.5,49.89,0.0,16.5,37.9,851.0,1.7,1.7,37.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40488247899781765,False
66047,2026-08-10T22:34:28.285922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,2.4,0.0,1.5,2.0,240.3,240.4,239.8,10.1,9.8,9.0,852.3,0.3,49.97,0.0,1.8,58.6,852.2,2.7,2.5,58.6,100.0,3286.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3988735839368159,False
66109,2026-08-10T22:34:59.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.4,0.3,0.0,1.5,1.0,227.3,227.2,226.9,19.4,19.3,19.2,851.2,10.5,49.92,0.0,12.2,58.6,851.6,10.2,11.2,58.6,100.0,3287.0,3286.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.45151692017756523,False
66140,2026-08-10T22:35:14.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.0,5.5,0.0,0.7,1.0,237.9,237.2,237.5,14.2,12.2,13.2,850.0,6.9,49.94,0.0,3.1,37.9,850.0,12.4,10.3,37.9,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38820462671590067,False
66171,2026-08-10T22:35:30.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.3,4.1,0.0,1.5,1.0,234.4,233.9,233.4,15.8,15.9,15.9,851.6,9.0,49.93,0.0,6.5,58.6,851.9,4.9,3.9,58.6,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41273243531389403,False
66202,2026-08-10T22:35:45.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,0.9,0.0,0.7,2.0,238.2,237.9,238.0,12.0,10.1,10.7,850.5,4.4,49.96,0.0,1.7,37.9,850.7,5.3,4.7,37.9,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3774117238534888,False
66264,2026-08-10T22:36:16.296885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,6.3,0.0,0.7,2.0,239.8,239.8,239.9,12.0,10.1,10.7,850.5,4.3,49.96,0.0,1.8,37.9,849.4,10.6,9.7,37.9,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3766463585112915,False
66295,2026-08-10T22:36:32.295423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,0.9,0.0,1.5,2.0,239.6,239.4,238.8,10.3,9.8,9.1,852.3,1.9,49.97,0.0,1.7,58.6,852.6,1.0,0.7,58.6,100.0,3287.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3970370366579894,False
66326,2026-08-10T22:36:47.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.1,6.9,0.0,0.7,2.0,233.3,232.5,233.0,15.5,13.6,14.5,849.9,8.6,49.93,0.0,6.6,37.9,851.0,1.7,1.7,37.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3801694414557721,False
66357,2026-08-10T22:37:03.285362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,10.7,0.0,1.5,2.0,238.9,239.0,238.4,10.2,9.7,8.9,852.3,0.2,49.97,0.0,1.8,58.6,851.6,10.9,9.2,58.6,100.0,3284.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.402146565090923,False
66419,2026-08-10T22:37:34.286266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.3,4.3,0.0,1.5,2.0,241.7,241.5,240.9,10.1,9.8,9.0,852.2,0.3,49.97,0.0,1.6,58.6,851.9,4.6,4.5,58.6,100.0,3284.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39983565102036067,False
66450,2026-08-10T22:37:49.286530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,5.8,0.0,0.7,1.0,238.2,238.0,238.0,13.4,11.3,12.1,850.3,7.2,49.96,0.0,1.8,37.9,851.0,1.4,2.5,37.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37670011571784023,False
66481,2026-08-10T22:38:05.285422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.6,6.7,0.0,1.5,2.0,234.3,234.3,233.7,12.2,11.7,11.3,852.2,2.7,49.97,0.0,3.7,58.6,851.6,9.4,8.3,58.6,100.0,3288.0,3286.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4079327447278772,False
66512,2026-08-10T22:38:20.296112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,4.4,0.0,0.7,1.0,233.7,233.3,233.8,16.6,14.9,15.5,849.6,5.8,49.91,0.0,7.6,37.9,851.0,1.4,1.6,37.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38003504460450954,False
66574,2026-08-10T22:38:51.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,5.3,0.0,0.7,1.0,238.5,238.5,238.6,12.0,10.1,10.7,850.5,3.1,49.96,0.0,1.7,37.9,850.4,8.4,7.8,37.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3746158157058675,False
66605,2026-08-10T22:39:07.296679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,1.4,16.5,0.0,1.5,2.0,229.8,229.8,229.6,37.9,38.4,37.7,850.8,20.1,49.9,0.0,14.7,58.6,852.2,3.6,2.9,58.6,100.0,3284.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.47060695199187297,False
66636,2026-08-10T22:39:22.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,3.2,0.0,0.7,1.0,241.6,241.5,241.5,12.1,10.1,10.8,850.4,4.9,49.96,0.0,1.8,37.9,850.4,8.1,7.2,37.9,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37985692019837003,False
66667,2026-08-10T22:39:38.296015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,0.1,0.0,1.5,2.0,240.3,240.4,239.8,10.2,9.8,9.0,851.8,1.2,49.95,0.0,1.7,58.6,852.6,1.3,0.9,58.6,100.0,3287.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40151052352479755,False
66729,2026-08-10T22:40:09.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.1,18.7,0.0,1.5,2.0,232.7,232.7,232.4,30.7,30.7,30.4,851.5,19.6,49.91,0.0,12.3,58.6,852.6,0.9,0.7,58.6,100.0,3287.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4535525970002829,False
66791,2026-08-10T22:40:40.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.5,2.0,238.9,238.9,238.3,10.3,9.8,9.1,852.2,1.1,49.97,0.0,1.7,58.6,852.6,1.2,0.7,58.6,100.0,3287.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3996492159670547,False
66822,2026-08-10T22:40:55.296319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.7,16.1,0.0,0.7,1.0,226.4,226.0,226.4,29.6,28.7,29.4,848.3,17.9,49.88,0.0,2.0,37.5,851.0,1.8,1.7,37.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4239978202078197,False
66884,2026-08-10T22:41:26.295453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,1.1,0.0,0.7,2.0,237.6,237.6,237.8,13.5,11.6,12.3,850.3,6.7,49.96,0.0,1.8,37.5,850.0,7.8,7.7,37.5,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3776483521212308,False
66915,2026-08-10T22:41:42.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,4.6,0.0,1.5,1.0,238.0,238.0,237.5,10.3,9.7,9.1,852.2,1.3,49.97,0.0,5.2,58.6,851.9,5.9,4.6,58.6,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3996625612726836,False
66946,2026-08-10T22:41:57.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.5,0.0,0.8,1.0,239.9,239.9,240.0,12.0,10.1,10.7,850.5,4.4,49.96,0.0,1.8,37.5,851.0,1.9,1.7,37.5,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3722583971807499,False
66977,2026-08-10T22:42:13.285580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,15.0,0.0,1.5,1.0,240.9,241.0,240.4,10.1,9.8,8.9,851.6,2.1,49.97,0.0,1.7,58.6,850.9,17.1,11.3,58.6,100.0,3277.0,3276.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4177275493016348,False
67039,2026-08-10T22:42:44.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,1.0,0.0,1.5,2.0,240.3,240.3,239.8,10.2,9.8,9.0,852.1,0.1,49.97,0.0,1.7,58.6,852.6,1.1,0.7,58.6,100.0,3284.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39805811437562016,False
67070,2026-08-10T22:42:59.285981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.7,0.0,0.7,1.0,239.6,239.6,239.7,12.0,10.1,10.7,850.5,3.2,49.96,0.0,1.7,37.5,850.7,5.9,5.3,37.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3728601193018742,False
67101,2026-08-10T22:43:15.297602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.9,14.3,0.0,1.5,3.0,228.4,228.0,228.2,30.1,31.6,31.4,850.3,15.0,49.91,0.0,9.3,58.6,852.2,0.7,0.7,58.6,100.0,3279.0,3276.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4618381278624552,False
67132,2026-08-10T22:43:30.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,1.4,0.0,0.8,2.0,238.2,237.8,238.1,14.7,12.8,13.7,850.1,7.3,49.94,0.0,3.7,37.5,850.4,8.7,7.5,37.5,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3789319017010101,False
67194,2026-08-10T22:44:01.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,8.6,0.0,0.7,1.0,238.0,238.0,238.1,12.1,10.1,10.8,850.5,4.4,49.96,0.0,1.8,37.5,850.0,13.0,11.3,37.5,100.0,3270.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38729338256408086,False
67225,2026-08-10T22:44:17.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,2.4,9.7,0.0,1.4,2.0,229.7,229.1,229.3,29.5,31.4,31.7,849.8,10.9,49.89,0.0,13.1,58.6,852.2,1.2,0.9,58.6,100.0,3287.0,3285.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4603088533883958,False
67256,2026-08-10T22:44:32.296129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.7,0.0,0.8,1.0,240.5,240.4,240.6,12.0,10.1,10.7,850.5,4.3,49.96,0.0,1.7,37.5,851.0,1.6,1.7,37.5,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3722258619777626,False
67349,2026-08-10T22:45:19.285608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,2.1,0.0,1.4,2.0,240.2,240.4,239.8,13.3,13.1,13.0,851.5,5.3,49.94,0.0,3.9,58.6,851.9,7.4,7.2,58.6,100.0,3283.0,3281.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41460752722081756,False
67380,2026-08-10T22:45:34.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,7.7,0.0,0.8,1.0,231.6,231.3,231.7,17.5,15.8,16.5,849.8,9.5,49.92,0.0,6.1,37.5,851.0,1.8,1.7,37.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38065533074632124,False
67411,2026-08-10T22:45:50.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,0.7,0.0,1.4,2.0,238.2,238.3,237.7,10.3,9.8,9.0,852.2,1.3,49.97,0.0,1.8,58.6,852.2,2.0,2.1,58.6,100.0,3287.0,3285.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4136939258875116,False
67442,2026-08-10T22:46:05.285426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.3,19.3,0.0,0.8,1.0,228.7,228.3,228.5,26.3,25.3,24.2,849.7,21.2,49.88,0.0,3.4,37.5,851.0,1.9,1.7,37.5,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40024202060787073,False
67504,2026-08-10T22:46:36.285348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.1,4.0,0.0,0.8,1.0,239.9,239.3,239.6,12.0,10.4,10.8,850.5,2.6,49.96,0.0,1.8,37.5,850.4,6.6,6.0,37.5,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3745511763232644,False
