id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
74231,2026-08-10T23:42:40.297304+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,3.2,0.0,1.6,2.0,241.7,241.8,241.2,10.1,9.7,9.0,851.5,-0.1,49.96,0.0,1.8,56.7,851.6,3.1,2.1,56.7,100.0,3282.0,3280.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4006919176801847,False
74262,2026-08-10T23:42:55.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,3.3,0.0,0.8,1.0,240.2,240.3,240.3,12.1,10.1,10.7,850.1,4.9,49.95,0.0,1.7,35.5,850.7,1.6,1.7,35.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3895615687048416,False
74324,2026-08-10T23:43:26.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.6,2.4,0.0,0.8,1.0,233.1,232.8,233.3,17.3,15.5,16.0,849.1,4.4,49.9,0.0,6.8,35.5,850.7,2.0,1.7,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39833535661002556,False
74355,2026-08-10T23:43:42.295588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,1.5,0.0,1.6,1.0,239.7,239.8,239.3,10.2,9.7,9.0,851.5,-0.5,49.95,0.0,5.4,56.7,851.9,1.0,0.7,56.7,100.0,3283.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3992523722506529,False
74386,2026-08-10T23:43:57.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.6,0.0,0.8,1.0,238.7,238.6,238.7,12.0,10.1,10.7,850.2,3.3,49.96,0.0,1.7,35.5,850.4,6.9,6.2,35.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3914204116679345,False
74417,2026-08-10T23:44:13.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,1.8,7.1,0.0,1.6,2.0,226.9,226.6,226.0,17.4,15.5,16.7,850.1,8.4,49.9,0.0,5.8,56.7,851.9,1.3,0.9,56.7,100.0,3283.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42297102674978526,False
74479,2026-08-10T23:44:44.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.9,5.1,0.0,1.6,1.0,233.5,232.9,232.5,14.2,14.1,14.1,851.0,5.8,49.94,0.0,3.3,56.7,851.9,0.7,0.7,56.7,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4072985931304618,False
74510,2026-08-10T23:44:59.285572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.5,0.0,0.8,1.0,237.8,237.7,237.8,12.0,10.1,10.8,850.2,2.7,49.96,0.0,3.6,35.5,850.4,6.2,5.8,35.5,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3967429867233209,False
74541,2026-08-10T23:45:15.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,2.3,5.1,0.0,1.6,1.0,230.0,229.3,229.4,24.4,25.9,26.4,849.6,6.0,49.9,0.0,4.0,56.7,851.9,0.9,0.8,56.7,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4355075775284273,False
74572,2026-08-10T23:45:30.286079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,5.1,0.0,0.8,1.0,234.9,234.1,234.4,14.7,12.9,13.7,850.2,5.4,49.96,0.0,4.7,35.5,850.0,10.5,8.2,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40010512568315476,False
74634,2026-08-10T23:46:01.285353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.7,8.2,0.0,0.8,1.0,226.4,226.8,226.8,24.6,23.9,24.9,848.0,9.9,49.88,0.0,2.0,35.5,850.7,1.7,1.6,35.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42657862328654655,False
74696,2026-08-10T23:46:32.285423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,0.0,0.0,0.8,2.0,235.5,235.0,235.3,14.4,12.5,13.4,849.8,6.8,49.95,0.0,3.3,35.5,850.0,6.8,9.0,35.5,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4134668376257406,False
74727,2026-08-10T23:46:48.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,4.0,0.0,1.5,2.0,238.0,238.1,237.5,10.3,9.8,9.0,851.5,0.5,49.97,0.0,1.7,56.7,851.2,4.5,4.0,56.7,100.0,3281.0,3279.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3981262221657485,False
74789,2026-08-10T23:47:19.296134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,13.5,0.0,1.5,2.0,241.2,241.3,240.7,10.1,9.8,9.0,851.5,-0.5,49.97,0.0,4.3,56.7,851.2,13.0,12.3,56.7,100.0,3281.0,3279.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40604486051346067,False
74820,2026-08-10T23:47:34.295950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,2.9,6.4,0.0,0.8,1.0,228.2,227.7,228.0,31.3,30.9,31.0,847.8,8.2,49.87,0.0,4.4,35.5,850.7,1.8,1.7,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4465595421709602,False
74851,2026-08-10T23:47:50.295465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,1.1,0.0,1.5,1.0,240.4,240.5,239.9,10.1,9.7,9.1,851.5,-0.1,49.97,0.0,1.8,56.7,851.6,1.0,0.9,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3950836202113541,False
74882,2026-08-10T23:48:05.295436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,0.9,0.0,0.8,1.0,239.8,239.8,239.8,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.8,35.5,850.4,5.4,4.5,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39197530841393863,False
74944,2026-08-10T23:48:36.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.4,0.6,0.0,0.8,1.0,236.6,235.9,236.3,15.5,13.5,14.4,849.6,7.6,49.91,0.0,5.7,35.5,850.0,7.0,6.6,35.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39348591362135343,False
74975,2026-08-10T23:48:52.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,5.5,0.0,1.5,2.0,231.8,231.4,231.1,15.4,15.4,15.3,850.8,6.5,49.93,0.0,6.4,56.7,851.9,1.0,0.8,56.7,100.0,3284.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4096368644982451,False
75006,2026-08-10T23:49:07.296228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,8.4,0.0,0.8,1.0,238.5,238.4,238.5,12.0,10.1,10.8,850.2,2.1,49.96,0.0,1.7,35.5,849.7,10.5,10.9,35.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38767749824644937,False
75037,2026-08-10T23:49:23.296353+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.1,0.5,1.5,22.3,0.0,1.5,1.0,230.7,230.7,230.6,37.8,38.1,38.3,850.1,23.3,49.89,0.0,9.8,56.7,851.6,1.0,0.8,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4682653431805125,False
75099,2026-08-10T23:49:54.295438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,5.5,0.0,1.5,1.0,239.4,239.4,238.9,10.2,9.7,9.0,851.5,0.9,49.97,0.0,1.8,56.7,851.2,6.4,6.2,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3929663937639089,False
75130,2026-08-10T23:50:09.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.0,0.0,0.8,1.0,229.4,228.8,229.2,17.3,15.5,16.3,849.6,8.6,49.94,0.0,7.1,35.5,850.0,8.6,8.5,35.5,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40958154724125123,False
75161,2026-08-10T23:50:25.285309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.7,6.9,0.0,1.5,1.0,234.4,234.4,234.0,14.7,14.6,14.5,850.9,7.7,49.94,0.0,4.4,56.7,851.6,0.8,0.8,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40251946255242066,False
75254,2026-08-10T23:51:11.295733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.1,1.5,0.0,0.8,1.0,230.0,229.4,230.1,18.9,16.8,17.1,848.9,4.8,49.88,0.0,2.0,35.5,850.0,6.3,5.8,35.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.404330205205659,False
75285,2026-08-10T23:51:27.295441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,3.7,0.0,1.5,1.0,240.3,240.4,239.8,10.2,9.7,9.1,851.5,0.1,49.97,0.0,1.8,56.7,851.2,3.8,3.6,56.7,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39316006366288125,False
75316,2026-08-10T23:51:42.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,2.9,0.0,0.8,1.0,240.0,239.6,239.8,13.1,11.2,11.9,850.1,6.6,49.96,0.0,1.7,35.5,850.4,3.7,3.1,35.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38714340097448346,False
75347,2026-08-10T23:51:58.296074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,5.5,0.0,1.5,2.0,238.2,238.3,237.6,10.3,9.7,9.1,850.7,6.5,49.97,0.0,1.7,56.7,851.6,1.0,0.8,56.7,100.0,3283.0,3281.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3992458481467037,False
75409,2026-08-10T23:52:29.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,14.6,0.0,1.5,1.0,240.0,240.0,239.4,10.2,9.8,9.0,851.5,0.1,49.97,0.0,1.7,56.7,850.2,14.7,15.8,56.7,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4070306668584826,False
75440,2026-08-10T23:52:44.295436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.3,0.0,0.8,1.0,238.5,238.4,238.6,12.0,10.1,10.6,850.2,3.5,49.96,0.0,1.7,35.5,850.0,5.8,5.7,35.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38590769950625586,False
75471,2026-08-10T23:53:00.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.9,11.0,0.0,1.5,1.0,226.9,226.8,225.9,19.8,19.6,19.4,850.7,11.8,49.9,0.0,15.3,56.7,851.6,0.8,0.9,56.7,100.0,3284.0,3283.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4373470510679412,False
75502,2026-08-10T23:53:15.295528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,5.8,0.0,0.8,2.0,242.0,241.6,241.7,12.0,10.1,10.8,850.1,4.8,49.96,0.0,1.7,35.1,849.7,10.6,9.4,35.1,100.0,3273.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39150480540996885,False
75564,2026-08-10T23:53:46.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.3,1.9,0.0,0.7,1.0,238.5,237.8,238.1,14.0,12.1,13.0,849.7,6.6,49.95,0.0,2.4,35.1,850.0,8.5,7.1,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38700630618532755,False
75595,2026-08-10T23:54:02.285370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,0.9,0.0,1.6,1.0,237.6,237.1,236.7,11.7,11.3,11.0,851.2,1.8,49.97,0.0,1.8,56.7,851.6,0.9,0.8,56.7,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3992092013597555,False
75626,2026-08-10T23:54:17.295720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,10.6,0.0,0.7,2.0,238.0,237.9,238.0,12.0,10.1,10.7,850.2,4.8,49.96,0.0,1.7,35.1,849.0,15.4,16.3,35.1,100.0,3269.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40631890660081305,False
75657,2026-08-10T23:54:33.295664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.9,5.9,0.0,1.6,1.0,231.9,231.3,231.3,21.2,22.5,22.9,850.0,6.9,49.9,0.0,5.4,56.7,851.9,1.0,0.9,56.7,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.43150004843489925,False
75750,2026-08-10T23:55:19.296128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,7.7,0.0,0.7,2.0,228.4,228.0,228.5,21.6,20.8,20.5,849.0,13.0,49.89,0.0,17.0,35.1,850.4,5.3,4.8,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4103386373642147,False
75781,2026-08-10T23:55:35.296594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,5.7,0.0,1.6,1.0,241.1,241.4,240.7,10.3,9.9,9.1,851.4,0.2,49.97,0.0,2.1,56.7,851.2,5.9,6.0,56.7,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4021540696652526,False
75812,2026-08-10T23:55:50.285940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,8.4,0.0,0.7,2.0,233.0,232.7,233.0,16.7,14.8,15.6,849.5,10.0,49.92,0.0,5.6,35.1,850.7,1.6,1.7,35.1,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3900598679382601,False
75874,2026-08-10T23:56:21.296225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.8,18.8,0.0,0.7,1.0,228.0,227.0,227.5,22.9,20.7,19.5,849.9,21.0,49.88,0.0,6.2,35.1,850.7,2.2,1.6,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4150771733583727,False
75905,2026-08-10T23:56:37.295904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,4.3,0.0,1.6,2.0,241.5,241.7,241.0,10.2,9.8,9.0,851.5,-0.1,49.97,0.0,1.8,56.3,851.2,4.2,3.4,56.3,100.0,3284.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3983462669491339,False
75936,2026-08-10T23:56:52.285459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.2,0.0,0.7,2.0,239.5,239.4,239.5,12.0,10.1,10.8,850.1,4.6,49.96,0.0,1.7,35.1,850.7,1.4,1.7,35.1,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3821453680051101,False
75967,2026-08-10T23:57:08.295488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.3,1.7,0.0,1.6,2.0,226.7,226.4,225.9,16.5,14.9,15.5,849.6,5.9,49.89,0.0,4.9,56.3,850.9,7.6,7.5,56.3,100.0,3281.0,3279.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.43619923648637776,False
76029,2026-08-10T23:57:39.285675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.1,0.7,0.0,1.6,1.0,238.0,238.1,237.5,11.1,10.6,10.1,850.8,0.4,49.93,0.0,3.9,56.3,851.9,1.1,0.8,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4029436444208084,False
76060,2026-08-10T23:57:54.296246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.5,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.1,10.7,850.1,4.8,49.96,0.0,1.7,35.1,850.0,7.3,7.2,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38580914837615166,False
76091,2026-08-10T23:58:10.296377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,9.9,0.0,1.6,1.0,226.9,226.6,226.2,16.2,15.0,15.0,850.9,11.5,49.89,0.0,12.9,56.3,851.9,1.6,0.7,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4326534191181565,False
76122,2026-08-10T23:58:25.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,12.3,0.0,0.7,1.0,240.4,240.4,240.5,12.1,10.1,10.8,850.1,4.8,49.96,0.0,1.7,35.1,849.7,17.1,15.5,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3973196631573334,False
76184,2026-08-10T23:58:56.295845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.9,12.9,0.0,0.7,1.0,228.4,228.0,228.3,21.1,20.2,20.1,848.8,14.5,49.91,0.0,11.8,35.1,850.7,1.6,1.6,35.1,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4091580909546104,False
76215,2026-08-10T23:59:12.285628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.3,5.5,0.0,1.6,1.0,233.0,232.5,232.2,13.4,12.8,12.7,850.6,4.8,49.91,0.0,6.7,56.3,850.9,10.3,8.2,56.3,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42011655022393624,False
76277,2026-08-10T23:59:43.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.1,2.0,0.0,1.6,1.0,237.8,237.2,236.8,12.8,12.6,12.4,851.0,4.6,49.93,0.0,3.8,56.3,850.9,6.6,6.1,56.3,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40930559694064683,False
76339,2026-08-11T00:00:14.325872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,15.2,0.0,1.6,1.0,238.1,238.1,237.5,10.2,9.8,9.1,851.4,0.2,49.97,0.0,1.8,56.3,850.2,15.4,12.8,56.3,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41592522133222615,False
76370,2026-08-11T00:00:29.286415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.0,0.4,0.0,0.7,1.0,229.8,229.5,230.1,19.1,17.0,17.3,849.0,5.2,49.87,0.0,7.3,35.1,850.0,5.6,5.4,35.1,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41261501959814095,False
76401,2026-08-11T00:00:45.296869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,2.8,0.0,1.6,1.0,240.6,240.7,240.1,10.1,9.8,9.0,851.4,0.2,49.97,0.0,1.8,56.3,851.6,3.0,2.8,56.3,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39796618666383515,False
76432,2026-08-11T00:01:00.295527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.0,0.0,0.7,1.0,240.2,240.1,240.2,12.0,10.1,10.7,850.1,4.4,49.95,0.0,1.7,35.1,850.7,1.4,1.7,35.1,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3822307646187652,False
76494,2026-08-11T00:01:31.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.5,9.1,0.0,0.7,1.0,233.6,233.4,233.8,17.6,15.7,16.4,849.2,11.0,49.9,0.0,5.5,35.1,850.7,1.9,1.7,35.1,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38937365484704173,False
76525,2026-08-11T00:01:47.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,6.6,0.0,1.6,1.0,231.4,231.0,230.7,14.9,14.8,14.8,850.8,7.4,49.93,0.0,8.3,56.3,851.9,0.8,0.8,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4141958951586726,False
76556,2026-08-11T00:02:02.296239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,7.0,0.0,0.7,2.0,238.8,238.8,238.9,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,35.1,850.0,11.5,9.4,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38801732737696404,False
76587,2026-08-11T00:02:18.295725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.5,4.2,0.0,1.6,1.0,227.0,226.7,226.6,20.6,20.4,21.1,849.7,9.8,49.89,0.0,4.0,56.3,851.2,5.6,4.5,56.3,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4353235958181265,False
76649,2026-08-11T00:02:49.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.5,3.4,0.0,1.6,1.0,235.3,234.9,234.7,12.9,12.6,12.4,851.1,4.5,49.92,0.0,4.2,56.3,851.6,1.1,0.7,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4027264843336698,False
76680,2026-08-11T00:03:04.295535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,7.7,0.0,0.7,1.0,238.5,238.4,238.6,12.0,10.2,10.8,850.1,4.9,49.96,0.0,1.6,35.1,849.4,12.6,12.0,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38618704752270266,False
76711,2026-08-11T00:03:20.295539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,2.7,7.6,0.0,1.6,1.0,229.1,228.4,228.7,26.6,28.6,29.0,848.9,8.4,49.89,0.0,4.2,56.3,851.6,0.8,0.8,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4522892588491682,False
76742,2026-08-11T00:03:35.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.3,0.0,0.7,1.0,240.7,240.7,240.8,12.1,10.1,10.7,850.1,4.7,49.96,0.0,1.8,35.1,850.0,6.0,5.0,35.1,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38816408586576456,False
76804,2026-08-11T00:04:06.285315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,8.8,0.0,0.7,2.0,229.1,228.7,229.0,17.2,15.4,16.1,849.7,10.5,49.93,0.0,7.1,35.1,850.7,1.7,1.6,35.1,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4181536744861331,False
76835,2026-08-11T00:04:22.295432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,0.5,0.0,1.6,1.0,240.4,240.7,240.1,11.5,11.1,10.7,851.2,1.7,49.94,0.0,3.1,56.3,851.6,1.2,0.7,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39689678101612424,False
76866,2026-08-11T00:04:37.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.4,1.0,0.0,0.7,2.0,234.2,233.3,233.7,15.8,14.0,14.7,849.6,7.9,49.92,0.0,7.2,35.1,850.0,6.9,6.1,35.1,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39418881749630147,False
76897,2026-08-11T00:04:53.286229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,4.7,0.0,1.5,1.0,237.9,237.9,237.3,10.3,9.8,9.0,851.5,0.9,49.97,0.0,1.7,56.3,851.2,5.6,5.3,56.3,100.0,3282.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3969705632787359,False
76959,2026-08-11T00:05:24.285760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,11.5,0.0,1.5,3.0,240.2,240.2,239.7,10.2,9.7,9.0,851.4,0.2,49.97,0.0,1.7,56.3,850.6,11.7,13.5,56.3,100.0,3273.0,3270.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4247473511332113,False
76990,2026-08-11T00:05:39.285330+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,1.7,1.2,21.1,0.0,0.7,1.0,228.5,228.2,228.3,31.9,31.7,30.2,849.5,22.9,49.89,0.0,16.8,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42492240581140994,False
77021,2026-08-11T00:05:55.296301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.1,7.6,0.0,1.5,1.0,226.5,226.3,225.9,16.2,15.4,15.6,850.8,8.6,49.91,0.0,4.9,56.3,851.9,1.0,0.8,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42323582216820554,False
77052,2026-08-11T00:06:10.285317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,7.5,0.0,0.7,1.0,239.4,239.0,239.1,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,34.7,850.0,12.0,10.7,34.7,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38939504450421036,False
77114,2026-08-11T00:06:41.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,4.7,0.0,0.7,2.0,240.8,240.9,241.0,12.9,11.0,11.7,849.8,6.6,49.94,0.0,3.3,34.7,850.7,1.9,1.6,34.7,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3855814369316203,False
77145,2026-08-11T00:06:57.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,6.9,0.0,1.5,1.0,232.2,231.7,231.4,15.3,15.3,15.2,850.7,7.8,49.93,0.0,6.8,56.3,851.6,0.9,0.6,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4142457285061715,False
77176,2026-08-11T00:07:12.296237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,11.1,0.0,0.7,2.0,238.2,238.0,238.2,12.0,10.1,10.7,850.1,3.6,49.96,0.0,1.8,34.7,849.0,14.7,16.6,34.7,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.401242910089449,False
77207,2026-08-11T00:07:28.285317+00:00,external_ems_1,bess_1,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.7,2.3,0.3,20.7,0.0,1.5,1.0,229.6,229.9,229.2,32.9,32.7,30.6,850.9,23.3,49.88,0.0,4.5,56.3,851.2,2.6,2.8,56.3,100.0,3281.0,3280.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4607862695224747,False
77269,2026-08-11T00:07:59.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.5,0.0,1.5,1.0,239.9,239.9,239.3,10.2,9.8,9.0,851.4,0.3,49.97,0.0,1.8,56.3,851.6,0.8,0.9,56.3,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39929397888341295,False
77331,2026-08-11T00:08:30.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.7,1.2,0.0,1.5,1.0,237.6,236.9,236.6,13.3,13.0,12.8,850.9,5.0,49.93,0.0,5.7,56.3,851.6,3.8,2.3,56.3,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40574259321602074,False
77362,2026-08-11T00:08:45.285520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,7.5,0.0,0.7,2.0,231.9,231.7,232.0,17.0,15.1,15.7,849.3,9.2,49.91,0.0,5.8,34.7,850.7,1.7,1.7,34.7,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39171130393358894,False
77424,2026-08-11T00:09:16.285902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.2,2.6,0.0,0.7,1.0,231.7,231.5,231.9,18.6,16.8,17.1,848.5,3.8,49.89,0.0,4.6,34.7,850.7,1.2,1.8,34.7,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4072590926863284,False
77455,2026-08-11T00:09:32.285508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,2.7,0.0,1.5,1.0,240.9,241.0,240.4,10.1,9.7,8.9,851.4,-0.2,49.97,0.0,1.6,56.3,851.6,2.5,2.7,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4004908758301325,False
77486,2026-08-11T00:09:47.296485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.3,0.0,0.7,2.0,239.4,239.1,239.2,12.1,10.1,10.7,850.1,4.3,49.96,0.0,1.7,34.7,850.7,2.0,1.6,34.7,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38376252462806293,False
77517,2026-08-11T00:10:03.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.4,5.8,0.0,1.5,1.0,229.4,229.0,228.7,15.3,15.2,15.2,850.5,6.9,49.91,0.0,9.1,56.3,851.9,1.1,0.8,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42236076715201915,False
77579,2026-08-11T00:10:34.285888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.3,11.2,0.4,1.5,2.0,232.2,231.6,231.4,14.3,14.2,14.3,850.9,6.3,49.93,0.0,6.3,55.9,850.6,17.5,11.0,56.3,100.0,3280.0,3278.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.5001558720203179,False
77610,2026-08-11T00:10:49.285413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.1,0.0,0.8,2.0,239.0,239.0,239.1,12.0,10.1,10.7,850.1,3.9,49.96,0.0,1.7,34.7,850.0,8.0,7.3,34.7,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37978083957003594,False
77641,2026-08-11T00:11:05.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.0,8.6,0.0,1.5,1.0,227.7,227.5,227.2,18.0,17.7,18.0,850.6,9.5,49.9,0.0,10.8,55.9,851.6,0.9,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4281907119001261,False
77672,2026-08-11T00:11:20.295963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.7,0.0,0.8,1.0,241.9,241.6,241.7,13.9,12.0,12.9,849.7,6.6,49.95,0.0,1.7,34.7,849.7,9.3,8.9,34.7,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39486144366826426,False
77734,2026-08-11T00:11:51.285474+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.5,0.0,0.8,2.0,240.7,240.7,240.8,12.0,10.1,10.8,850.1,4.4,49.96,0.0,1.7,34.7,850.0,8.9,7.4,34.7,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3815053731230569,False
77765,2026-08-11T00:12:07.295750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.8,1.6,0.0,1.5,1.0,229.4,229.0,228.5,16.0,14.5,15.4,850.8,3.0,49.89,0.0,5.3,55.9,851.6,1.4,0.7,55.9,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42358475464013556,False
77796,2026-08-11T00:12:22.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,16.7,0.0,0.8,1.0,237.9,237.5,237.7,12.3,10.4,11.0,849.7,2.1,49.93,0.0,6.9,34.7,849.7,18.8,12.6,34.7,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4197262671566613,False
77889,2026-08-11T00:13:09.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,12.7,0.0,1.5,1.0,238.5,238.6,238.0,10.2,9.7,9.0,851.4,0.8,49.97,0.0,1.8,55.9,850.6,13.5,11.2,55.9,100.0,3276.0,3275.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4128318595837162,False
77920,2026-08-11T00:13:24.296021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,9.4,0.0,0.8,1.0,228.2,227.8,228.1,21.5,20.4,20.6,849.5,13.7,49.91,0.0,11.2,34.7,850.4,4.3,4.5,34.7,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4003821716210329,False
77951,2026-08-11T00:13:40.286074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,4.6,0.0,1.5,1.0,241.7,241.9,241.2,10.1,9.7,9.0,851.3,0.2,49.97,0.0,1.8,55.9,851.2,4.8,3.9,55.9,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4016211559393775,False
77982,2026-08-11T00:13:55.285829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,9.2,0.0,0.8,1.0,231.9,231.6,232.0,17.5,15.7,16.2,849.4,11.0,49.92,0.0,7.4,34.7,850.7,1.8,1.6,34.7,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3844992144096995,False
78044,2026-08-11T00:14:26.285576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,2.3,0.0,0.8,2.0,230.8,230.6,231.1,18.5,16.6,16.9,848.7,4.1,49.88,0.0,13.4,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40216893579802154,False
78075,2026-08-11T00:14:42.286068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.3,0.0,1.5,1.0,233.3,232.9,232.7,10.2,9.7,9.0,851.4,1.4,49.95,0.0,5.7,55.9,851.6,1.1,1.1,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41679959849897774,False
78106,2026-08-11T00:14:57.295958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,7.9,0.0,0.8,2.0,239.5,239.4,239.6,12.1,10.1,10.8,850.1,4.6,49.96,0.0,1.7,34.7,849.4,12.5,11.0,34.7,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3876871465464995,False
78137,2026-08-11T00:15:13.285703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.5,15.1,0.0,1.5,2.0,229.6,229.7,229.4,39.9,40.0,39.3,850.4,23.9,49.89,0.0,14.1,55.9,850.9,8.8,8.2,55.9,100.0,3282.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.47989869900001697,False
78199,2026-08-11T00:15:44.285473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.6,7.4,0.0,1.5,1.0,231.0,231.0,230.7,15.7,15.8,15.9,851.0,8.5,49.94,0.0,7.5,55.9,851.6,1.1,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41835404222415684,False
78230,2026-08-11T00:15:59.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.6,0.0,0.8,2.0,238.3,238.3,238.4,12.0,10.2,10.8,850.1,2.4,49.96,0.0,1.7,34.7,850.0,7.0,6.4,34.7,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3811364847601843,False
78261,2026-08-11T00:16:15.285443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,11.1,0.0,1.5,2.0,226.0,225.9,225.4,16.3,15.2,15.1,850.9,11.9,49.88,0.0,4.3,55.9,851.6,0.8,0.8,55.9,100.0,3283.0,3281.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4360625259170243,False
78292,2026-08-11T00:16:30.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,0.8,2.0,240.4,240.4,240.5,12.0,10.1,10.7,850.1,4.7,49.96,0.0,1.7,34.7,850.0,8.6,10.7,34.7,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3828617053790514,False
78385,2026-08-11T00:17:17.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,4.4,0.0,1.5,1.0,234.5,234.3,233.7,15.6,15.6,15.5,850.8,9.4,49.94,0.0,5.6,55.9,849.9,13.8,14.8,55.9,100.0,3279.0,3278.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4328358044819211,False
78416,2026-08-11T00:17:32.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.2,7.7,0.0,0.8,1.0,226.6,226.4,226.7,21.4,20.0,20.2,848.8,14.4,49.89,0.0,16.0,34.7,850.0,6.7,5.8,34.7,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4081159783375048,False
78447,2026-08-11T00:17:48.285976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.1,0.0,1.5,2.0,239.4,239.4,239.0,12.0,11.6,11.3,851.1,2.7,49.96,0.0,3.5,55.9,851.6,2.8,2.1,55.9,100.0,3283.0,3281.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40586312467014846,False
78509,2026-08-11T00:18:19.285556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.5,12.1,0.0,1.5,2.0,238.0,238.0,237.5,10.2,9.8,9.1,851.4,-0.4,49.97,0.0,1.7,55.9,849.9,11.7,10.3,55.9,100.0,3275.0,3273.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4204824760569248,False
78540,2026-08-11T00:18:34.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,19.6,0.0,0.8,2.0,228.9,228.7,228.9,30.4,29.9,29.8,849.0,21.6,49.88,0.0,15.1,34.3,850.7,2.0,1.7,34.3,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4139585469413669,False
78571,2026-08-11T00:18:50.297239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,2.5,0.0,1.5,1.0,240.6,240.3,239.7,10.1,9.7,9.0,851.4,-0.4,49.97,0.0,1.8,55.9,851.6,2.1,1.2,55.9,100.0,3281.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4074106213560371,False
78602,2026-08-11T00:19:05.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,3.4,0.0,0.8,2.0,239.0,239.0,239.1,12.1,10.1,10.7,850.1,5.0,49.96,0.0,1.7,34.3,850.7,1.6,1.7,34.3,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37825189002264337,False
78664,2026-08-11T00:19:36.285350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.7,4.7,0.0,0.8,1.0,238.4,237.8,238.3,14.4,12.4,13.4,849.7,6.6,49.95,0.0,3.6,34.3,850.4,1.9,2.5,34.3,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3794488075108881,False
78695,2026-08-11T00:19:52.285348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.1,4.7,0.0,1.5,1.0,234.4,233.7,233.4,14.5,14.4,14.4,850.5,5.4,49.93,0.0,6.7,55.9,851.6,0.7,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41267396618136415,False
78726,2026-08-11T00:20:07.285774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,13.4,0.0,0.8,1.0,238.0,237.9,238.0,12.0,10.1,10.7,850.1,3.2,49.96,0.0,1.7,34.3,848.7,16.6,16.5,34.3,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40082810111438577,False
78757,2026-08-11T00:20:23.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.6,2.5,10.6,0.0,1.5,1.0,228.7,227.9,228.0,27.2,28.9,29.8,849.1,11.4,49.89,0.0,6.0,55.9,851.6,0.8,0.9,55.9,100.0,3280.0,3279.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4597127612349253,False
78819,2026-08-11T00:20:54.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.0,0.0,1.5,1.0,239.4,239.4,238.9,10.3,9.8,9.0,851.4,-0.1,49.97,0.0,1.7,55.9,851.6,0.9,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4021684925070885,False
78850,2026-08-11T00:21:09.285884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.8,0.0,0.8,2.0,228.7,228.5,228.9,20.5,19.4,19.8,849.0,11.7,49.89,0.0,3.8,34.3,849.4,13.5,12.3,34.3,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.404291139159691,False
78912,2026-08-11T00:21:40.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.2,0.2,0.0,0.7,2.0,233.7,233.1,233.3,16.3,14.5,15.3,849.5,7.8,49.93,0.0,3.9,34.3,849.7,7.6,6.5,34.3,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39262350236637195,False
78974,2026-08-11T00:22:11.297733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.2,10.6,0.0,0.7,1.0,230.1,229.6,230.1,18.3,16.1,16.7,849.5,12.3,49.88,0.0,9.4,34.3,850.7,1.7,1.8,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3880437371960931,False
79005,2026-08-11T00:22:27.296052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,9.5,0.0,1.5,1.0,240.3,240.4,239.8,10.1,9.8,9.0,851.3,0.4,49.97,0.0,1.7,55.9,850.9,9.9,11.9,55.9,100.0,3281.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40954508277608326,False
79036,2026-08-11T00:22:42.296032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,0.0,0.0,0.7,1.0,237.2,236.7,237.1,14.1,12.2,13.0,849.8,6.2,49.95,0.0,1.7,34.3,850.0,6.2,4.8,34.3,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38114533059114875,False
79067,2026-08-11T00:22:58.286131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.9,0.0,1.5,1.0,238.2,238.3,237.7,10.3,9.7,9.1,850.7,6.9,49.97,0.0,1.7,55.9,851.2,6.0,5.4,55.9,100.0,3280.0,3279.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4110569188896344,False
79129,2026-08-11T00:23:29.296442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.1,11.6,0.0,1.5,1.0,240.1,239.9,239.3,10.1,9.8,9.1,851.3,0.0,49.97,0.0,3.7,55.9,850.2,11.6,12.2,55.9,100.0,3278.0,3277.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41464446415371176,False
79160,2026-08-11T00:23:44.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.3,6.6,0.0,0.7,1.0,234.1,234.1,234.4,16.3,14.6,15.5,849.4,8.4,49.93,0.0,5.6,34.3,850.7,1.8,1.7,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38014198944549293,False
79191,2026-08-11T00:24:00.295444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.8,4.2,0.0,1.5,1.0,235.0,234.2,234.0,14.0,13.9,13.7,850.8,5.6,49.93,0.0,7.6,55.9,851.6,1.4,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4082994177301351,False
79222,2026-08-11T00:24:15.285413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,7.4,0.0,0.7,1.0,238.3,238.3,238.3,12.1,10.1,10.7,850.1,4.0,49.96,0.0,1.6,34.3,849.7,11.4,10.6,34.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3800763571205836,False
79284,2026-08-11T00:24:46.296827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,2.8,0.0,0.7,1.0,241.1,241.0,241.1,12.1,10.1,10.8,850.0,4.4,49.96,0.0,1.8,34.3,850.0,7.2,6.8,34.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3818934515325043,False
79315,2026-08-11T00:25:02.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.3,1.0,0.0,1.5,1.0,240.2,240.0,239.4,10.2,9.9,9.1,851.3,-0.2,49.97,0.0,1.6,55.5,851.6,0.8,0.9,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41181722425873807,False
79346,2026-08-11T00:25:17.296085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.4,12.6,0.0,0.7,2.0,231.8,231.0,231.4,16.6,14.7,15.6,849.3,6.4,49.92,0.0,6.8,34.3,849.7,19.0,12.2,34.3,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.395087123489016,False
79377,2026-08-11T00:25:33.295618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.2,4.1,0.0,1.5,1.0,231.0,230.7,230.3,14.4,13.2,13.4,850.4,5.1,49.92,0.0,7.8,55.5,851.6,1.0,0.8,55.5,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4265862765360625,False
79439,2026-08-11T00:26:04.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.3,0.0,1.5,1.0,238.6,238.7,238.1,10.2,9.8,9.0,851.3,-0.5,49.97,0.0,1.7,55.5,850.9,7.8,7.2,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41363804248988395,False
79470,2026-08-11T00:26:19.295438+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.4,11.5,0.0,0.7,2.0,226.1,225.9,226.1,32.1,31.3,31.4,847.6,20.0,49.88,0.0,11.7,34.3,850.0,8.5,6.0,34.3,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43376811555788036,False
79501,2026-08-11T00:26:35.285713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,8.7,0.0,1.5,1.0,241.0,241.1,240.5,10.2,9.8,9.0,851.2,-0.2,49.97,0.0,1.8,55.5,850.9,8.5,7.2,55.5,100.0,3280.0,3279.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42324916289808007,False
79532,2026-08-11T00:26:50.295487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.6,0.0,0.7,1.0,240.0,240.0,240.1,12.0,10.1,10.8,850.0,4.8,49.95,0.0,1.7,34.3,850.7,1.2,1.7,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37660659860985185,False
79594,2026-08-11T00:27:21.297613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.5,4.0,0.0,0.7,1.0,231.3,230.6,231.3,18.7,16.6,16.9,849.2,6.1,49.88,0.0,11.7,34.3,850.7,2.1,1.9,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38952237310572285,False
79625,2026-08-11T00:27:37.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.5,2.9,0.0,1.5,1.0,233.3,232.8,232.5,14.0,13.8,13.7,850.7,5.2,49.93,0.0,6.1,55.5,851.2,2.3,1.7,55.5,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42363645730074145,False
79656,2026-08-11T00:27:52.286438+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.4,3.4,0.0,0.7,1.0,239.8,239.5,239.9,12.0,10.5,10.8,850.0,5.4,49.96,0.0,1.9,34.3,850.4,2.0,1.9,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37554189503524293,False
79687,2026-08-11T00:28:08.285673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.1,6.1,0.0,1.5,1.0,226.8,226.3,226.3,16.5,14.9,15.1,850.5,7.7,49.88,0.0,8.2,55.5,851.6,1.6,1.0,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4403303226704312,False
79749,2026-08-11T00:28:39.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,0.5,0.2,0.0,1.5,1.0,240.2,239.1,239.4,11.2,11.7,10.1,851.1,1.8,49.96,0.0,2.4,55.5,851.6,2.0,1.3,55.5,100.0,3281.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.420726783856818,False
79780,2026-08-11T00:28:54.285674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.1,0.9,0.0,0.7,1.0,238.1,237.2,238.1,12.0,12.7,10.9,849.9,5.9,49.96,0.0,2.4,34.3,850.0,5.0,5.7,34.3,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37955942897000455,False
79811,2026-08-11T00:29:10.286063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,3.7,1.3,3.3,0.0,1.5,1.0,228.5,227.3,228.0,27.0,30.7,28.9,850.3,5.2,49.89,0.0,8.7,55.5,851.6,1.9,1.3,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.46097767351924623,False
79842,2026-08-11T00:29:25.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.3,8.0,0.0,0.7,2.0,237.8,237.0,237.9,12.0,12.7,11.0,850.0,5.3,49.96,0.0,2.3,34.3,849.7,13.3,8.6,34.3,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39594633615743047,False
79904,2026-08-11T00:29:56.295497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,0.5,3.4,0.0,0.7,1.0,235.7,234.3,235.6,12.0,12.7,11.0,849.9,5.3,49.96,0.0,5.3,34.3,850.4,1.9,2.3,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3838598031788253,False
79966,2026-08-11T00:30:27.285421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,2.1,6.9,0.0,0.7,2.0,227.3,226.2,227.4,28.2,30.5,27.7,847.6,16.1,49.88,0.0,20.6,33.9,849.7,9.2,9.1,33.9,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43790815710553344,False
79997,2026-08-11T00:30:43.285324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.4,4.1,0.0,1.5,1.0,242.0,241.1,241.3,10.3,10.6,8.8,850.8,0.4,49.95,0.0,2.3,55.5,851.2,4.5,4.0,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41431923295272133,False
80059,2026-08-11T00:31:14.296610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.0,8.0,0.0,1.5,1.0,238.0,237.4,237.4,10.5,10.4,8.9,851.2,1.1,49.97,0.0,2.2,55.5,850.2,9.1,10.8,55.5,100.0,3280.0,3279.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41968779343787777,False
80090,2026-08-11T00:31:29.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,1.4,0.0,0.7,1.0,229.1,228.8,229.5,18.8,16.7,17.2,848.4,3.4,49.87,0.0,21.4,33.9,850.0,4.8,4.6,33.9,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4199404805343561,False
80121,2026-08-11T00:31:45.285404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.4,0.7,0.0,1.5,1.0,239.8,239.3,239.3,10.3,10.3,8.9,851.2,1.9,49.97,0.0,4.0,55.5,851.6,1.2,1.4,55.5,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41047299918636054,False
80152,2026-08-11T00:32:00.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,3.3,0.0,0.7,2.0,240.1,239.3,239.9,11.9,11.5,10.9,849.9,5.1,49.96,0.0,2.1,33.9,850.4,1.8,2.3,33.9,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3789535439762069,False
80214,2026-08-11T00:32:31.285857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,2.1,5.4,0.0,0.7,1.0,233.5,233.0,233.7,17.0,16.4,16.5,848.3,7.8,49.89,0.0,7.3,33.9,850.4,2.4,2.3,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39340051125417663,False
80245,2026-08-11T00:32:47.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.7,4.6,0.0,1.5,1.0,235.8,234.5,235.1,14.1,14.4,13.6,850.9,6.0,49.94,0.0,6.7,55.5,851.6,1.4,1.2,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4203488487596679,False
80276,2026-08-11T00:33:02.295726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,9.6,0.0,0.7,2.0,238.8,238.1,238.8,12.0,11.5,10.9,849.9,5.3,49.96,0.0,2.1,33.9,848.7,14.9,12.9,33.9,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3972150223764765,False
80307,2026-08-11T00:33:18.285324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.4,2.4,15.5,0.0,1.5,1.0,228.8,227.8,228.6,36.2,39.6,37.2,848.8,18.4,49.89,0.0,22.6,55.5,851.2,2.9,2.8,55.5,100.0,3281.0,3280.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.5158502076918421,False
80369,2026-08-11T00:33:49.296056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.7,2.2,0.0,1.5,1.0,235.4,234.2,234.7,12.9,13.1,12.4,850.9,4.1,49.95,0.0,2.2,55.5,851.6,1.9,1.3,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41730802085177415,False
80400,2026-08-11T00:34:04.296808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,0.5,5.8,0.0,0.7,2.0,232.0,231.1,232.0,15.0,14.5,14.2,849.9,7.8,49.96,0.0,7.8,33.9,850.4,2.0,2.0,33.9,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38909436657098045,False
80431,2026-08-11T00:34:20.286438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.1,5.8,0.0,1.5,1.0,230.2,229.4,229.4,15.2,13.7,14.2,849.8,3.1,49.91,0.0,11.1,55.5,850.9,8.9,8.0,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4395800537317341,False
80524,2026-08-11T00:35:06.296026+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.7,2.0,2.6,20.9,0.0,0.7,1.0,226.1,225.4,226.1,32.2,34.0,32.0,847.8,23.1,49.88,0.0,12.7,33.9,850.4,2.2,2.2,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4317003093739183,False
80555,2026-08-11T00:35:22.296297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,10.8,0.0,1.6,1.0,241.2,240.7,240.6,10.3,10.4,8.9,851.0,0.6,49.97,0.0,2.2,55.5,850.6,11.4,9.6,55.5,100.0,3280.0,3279.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4206080468223075,False
80586,2026-08-11T00:35:37.285338+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.6,1.0,1.8,22.2,0.0,0.7,1.0,240.2,239.6,240.2,11.9,11.5,10.9,848.2,26.7,49.93,0.0,2.1,33.9,850.0,4.5,4.1,33.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42549317319726454,False
80617,2026-08-11T00:35:53.286163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,7.5,0.0,1.5,1.0,237.8,237.4,237.2,10.3,10.1,8.9,851.1,0.2,49.97,0.0,6.0,55.5,850.9,7.7,7.3,55.5,100.0,3281.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41257855154505224,False
80679,2026-08-11T00:36:24.295747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.1,3.3,0.0,1.5,2.0,227.6,227.3,226.9,14.0,13.8,13.5,850.5,5.4,49.92,0.0,9.2,55.5,850.6,8.7,10.5,55.5,100.0,3279.0,3277.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.44344099997894193,False
80710,2026-08-11T00:36:39.296418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.0,12.7,0.0,0.7,1.0,232.7,232.0,232.8,17.4,15.2,15.7,849.4,14.4,49.92,0.0,6.1,33.9,850.4,1.7,2.3,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3893474767697334,False
80741,2026-08-11T00:36:55.285677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,8.6,0.0,1.5,1.0,232.6,232.1,231.8,16.0,16.1,16.1,850.5,9.5,49.93,0.0,7.0,55.5,851.6,0.9,0.8,55.5,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41740144482810904,False
80772,2026-08-11T00:37:10.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.2,0.0,0.7,1.0,238.4,238.3,238.4,12.0,10.1,10.7,849.9,4.5,49.96,0.0,1.7,33.9,850.0,7.7,6.8,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3782462175060676,False
80834,2026-08-11T00:37:41.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,1.0,0.0,0.7,1.0,239.8,239.8,240.0,13.3,11.3,12.2,849.3,6.5,49.93,0.0,3.7,33.9,849.7,7.5,7.0,33.9,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3809711213578872,False
80865,2026-08-11T00:37:57.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.8,5.3,0.0,1.5,2.0,233.2,233.0,232.5,15.4,15.4,15.2,850.4,6.3,49.93,0.0,5.2,55.5,851.2,1.0,0.7,55.5,100.0,3283.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41057240854244426,False
80896,2026-08-11T00:38:12.285543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,14.8,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.1,10.8,850.0,4.2,49.96,0.0,1.7,33.9,848.7,19.0,13.3,33.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3990375526972188,False
