id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
87654,2026-08-11T01:34:31.285368+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,3.5,0.8,20.1,0.0,0.7,1.0,231.5,231.1,231.6,22.8,20.7,19.3,849.6,21.4,49.89,0.0,14.8,32.0,850.4,1.3,0.9,32.0,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4250220109631744,False
87685,2026-08-11T01:34:47.285466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.3,1.5,0.0,1.5,1.0,241.2,241.4,241.0,10.5,10.0,8.9,851.3,1.5,49.98,0.0,3.7,53.9,851.6,0.0,0.0,53.9,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40212459727307126,False
87716,2026-08-11T01:35:02.285680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.0,5.5,0.0,0.8,2.0,241.0,240.9,241.4,12.1,10.2,10.7,850.0,3.3,49.97,0.0,1.1,32.0,850.0,8.8,6.3,32.0,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38805123039364914,False
87747,2026-08-11T01:35:18.295445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.2,4.9,0.0,1.5,1.0,227.5,227.4,227.1,15.7,14.2,14.4,850.0,7.9,49.89,0.0,4.0,53.9,851.2,3.0,3.1,53.9,100.0,3279.0,3278.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4290078079601337,False
87809,2026-08-11T01:35:49.296136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.1,6.4,0.0,1.5,1.0,239.8,239.5,239.6,11.4,11.4,10.2,851.0,1.3,49.94,0.0,2.8,53.9,850.9,7.7,6.8,53.9,100.0,3279.0,3278.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40370464556174657,False
87871,2026-08-11T01:36:20.285352+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.7,3.4,1.2,21.3,0.0,1.5,1.0,234.2,233.5,233.9,31.0,32.7,29.3,850.4,21.8,49.9,0.0,7.9,53.9,851.6,0.5,0.4,53.9,100.0,3282.0,3281.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4586270309807945,False
87902,2026-08-11T01:36:35.295949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.3,0.0,2.1,0.0,0.7,2.0,234.4,232.9,234.2,13.9,13.7,12.6,849.4,6.5,49.93,0.0,6.7,32.0,849.4,8.6,7.3,32.0,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41924305776124166,False
87964,2026-08-11T01:37:06.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.6,7.8,0.0,0.7,2.0,235.5,233.8,235.4,15.8,15.8,14.3,849.8,9.7,49.94,0.0,6.1,32.0,850.4,1.9,1.2,32.0,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40351327153647976,False
87995,2026-08-11T01:37:22.296349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.7,5.8,0.0,1.5,1.0,239.9,239.4,239.6,10.4,10.1,8.6,851.3,1.6,49.97,0.0,4.9,53.9,849.6,7.4,13.7,53.9,100.0,3277.0,3276.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41877755208075795,False
88026,2026-08-11T01:37:37.296016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,2.1,3.7,0.0,0.7,1.0,233.0,232.6,233.4,18.1,16.4,16.7,848.3,5.0,49.89,0.0,3.8,32.0,850.4,1.3,1.1,32.0,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4081858421676745,False
88057,2026-08-11T01:37:53.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,1.6,0.0,1.5,1.0,240.3,240.0,240.4,12.3,12.2,11.0,850.8,2.9,49.97,0.0,3.5,53.9,851.2,4.5,0.2,53.9,100.0,3279.0,3278.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4051105139207747,False
88119,2026-08-11T01:38:24.285365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.4,5.4,0.0,1.5,0.0,239.0,238.7,238.6,10.5,10.2,8.6,851.0,1.4,49.95,0.0,6.4,53.5,850.6,6.8,6.1,53.5,100.0,3278.0,3278.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41637058932413673,False
88150,2026-08-11T01:38:39.296509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,5.4,0.0,0.7,1.0,242.1,242.1,242.6,12.6,11.0,11.4,849.9,6.2,49.95,0.0,0.8,32.0,850.7,0.8,0.6,32.0,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3963447379101912,False
88181,2026-08-11T01:38:55.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.7,4.6,0.0,1.6,1.0,237.4,236.7,236.7,12.7,12.6,11.7,850.9,4.6,49.96,0.0,2.0,53.5,851.6,0.0,0.0,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39951510845954985,False
88212,2026-08-11T01:39:10.285373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.3,8.1,0.0,0.8,1.0,240.0,239.6,240.3,11.9,10.6,10.6,850.0,2.5,49.97,0.0,0.7,32.0,849.7,10.6,10.7,32.0,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39508297995019115,False
88274,2026-08-11T01:39:41.297188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.3,12.2,0.0,0.8,1.0,241.8,241.3,242.0,11.9,10.5,10.7,850.0,4.5,49.97,0.0,0.8,32.0,849.7,16.7,12.2,32.0,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4043998162043059,False
88305,2026-08-11T01:39:57.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.2,0.5,0.0,1.6,1.0,240.5,240.2,240.2,10.4,9.8,8.5,851.4,0.5,49.98,0.0,0.7,53.5,851.6,0.0,-0.1,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40683801508941336,False
88336,2026-08-11T01:40:12.285453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,1.3,13.7,0.0,0.8,2.0,229.3,228.6,229.7,18.5,16.2,16.7,849.4,14.5,49.9,0.0,11.7,32.0,850.7,0.8,0.6,32.0,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4086784232496048,False
88429,2026-08-11T01:40:59.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,5.8,0.0,1.6,1.0,239.0,238.6,238.7,10.7,10.1,8.7,851.4,-0.6,49.98,0.0,0.6,53.5,850.9,5.2,-0.2,53.5,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4100454100958889,False
88460,2026-08-11T01:41:14.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.8,4.2,0.0,0.8,1.0,240.9,240.4,241.1,12.0,10.7,11.0,849.9,4.2,49.96,0.0,0.5,32.0,850.7,0.0,0.2,32.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3862662811589363,False
88491,2026-08-11T01:41:30.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,0.3,4.4,0.0,1.6,1.0,235.0,233.9,234.4,13.9,13.7,12.9,850.9,5.7,49.93,0.0,6.0,53.5,850.6,10.1,7.7,53.5,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4207759673729377,False
88522,2026-08-11T01:41:45.285333+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.8,4.3,1.8,24.2,0.0,0.8,2.0,235.4,234.8,235.6,27.7,29.3,25.0,848.9,24.2,49.92,0.0,6.4,32.0,850.7,0.0,0.5,32.0,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4398839833919079,False
88584,2026-08-11T01:42:16.296012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.6,2.4,0.0,0.8,1.0,241.2,240.8,241.5,11.9,10.6,10.7,850.1,2.4,49.97,0.0,0.5,32.0,850.7,0.0,0.2,32.0,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3872897377342881,False
88615,2026-08-11T01:42:32.286018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.7,2.8,0.0,1.6,1.0,231.9,231.1,231.4,13.8,13.7,13.1,850.5,4.9,49.92,0.0,10.2,53.5,851.2,2.1,1.5,53.5,100.0,3280.0,3279.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4276563415799279,False
88646,2026-08-11T01:42:47.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,0.6,5.6,0.0,0.8,1.0,236.7,235.4,236.5,16.5,15.3,14.9,849.4,11.2,49.93,0.0,4.4,32.0,850.0,5.6,5.3,32.0,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38923976181155534,False
88677,2026-08-11T01:43:03.296716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,1.0,7.5,0.0,1.6,1.0,235.1,234.0,234.5,13.7,13.4,12.7,850.6,6.9,49.93,0.0,5.3,53.5,851.6,-0.6,-0.5,53.5,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41296291136753854,False
88739,2026-08-11T01:43:34.285426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.7,15.7,0.0,1.6,1.0,231.0,230.5,230.6,29.1,30.7,30.5,850.9,14.8,49.9,0.0,17.2,53.5,851.6,-0.9,-0.9,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.45113714276354927,False
88770,2026-08-11T01:43:49.294103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.9,5.0,0.0,0.9,1.0,239.1,239.6,239.8,15.1,12.7,13.4,849.8,4.2,49.98,0.0,5.9,32.0,850.7,-0.8,-0.1,32.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3868488748033524,False
88801,2026-08-11T01:44:05.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,7.8,0.0,1.6,1.0,241.2,241.5,240.9,10.4,9.8,8.5,851.6,1.4,49.99,0.0,0.0,53.5,850.9,9.2,7.8,53.5,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.414829108273848,False
88832,2026-08-11T01:44:20.285747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,0.7,0.0,0.8,2.0,233.9,233.8,234.2,14.0,11.6,12.7,849.8,2.4,49.94,0.0,6.7,32.0,850.4,3.1,2.2,32.0,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3895757722050886,False
88925,2026-08-11T01:45:07.285353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,1.7,0.0,1.6,1.0,240.1,240.4,239.8,10.4,9.6,8.5,851.6,0.5,49.98,0.0,0.0,53.5,851.9,-1.2,-1.1,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4112739249520749,False
88956,2026-08-11T01:45:22.295782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.6,4.8,0.0,0.8,1.0,235.6,235.6,235.8,16.2,14.6,15.3,849.1,6.1,49.9,0.0,8.7,32.0,850.7,1.3,1.3,32.0,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38630035820379915,False
88987,2026-08-11T01:45:38.285885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.2,0.0,1.6,1.0,236.9,236.8,236.7,12.8,12.1,11.8,851.3,5.1,49.95,0.0,3.9,53.5,850.9,7.3,5.8,53.5,100.0,3282.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40633452247432467,False
89049,2026-08-11T01:46:09.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.7,16.4,0.0,1.6,1.0,229.7,229.4,229.6,33.5,33.8,33.8,849.9,15.3,49.9,0.0,6.7,53.5,851.6,-1.1,-1.0,53.5,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4591674045353698,False
89080,2026-08-11T01:46:24.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.2,0.0,0.8,2.0,239.9,239.9,240.1,12.0,10.1,10.6,850.3,1.2,49.97,0.0,0.1,32.0,850.4,3.4,4.0,32.0,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38405808666024727,False
89111,2026-08-11T01:46:40.295448+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.1,3.0,0.0,1.6,1.0,227.2,227.1,226.7,15.2,13.9,14.2,850.1,7.8,49.9,0.0,6.2,53.5,851.2,4.8,3.4,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4313055536683428,False
89142,2026-08-11T01:46:55.285427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,3.4,0.0,0.8,1.0,242.9,243.1,243.2,12.0,10.0,10.5,850.2,3.4,49.97,0.0,0.1,32.0,850.7,0.0,0.0,32.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3865452453487566,False
89204,2026-08-11T01:47:26.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.2,3.3,0.0,0.8,2.0,232.9,232.2,232.8,16.2,13.9,14.5,849.5,5.4,49.95,0.0,5.8,32.0,849.7,8.7,7.6,32.0,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39160545542917535,False
89235,2026-08-11T01:47:42.286524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.4,1.3,0.0,1.6,2.0,241.0,241.5,240.7,11.3,10.4,9.9,851.2,0.4,49.95,0.0,1.1,53.5,851.6,-0.9,-0.8,53.5,100.0,3283.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40311906563457783,False
89266,2026-08-11T01:47:57.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,0.9,5.5,0.0,0.9,1.0,234.7,234.4,234.9,15.1,12.5,13.3,849.8,4.8,49.94,0.0,5.2,32.0,850.7,-0.7,0.1,32.0,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38663093770716017,False
89297,2026-08-11T01:48:13.296717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,7.4,0.0,1.6,1.0,240.0,240.3,239.7,10.4,9.5,8.5,851.6,0.0,49.98,0.0,0.1,53.5,850.9,7.4,7.2,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4092329467362409,False
89359,2026-08-11T01:48:44.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.2,2.7,0.0,1.6,1.0,242.2,242.2,241.7,11.0,10.2,9.5,851.4,0.8,49.98,0.0,0.0,53.5,851.6,3.5,1.8,53.5,100.0,3280.0,3279.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4120329531778966,False
89390,2026-08-11T01:48:59.286223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,1.8,0.0,0.8,1.0,241.0,241.2,241.2,12.1,10.1,10.8,850.2,1.8,49.97,0.0,0.0,32.0,850.7,0.0,0.0,32.0,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38507390982841916,False
89452,2026-08-11T01:49:30.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.6,15.5,0.0,0.8,1.0,233.0,232.5,233.0,20.9,19.1,19.6,849.4,15.5,49.92,0.0,5.3,32.0,851.0,0.0,-0.2,32.0,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39889983628673736,False
89514,2026-08-11T01:50:01.296679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,3.3,0.0,0.8,1.0,240.4,240.4,240.7,11.9,10.0,10.6,850.3,2.1,49.98,0.0,0.0,31.5,850.4,5.4,4.0,31.5,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3836478715386113,False
89545,2026-08-11T01:50:17.295637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,2.3,9.1,0.0,1.5,1.0,229.4,229.0,229.0,19.6,19.2,20.2,849.6,8.0,49.9,0.0,4.8,53.5,851.9,-1.1,-1.1,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4337141763352706,False
89576,2026-08-11T01:50:32.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,7.1,0.0,0.8,1.0,240.1,240.2,240.4,11.9,10.0,10.5,850.3,1.0,49.98,0.0,0.0,31.5,850.0,8.1,10.2,31.5,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3883039331546873,False
89607,2026-08-11T01:50:48.296211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,0.8,14.8,0.0,1.5,0.0,234.2,234.2,234.0,15.8,15.1,14.5,851.1,13.7,49.92,0.0,5.2,53.5,851.9,-1.1,-1.2,53.5,100.0,3284.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4303104300487757,False
89669,2026-08-11T01:51:19.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,10.1,0.0,1.5,1.0,240.7,240.9,240.4,10.4,9.7,8.5,851.6,0.5,49.99,0.0,-0.1,53.5,850.9,10.6,8.4,53.5,100.0,3282.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4108126026988612,False
89700,2026-08-11T01:51:34.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,2.4,0.0,0.8,2.0,229.2,229.3,229.6,19.8,17.5,17.9,849.6,13.7,49.92,0.0,7.3,31.5,850.0,11.3,9.7,31.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.401719670636696,False
89731,2026-08-11T01:51:50.285709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.0,3.2,0.0,1.5,1.0,243.3,243.6,243.0,10.3,9.6,8.4,851.6,-0.3,49.99,0.0,0.0,53.5,851.6,2.9,2.1,53.5,100.0,3282.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4191353060587637,False
89762,2026-08-11T01:52:05.296410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.4,5.6,0.0,0.8,2.0,234.0,234.0,234.4,16.3,13.9,14.7,849.6,5.6,49.93,0.0,5.5,31.5,851.0,0.0,-0.3,31.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3877147626749042,False
89824,2026-08-11T01:52:36.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.1,3.0,0.0,0.8,1.0,232.0,232.0,232.4,18.9,17.1,17.4,848.6,4.1,49.9,0.0,1.8,31.5,850.7,1.1,0.7,31.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3968907864923004,False
89855,2026-08-11T01:52:52.286098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,2.3,0.0,1.5,1.0,243.0,243.3,242.7,10.3,9.6,8.5,851.4,-0.2,49.99,0.0,-0.1,53.5,851.6,2.1,1.0,53.5,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4167628807663122,False
89886,2026-08-11T01:53:07.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,2.3,0.0,0.8,2.0,240.6,240.7,240.8,11.9,10.1,10.6,850.3,1.4,49.98,0.0,0.0,31.5,851.0,-0.9,-0.2,31.5,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38588580428964364,False
89917,2026-08-11T01:53:23.296102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.0,2.5,0.0,1.5,1.0,234.1,233.6,233.4,13.9,13.3,13.0,850.9,4.8,49.94,0.0,6.5,53.5,850.9,7.3,5.2,53.5,100.0,3279.0,3278.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42711979930607114,False
89979,2026-08-11T01:53:54.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.9,7.6,0.0,1.5,1.0,234.2,234.0,233.9,14.0,13.5,13.2,851.0,6.7,49.95,0.0,4.7,53.5,851.9,-0.9,-1.1,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40716258564271635,False
90010,2026-08-11T01:54:09.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,4.2,0.0,0.8,1.0,239.8,239.9,240.1,12.0,10.1,10.6,850.4,0.6,49.98,0.0,-0.1,31.5,850.4,4.8,3.4,31.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3892489609090505,False
90041,2026-08-11T01:54:25.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.4,2.6,15.2,0.0,1.5,0.0,231.1,231.4,230.2,16.0,15.1,14.6,849.3,13.9,49.9,0.0,5.6,53.5,851.9,-1.3,-1.3,53.5,100.0,3284.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.454207641024803,False
90072,2026-08-11T01:54:40.296418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,8.8,0.0,0.8,2.0,242.7,242.9,242.9,11.9,10.0,10.5,850.3,0.8,49.98,0.0,-0.1,31.5,849.4,9.6,13.7,31.5,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41059205017698913,False
90134,2026-08-11T01:55:11.295429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,5.3,0.0,0.8,1.0,232.2,231.9,232.4,16.7,14.4,15.1,849.6,4.7,49.95,0.0,8.2,31.5,850.7,-0.6,-0.3,31.5,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3896273668567538,False
90165,2026-08-11T01:55:27.295736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.1,0.3,0.0,1.5,1.0,238.5,238.4,238.1,12.9,12.3,12.0,851.1,4.1,49.96,0.0,3.0,53.5,851.2,4.4,2.6,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4100000636603473,False
90196,2026-08-11T01:55:42.285390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,10.6,0.0,0.9,1.0,229.2,229.0,229.4,18.6,16.6,17.0,849.5,12.5,49.9,0.0,6.4,31.5,850.7,1.9,0.8,31.5,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3968758564120148,False
90227,2026-08-11T01:55:58.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.9,0.0,1.5,1.0,239.7,239.8,239.3,10.5,10.2,9.5,851.5,0.1,49.97,0.0,-0.2,53.5,851.6,4.0,2.3,53.5,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40355558772655026,False
90289,2026-08-11T01:56:29.295665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.8,11.5,0.0,1.5,1.0,239.3,239.5,239.0,10.5,9.8,8.6,851.7,0.9,49.99,0.0,-0.1,53.5,850.9,12.4,13.8,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41294738063911113,False
90320,2026-08-11T01:56:44.285327+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.6,3.3,0.8,21.9,0.0,0.9,2.0,229.1,228.7,229.3,26.0,23.8,22.7,849.9,22.7,49.9,0.0,6.3,31.5,850.7,0.8,-0.3,31.5,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4260028397996289,False
90351,2026-08-11T01:57:00.285315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.2,3.3,0.0,1.5,1.0,240.4,240.7,240.2,11.7,10.9,10.2,851.7,1.6,49.99,0.0,2.3,53.5,851.9,-1.7,-1.3,53.5,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4013080850965313,False
90382,2026-08-11T01:57:15.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,4.8,0.0,0.8,1.0,240.2,240.2,240.4,12.2,10.2,10.8,850.4,3.7,49.98,0.0,-0.2,31.5,851.0,-1.1,-0.5,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.392948291098195,False
90444,2026-08-11T01:57:46.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.9,6.2,0.0,0.8,1.0,242.0,242.4,242.5,13.0,10.6,11.5,850.1,5.5,49.95,0.0,1.1,31.5,851.0,-0.7,-0.4,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39673810269531906,False
90506,2026-08-11T01:58:17.296257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,9.5,0.0,0.8,2.0,240.0,240.1,240.2,11.9,10.1,10.6,850.5,0.6,49.98,0.0,-0.3,31.5,849.4,10.1,9.9,31.5,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3957618187591423,False
90537,2026-08-11T01:58:33.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,2.2,8.0,0.0,1.5,1.0,228.8,229.0,228.1,22.0,22.5,23.5,849.7,8.0,49.9,0.0,15.8,53.5,851.9,0.0,-0.3,53.5,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.44722283932027646,False
90599,2026-08-11T01:59:04.295916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,2.2,0.0,1.5,0.0,239.7,240.1,239.5,11.0,10.1,9.3,851.8,0.8,49.99,0.0,-0.3,53.5,852.2,-1.4,-1.4,53.5,100.0,3284.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41849242455031804,False
90630,2026-08-11T01:59:19.285525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,5.0,0.0,0.8,2.0,232.1,231.6,232.1,16.7,14.2,15.0,849.6,5.5,49.91,0.0,8.4,31.5,850.0,10.5,11.0,31.5,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4031563395113861,False
90661,2026-08-11T01:59:35.295911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.1,7.7,0.0,1.5,1.0,233.7,233.4,233.1,14.0,13.6,13.6,850.8,6.1,49.92,0.0,6.1,53.5,851.9,-1.6,-1.5,53.5,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4145253283242637,False
90692,2026-08-11T01:59:50.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.3,1.4,0.0,0.8,1.0,240.9,241.0,241.3,12.1,10.3,10.8,849.7,6.4,49.98,0.0,4.7,31.5,850.0,7.8,8.6,31.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3942925644547926,False
90754,2026-08-11T02:00:21.285404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.0,14.2,0.0,0.8,1.0,230.5,230.8,230.5,23.7,22.2,22.5,850.0,14.2,49.89,0.0,1.8,31.5,851.0,0.0,-0.5,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.41159517247688515,False
90785,2026-08-11T02:00:37.296652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.6,10.4,0.3,1.5,1.0,243.5,243.7,243.2,10.4,9.6,8.5,851.8,-1.3,49.99,0.0,-0.6,53.2,850.2,9.1,12.3,53.5,100.0,3278.0,3277.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4823312041639612,False
90816,2026-08-11T02:00:52.286039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,1.7,0.0,0.8,1.0,241.3,241.5,241.5,11.9,10.2,10.6,850.5,0.4,49.98,0.0,-0.5,31.5,851.0,-1.3,-0.7,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3979338298705175,False
90847,2026-08-11T02:01:08.297378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,1.6,0.0,1.5,1.0,239.2,239.3,238.9,10.6,9.8,8.6,851.4,0.1,49.99,0.0,3.2,53.2,851.9,-1.5,-1.6,53.2,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41258653749935736,False
90909,2026-08-11T02:01:39.285403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,0.7,0.0,1.5,1.0,235.4,235.6,235.1,12.7,12.0,11.5,851.8,5.0,49.99,0.0,4.1,53.2,851.2,5.7,4.2,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41104327347048886,False
90940,2026-08-11T02:01:54.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.1,0.9,0.0,0.8,1.0,235.7,235.2,235.6,17.2,15.0,15.7,850.3,4.4,49.91,0.0,5.5,31.5,850.4,3.5,2.7,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3986881466123167,False
90971,2026-08-11T02:02:10.286288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.7,7.7,0.0,1.5,1.0,234.7,234.8,234.4,13.6,12.9,12.6,851.2,6.3,49.96,0.0,5.2,53.2,851.9,-1.4,-1.6,53.2,100.0,3286.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4098700492111548,False
91064,2026-08-11T02:02:56.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,0.9,0.0,0.8,2.0,241.3,241.4,241.6,12.1,10.3,10.9,850.5,2.5,49.98,0.0,-0.8,31.5,850.7,1.6,0.9,31.5,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39681382420506367,False
91095,2026-08-11T02:03:12.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.3,4.5,0.0,1.5,1.0,241.5,241.8,241.1,10.6,9.7,8.5,851.9,-1.1,49.99,0.0,-0.6,53.2,851.6,3.4,1.9,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41162384047293216,False
91126,2026-08-11T02:03:27.296687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,5.0,0.0,0.8,1.0,238.9,239.0,239.2,12.1,10.3,10.9,850.6,1.9,49.98,0.0,-0.8,31.5,849.7,6.9,8.4,31.5,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39951842303002494,False
91157,2026-08-11T02:03:43.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.8,4.7,0.0,1.5,1.0,239.4,239.5,239.1,12.4,11.7,11.3,851.4,2.7,49.94,0.0,2.3,53.2,852.2,-2.0,-1.9,53.2,100.0,3286.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4056252350391555,False
91219,2026-08-11T02:04:14.285810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.1,10.2,0.0,1.5,1.0,239.5,239.9,239.5,10.7,9.8,8.6,852.0,-0.3,49.99,0.0,-0.8,53.2,850.9,9.9,7.9,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4191664248300664,False
91250,2026-08-11T02:04:29.295619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.3,13.6,0.0,0.8,1.0,231.4,231.9,231.3,21.4,19.6,20.2,848.7,12.7,49.9,0.0,3.7,31.5,851.0,-0.9,-1.1,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4172249933613196,False
91281,2026-08-11T02:04:45.295516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.4,2.3,0.0,1.5,1.0,242.0,242.4,241.6,10.7,10.0,8.7,852.0,-0.6,49.99,0.0,-1.0,53.2,851.6,1.7,1.1,53.2,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4147561352923073,False
91312,2026-08-11T02:05:00.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,2.3,0.0,0.8,1.0,241.0,241.1,241.3,12.0,10.3,10.8,850.7,0.7,49.98,0.0,-1.0,31.5,851.4,-1.6,-1.4,31.5,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39607128302011235,False
91374,2026-08-11T02:05:31.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.2,0.0,0.0,0.8,2.0,239.2,239.3,239.6,14.9,12.5,13.4,850.2,8.1,49.96,0.0,2.1,31.5,850.4,8.1,6.1,31.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3950853995249102,False
91405,2026-08-11T02:05:47.296241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.3,1.1,0.0,1.5,1.0,235.1,235.1,234.8,13.0,12.4,12.1,851.3,3.1,49.96,0.0,5.4,53.2,851.6,4.2,3.2,53.2,100.0,3282.0,3281.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41211647851930244,False
91436,2026-08-11T02:06:02.296143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.0,3.0,0.0,0.8,2.0,239.4,239.4,239.7,12.1,10.4,10.9,850.7,2.4,49.99,0.0,-1.1,31.5,850.7,5.4,2.6,31.5,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3957483532157423,False
91467,2026-08-11T02:06:18.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,0.9,20.0,0.0,1.5,1.0,232.8,232.9,232.8,27.3,27.5,27.4,851.3,17.2,49.91,0.0,4.3,53.2,852.2,-2.8,-2.3,53.2,100.0,3286.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4520634180841881,False
91560,2026-08-11T02:07:04.296446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.3,2.7,0.0,0.8,1.0,238.0,238.0,238.2,14.4,12.0,13.1,850.7,2.7,49.99,0.0,2.5,31.5,851.0,0.0,0.0,31.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3973967321314589,False
91591,2026-08-11T02:07:20.285655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,2.0,0.0,1.5,1.0,240.3,240.4,239.9,11.0,10.0,8.8,852.1,1.1,50.0,0.0,-1.5,53.2,851.9,3.1,1.3,53.2,100.0,3284.0,3283.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42283638036934773,False
91622,2026-08-11T02:07:35.295480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,2.1,0.0,0.8,2.0,239.7,239.7,240.1,12.6,10.4,11.1,849.6,4.1,49.96,0.0,3.2,31.5,850.4,6.2,4.4,31.5,100.0,3273.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39372962635930087,False
91684,2026-08-11T02:08:06.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.9,5.7,0.0,0.8,2.0,238.4,238.3,238.6,13.6,11.2,12.3,850.5,3.3,49.97,0.0,-0.1,31.5,851.4,-2.4,-2.1,31.5,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3933499647827981,False
91715,2026-08-11T02:08:22.285709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.0,9.7,0.0,1.5,2.0,239.5,239.7,239.4,11.0,9.9,8.7,852.2,-1.9,50.0,0.0,-1.5,53.2,851.2,7.8,7.7,53.2,100.0,3282.0,3280.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4265089153998972,False
91746,2026-08-11T02:08:37.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.7,11.6,0.0,0.8,1.0,233.7,232.7,233.7,17.0,15.4,15.7,849.7,9.8,49.91,0.0,6.5,31.5,851.4,-1.8,-1.8,31.5,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4050428278037832,False
91777,2026-08-11T02:08:53.296527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,3.2,0.0,1.5,1.0,237.8,237.4,237.4,11.1,10.0,9.1,852.1,1.0,50.0,0.0,2.2,53.2,852.6,-2.2,-2.5,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4210307695658733,False
91839,2026-08-11T02:09:24.296028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,5.0,0.0,1.5,1.0,238.7,238.0,238.4,12.2,11.6,10.3,851.7,4.2,49.97,0.0,3.0,53.2,851.2,9.2,8.2,53.2,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41455996863585154,False
91870,2026-08-11T02:09:39.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.3,0.1,1.8,0.0,0.8,2.0,235.7,234.3,235.5,16.1,14.8,14.9,850.6,1.0,49.96,0.0,-0.8,31.5,850.7,2.8,2.7,31.5,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40560323544587473,False
91901,2026-08-11T02:09:55.285870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,0.7,4.8,0.0,1.5,1.0,235.6,235.0,235.3,12.5,10.6,9.6,851.9,1.6,49.96,0.0,0.0,53.2,852.6,-3.2,-2.9,53.2,100.0,3287.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4233085415535733,False
91932,2026-08-11T02:10:10.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.2,5.5,0.0,0.8,2.0,240.7,240.0,241.0,12.4,11.0,11.6,850.9,-0.8,49.99,0.0,-1.6,31.5,850.7,4.7,3.9,31.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3994334331368732,False
91994,2026-08-11T02:10:41.285425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.5,9.7,0.0,0.8,1.0,243.9,243.2,244.3,12.4,10.9,11.7,850.9,-0.7,49.99,0.0,-1.9,31.5,850.4,9.0,8.0,31.5,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4080037137786703,False
92025,2026-08-11T02:10:57.295563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,1.0,0.0,1.5,1.0,241.0,240.6,240.8,11.2,9.8,9.0,852.3,-2.2,50.0,0.0,-2.0,53.2,852.6,-3.2,-3.2,53.2,100.0,3287.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4340226925332808,False
92087,2026-08-11T02:11:28.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.1,0.4,2.0,0.0,1.5,2.0,236.3,235.1,235.3,13.5,13.0,12.4,851.5,6.2,49.94,0.0,3.5,53.2,851.9,4.2,2.2,53.2,100.0,3284.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4198552236073629,False
92149,2026-08-11T02:11:59.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.5,1.9,0.0,1.5,1.0,240.1,239.5,239.8,11.5,10.0,9.2,852.4,4.7,50.0,0.0,-2.3,53.2,851.9,2.8,1.9,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4219652060807082,False
92180,2026-08-11T02:12:14.296052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.0,12.6,0.0,0.8,2.0,236.8,236.7,237.3,14.7,12.5,13.6,850.7,8.9,49.95,0.0,3.8,31.5,851.7,-3.7,-2.4,31.5,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.399367474494423,False
92211,2026-08-11T02:12:30.285437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,1.5,0.0,1.5,1.0,239.7,239.1,239.6,11.9,10.0,9.2,852.4,3.9,50.0,0.0,-2.3,53.2,851.6,5.4,4.3,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42430966545483345,False
92242,2026-08-11T02:12:45.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,2.2,16.4,0.0,0.8,2.0,228.2,227.8,228.5,18.7,17.1,17.5,849.5,13.4,49.91,0.0,9.7,31.5,851.7,-3.0,-2.7,31.5,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42582898602421004,False
92304,2026-08-11T02:13:16.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.6,6.4,0.0,0.8,2.0,241.3,240.6,241.5,12.7,10.8,12.3,851.1,3.9,50.0,0.0,-2.5,31.5,851.7,-2.5,-2.7,31.5,100.0,3282.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39963621189101334,False
92335,2026-08-11T02:13:32.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.3,2.1,0.0,1.5,1.0,230.8,229.5,230.2,14.9,14.7,14.1,851.5,8.4,49.97,0.0,4.1,53.2,851.2,6.3,6.1,53.2,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4373074687544865,False
92366,2026-08-11T02:13:47.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.0,9.2,0.0,0.7,1.0,236.2,235.2,236.2,16.1,14.2,15.0,850.4,9.2,49.95,0.0,2.8,31.5,851.4,0.0,0.1,31.5,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3928406739316502,False
92397,2026-08-11T02:14:03.286130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.7,10.2,0.0,1.5,1.0,236.8,236.7,236.5,12.1,11.1,10.4,851.9,6.4,49.96,0.0,2.4,53.2,852.6,-3.8,-3.9,53.2,100.0,3287.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4230698837753779,False
92459,2026-08-11T02:14:34.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.8,16.3,0.0,1.5,1.0,227.8,227.0,227.3,17.3,16.8,16.3,851.4,16.3,49.93,0.0,9.7,53.2,852.2,0.0,-0.5,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.44764156799587823,False
92490,2026-08-11T02:14:49.296445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,0.2,1.9,0.0,0.7,2.0,242.2,242.0,243.0,12.9,10.9,12.6,851.2,0.4,50.0,0.0,-2.7,31.5,851.4,2.3,2.0,31.5,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40139083712124635,False
92521,2026-08-11T02:15:05.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.0,6.6,0.0,1.5,1.0,241.3,240.7,241.1,11.8,10.0,9.2,852.6,2.6,50.01,0.0,-2.6,53.2,852.6,-4.0,-3.9,53.2,100.0,3288.0,3287.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4397669814179479,False
92552,2026-08-11T02:15:20.301130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.3,3.6,0.0,0.7,1.0,236.4,236.1,236.8,14.7,12.4,13.6,851.0,10.3,49.97,0.0,2.4,31.5,850.7,6.7,6.9,31.5,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39450554781408503,False
92614,2026-08-11T02:15:51.285484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.2,5.1,0.0,0.7,2.0,235.5,235.2,235.9,14.6,12.3,13.6,850.8,9.6,49.98,0.0,2.4,31.5,851.0,4.5,5.2,31.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3962225218719463,False
92645,2026-08-11T02:16:07.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.7,2.3,0.0,1.6,1.0,240.1,239.5,239.9,12.0,10.0,9.3,852.6,1.8,50.01,0.0,-2.7,53.2,851.9,4.1,3.8,53.2,100.0,3285.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4234005396958772,False
92676,2026-08-11T02:16:22.285453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.0,14.5,0.0,0.7,1.0,228.9,228.6,228.9,20.1,18.7,18.9,850.0,11.1,49.91,0.0,8.6,31.5,852.0,-3.4,-3.2,31.5,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4156192739563294,False
92707,2026-08-11T02:16:38.296393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,1.1,5.9,0.0,1.5,1.0,242.2,242.0,241.9,11.9,10.3,9.4,852.7,1.1,50.01,0.0,-3.0,53.2,851.6,7.0,6.8,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42119910315641085,False
92769,2026-08-11T02:17:09.295453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.1,0.5,0.0,1.5,1.0,240.2,240.8,240.2,11.8,10.3,9.1,852.7,-2.3,50.01,0.0,-3.1,53.2,852.6,-1.8,-1.4,53.2,100.0,3287.0,3286.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4212551966863499,False
92800,2026-08-11T02:17:24.295831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,1.7,19.1,0.0,0.7,1.0,227.8,227.4,227.9,22.1,19.5,19.9,850.3,15.6,49.91,0.0,7.2,31.5,852.0,-3.5,-3.9,31.5,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4243513709847082,False
92831,2026-08-11T02:17:40.285712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.8,4.3,0.0,1.5,2.0,242.7,242.9,242.5,11.8,10.4,9.2,852.7,0.0,50.01,0.0,-3.1,53.2,851.9,4.3,3.1,53.2,100.0,3286.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4192949480946623,False
92862,2026-08-11T02:17:55.295904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.7,17.1,0.0,0.7,1.0,231.9,231.4,231.9,17.8,15.6,16.5,850.3,13.3,49.93,0.0,4.8,31.5,852.0,-3.8,-3.6,31.5,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4096467995178721,False
92924,2026-08-11T02:18:26.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,4.6,0.0,0.7,2.0,240.6,241.0,241.1,12.8,12.1,12.2,851.5,0.8,50.0,0.0,-2.8,31.5,851.4,5.4,3.1,31.5,100.0,3282.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39835935498861236,False
92955,2026-08-11T02:18:42.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,1.3,11.5,0.0,1.5,1.0,227.7,227.5,227.4,16.4,16.0,15.6,851.6,6.9,49.93,0.0,6.4,53.2,852.9,-4.6,-4.4,53.2,100.0,3288.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4273499903684744,False
92986,2026-08-11T02:18:57.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.0,1.2,0.0,0.7,2.0,241.9,242.0,242.2,13.6,11.5,12.3,851.4,0.8,49.99,0.0,-2.8,31.5,851.4,2.0,2.2,31.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4023650500020539,False
93017,2026-08-11T02:19:13.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.8,9.1,0.0,1.5,1.0,237.7,238.1,237.5,11.8,10.9,10.2,852.4,4.7,49.99,0.0,-1.4,53.2,853.2,-4.4,-4.3,53.2,100.0,3288.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4100663372071803,False
93079,2026-08-11T02:19:44.296904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.2,14.9,0.0,1.5,1.0,233.7,233.6,233.3,14.7,14.3,14.2,851.7,11.2,49.93,0.0,4.6,53.2,852.9,-3.7,-4.5,53.2,100.0,3288.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4229146916443017,False
93141,2026-08-11T02:20:15.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.2,2.0,0.0,1.6,1.0,240.7,241.1,240.7,11.8,10.4,9.2,852.8,3.0,50.01,0.0,-2.9,53.2,852.6,1.0,0.2,53.2,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41398778991005103,False
93172,2026-08-11T02:20:30.285343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.3,1.8,0.0,0.7,2.0,229.5,229.5,229.7,17.1,14.8,15.7,850.4,2.8,49.95,0.0,6.1,31.5,851.7,1.0,0.1,31.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40764300307681084,False
93234,2026-08-11T02:21:01.295983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.2,13.1,0.0,0.7,1.0,236.7,236.8,236.9,15.3,13.0,13.9,850.8,9.7,49.96,0.0,2.0,31.5,852.0,-3.4,-3.6,31.5,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4017575185472459,False
93265,2026-08-11T02:21:17.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.9,5.5,0.0,1.6,1.0,239.3,239.7,239.3,11.8,10.4,9.1,852.8,2.1,50.01,0.0,-2.6,53.2,851.9,7.6,5.7,53.2,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4118057075153539,False
93296,2026-08-11T02:21:32.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,2.0,10.4,0.0,0.7,1.0,230.2,230.5,230.3,22.4,20.4,20.9,850.0,7.6,49.92,0.0,5.8,31.5,852.0,-2.8,-3.1,31.5,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41245794228152577,False
93327,2026-08-11T02:21:48.285629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,1.3,0.0,1.6,1.0,242.2,242.5,242.0,11.2,10.2,9.0,852.8,-2.9,50.0,0.0,0.7,53.2,852.9,-4.2,-3.7,53.2,100.0,3289.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4198560293349372,False
93389,2026-08-11T02:22:19.296248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.3,15.7,0.0,1.6,0.0,228.6,228.3,227.9,16.0,15.5,15.1,851.6,11.8,49.92,0.0,7.7,53.2,852.9,-3.9,-3.8,53.2,100.0,3288.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.44211453282201063,False
93420,2026-08-11T02:22:34.296457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,0.4,5.5,0.0,0.7,2.0,237.8,237.7,237.8,15.3,12.9,14.0,851.0,10.0,49.96,0.0,0.2,31.5,851.4,4.5,3.5,31.5,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3915509553792181,False
93451,2026-08-11T02:22:50.296218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,1.1,0.0,1.6,1.0,238.2,238.4,237.7,12.6,11.8,11.2,852.0,5.3,49.96,0.0,1.3,53.2,852.2,4.2,3.1,53.2,100.0,3286.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4032713537031336,False
93482,2026-08-11T02:23:05.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,6.3,0.0,0.7,2.0,240.1,240.1,240.4,12.3,11.0,11.4,851.6,-1.5,49.99,0.0,-2.1,31.2,851.4,4.8,2.6,31.2,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.395751851436725,False
93544,2026-08-11T02:23:36.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.1,9.7,0.0,0.7,1.0,242.7,243.1,243.4,12.2,10.7,11.3,851.1,-0.2,49.97,0.0,-1.8,31.2,851.0,9.5,9.1,31.2,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40213304298634495,False
93575,2026-08-11T02:23:52.296090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,0.2,0.0,1.6,0.0,240.5,240.7,240.2,10.9,9.9,8.8,852.2,-0.9,49.97,0.0,-2.0,53.2,852.9,-1.1,-1.3,53.2,100.0,3287.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4215719527918695,False
93606,2026-08-11T02:24:07.295421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.5,1.6,0.0,0.7,1.0,242.8,243.0,243.1,12.2,10.7,11.2,851.5,-0.9,49.99,0.0,-1.8,31.2,852.0,-2.5,-2.3,31.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4020472647579302,False
93699,2026-08-11T02:24:54.295546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.1,12.6,0.0,1.5,1.0,239.5,239.9,239.4,13.9,13.4,13.0,851.8,9.3,49.95,0.0,2.5,53.2,852.9,-3.3,-3.0,53.2,100.0,3289.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.407986038739135,False
93730,2026-08-11T02:25:09.286184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.0,9.9,0.0,0.7,1.0,236.1,236.5,236.7,15.1,12.7,13.8,851.0,7.8,49.95,0.0,2.5,31.2,852.0,-2.1,-2.1,31.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39637174277016174,False
93761,2026-08-11T02:25:25.285442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.0,9.3,0.0,1.5,2.0,239.5,240.0,239.4,10.9,10.1,8.7,852.6,1.2,50.0,0.0,-1.5,53.2,851.6,10.5,8.5,53.2,100.0,3286.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4093225441834758,False
93792,2026-08-11T02:25:40.296061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.8,18.4,0.0,0.7,1.0,227.3,227.1,227.4,27.0,25.5,26.0,849.9,18.4,49.91,0.0,15.5,31.2,851.7,0.0,0.0,31.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4251430081042146,False
93854,2026-08-11T02:26:11.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.8,2.6,0.0,0.7,2.0,240.4,240.6,240.7,12.9,10.7,11.5,851.2,1.0,49.98,0.0,-1.4,31.2,852.0,-1.6,-1.9,31.2,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.394067717182185,False
93885,2026-08-11T02:26:27.285435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.3,0.6,0.0,1.5,1.0,233.3,232.7,232.6,14.5,14.0,13.6,852.2,4.5,49.96,0.0,5.2,53.2,851.9,5.1,4.3,53.2,100.0,3281.0,3280.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4126182641557875,False
93916,2026-08-11T02:26:42.285378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.5,7.8,0.0,0.8,1.0,235.0,234.4,234.9,17.7,15.5,15.9,850.5,6.1,49.93,0.0,4.8,31.2,852.0,-1.7,-1.4,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3917864447535902,False
93947,2026-08-11T02:26:58.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.0,6.4,0.0,1.6,1.0,235.7,235.5,235.0,12.3,11.4,11.0,851.9,3.9,49.95,0.0,4.8,53.2,852.9,-2.5,-2.4,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4078906576241771,False
94009,2026-08-11T02:27:29.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,2.0,4.3,0.0,1.6,1.0,227.7,227.8,227.5,16.0,14.5,15.6,850.2,6.2,49.91,0.0,13.7,53.2,852.2,1.9,0.4,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4399591397990291,False
94040,2026-08-11T02:27:44.286389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.3,6.6,0.0,0.7,2.0,242.7,242.9,243.0,12.1,10.5,11.0,851.3,2.5,49.98,0.0,-0.9,31.2,850.0,9.1,13.2,31.2,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3972536383159809,False
94071,2026-08-11T02:28:00.296983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,2.3,0.0,1.6,0.0,240.9,241.2,240.5,10.7,9.9,8.6,852.5,0.4,49.99,0.0,-0.8,53.2,852.6,-1.9,-1.7,53.2,100.0,3287.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42167813798457593,False
94102,2026-08-11T02:28:15.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,2.9,0.0,0.8,1.0,239.0,239.1,239.2,12.1,10.4,10.9,851.3,1.3,49.96,0.0,1.4,31.2,852.0,-1.6,-1.1,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38476109126223396,False
94195,2026-08-11T02:29:02.295917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,3.7,0.0,1.6,1.0,240.2,240.4,239.8,10.6,9.8,8.6,852.5,1.5,49.99,0.0,-0.9,53.2,852.6,-2.2,-2.2,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4115297123617145,False
94226,2026-08-11T02:29:17.285979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,1.2,13.1,0.0,0.8,1.0,229.0,228.6,229.3,19.5,16.8,17.3,850.5,11.8,49.9,0.0,15.2,31.2,851.7,-1.3,-1.2,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40980052316539184,False
94257,2026-08-11T02:29:33.295779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,10.6,0.0,1.6,1.0,241.4,241.9,241.3,13.4,12.8,12.3,852.4,-1.2,49.96,0.0,-0.9,53.2,851.2,9.4,9.1,53.2,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4173612636702441,False
94319,2026-08-11T02:30:04.295488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,1.4,0.0,1.6,1.0,242.6,242.9,242.3,10.7,9.9,8.7,852.4,-0.7,49.98,0.0,-0.7,53.2,852.2,0.7,0.3,53.2,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4134479849486238,False
94350,2026-08-11T02:30:19.296359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,2.2,0.0,0.8,1.0,241.4,241.5,241.7,12.0,10.2,10.7,851.3,0.9,49.98,0.0,-0.7,31.2,851.7,-1.3,-1.0,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39038310515493957,False
