id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
94381,2026-08-11T02:30:35.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.8,9.8,0.0,1.6,1.0,239.3,239.6,238.9,10.7,9.9,8.7,852.4,0.4,49.99,0.0,-0.7,53.2,851.6,10.2,8.2,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4116989484236898,False
94412,2026-08-11T02:30:50.285555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.7,13.1,0.0,0.8,1.0,238.2,238.3,238.6,17.6,15.4,15.9,850.3,11.4,49.93,0.0,4.2,31.2,852.0,-1.7,-1.1,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39586071402688555,False
94474,2026-08-11T02:31:21.296991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,8.0,0.0,0.8,1.0,239.6,239.7,239.9,12.0,10.4,10.9,851.2,1.4,49.98,0.0,-0.8,31.2,850.7,9.4,8.4,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3867771586226888,False
94505,2026-08-11T02:31:37.286533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.7,6.1,0.0,1.6,1.0,227.7,227.4,227.0,15.8,14.1,15.1,850.2,-0.4,49.92,0.0,4.1,53.2,851.9,5.7,3.4,53.2,100.0,3285.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4312974360290318,False
94536,2026-08-11T02:31:52.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,0.7,0.0,0.8,2.0,242.2,242.5,242.5,12.0,10.3,10.8,851.2,2.1,49.98,0.0,-0.9,31.2,851.7,2.8,0.6,31.2,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38933605974340196,False
94567,2026-08-11T02:32:08.286382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.7,2.1,0.0,1.6,1.0,241.4,241.7,241.1,10.7,9.7,8.6,851.9,0.1,49.97,0.0,-0.8,53.2,852.6,-2.0,-2.1,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4125924368952028,False
94629,2026-08-11T02:32:39.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.1,17.1,0.0,1.6,1.0,233.6,233.9,233.5,21.6,21.3,21.3,851.5,14.6,49.93,0.0,5.9,53.2,852.6,-2.5,-1.9,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4322809455382016,False
94660,2026-08-11T02:32:54.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.1,3.5,0.0,0.8,1.0,236.6,236.6,237.0,14.6,12.3,13.2,850.6,2.3,49.98,0.0,2.8,31.2,851.7,-1.2,-1.2,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3887377311825425,False
94722,2026-08-11T02:33:25.285778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,2.3,10.8,0.0,0.8,1.0,227.1,227.0,227.3,19.5,17.6,18.3,849.4,9.1,49.9,0.0,2.3,31.2,851.7,-1.7,-1.0,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4091604246857435,False
94784,2026-08-11T02:33:56.296209+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.1,1.4,0.0,0.7,2.0,239.8,240.1,240.2,13.1,10.8,11.5,851.1,4.2,49.98,0.0,-0.9,31.2,851.0,2.8,2.3,31.2,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3872533038278491,False
94815,2026-08-11T02:34:12.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,1.6,0.0,1.6,1.0,239.3,239.5,239.0,10.7,9.9,8.7,852.4,1.7,49.99,0.0,2.7,53.2,852.2,3.3,1.5,53.2,100.0,3285.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4039241264703423,False
94846,2026-08-11T02:34:27.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.4,11.9,0.0,0.7,1.0,234.4,234.4,234.7,17.5,15.5,16.0,850.3,10.6,49.91,0.0,4.5,31.2,851.7,-1.3,-1.2,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3925650520522934,False
94877,2026-08-11T02:34:43.296238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.0,3.6,0.0,1.5,1.0,240.5,241.0,240.5,11.2,10.4,9.5,851.9,2.0,49.97,0.0,2.1,53.2,851.9,5.6,5.2,53.2,100.0,3284.0,3283.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39917149692140513,False
94939,2026-08-11T02:35:14.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,6.5,0.0,1.6,0.0,227.5,227.5,227.1,15.3,13.9,14.2,851.8,4.3,49.92,0.0,10.9,53.2,852.6,-2.2,-2.3,53.2,100.0,3287.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4448449807600351,False
94970,2026-08-11T02:35:29.295825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.1,2.0,0.0,0.7,1.0,239.7,239.9,240.0,12.0,10.4,10.8,851.3,1.7,49.98,0.0,-1.1,31.2,851.4,3.7,2.8,31.2,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3864511969506171,False
95001,2026-08-11T02:35:45.295491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.4,15.7,0.0,1.6,1.0,232.1,232.3,231.6,21.9,21.4,20.1,851.8,18.6,49.91,0.0,3.6,53.2,852.2,2.9,1.8,53.2,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4313005806558382,False
95032,2026-08-11T02:36:00.296381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,3.0,0.0,0.7,1.0,242.9,243.1,243.2,12.0,10.3,10.9,851.3,1.4,49.98,0.0,-1.1,31.2,851.7,-1.6,-1.3,31.2,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3903367709959255,False
95094,2026-08-11T02:36:31.296621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.4,1.1,0.0,0.7,1.0,232.5,232.0,232.5,16.5,14.1,14.8,850.6,4.2,49.92,0.0,5.7,31.2,851.0,5.3,3.8,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39161780501528654,False
95125,2026-08-11T02:36:47.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.5,1.8,0.0,1.5,1.0,237.3,237.3,237.1,13.8,13.2,13.1,851.7,5.4,49.95,0.0,2.9,53.2,852.2,3.6,2.2,53.2,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40164634992826725,False
95156,2026-08-11T02:37:02.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.2,5.1,0.0,0.7,1.0,233.7,233.6,234.0,15.5,13.0,14.0,850.5,3.7,49.95,0.0,3.9,31.2,851.7,-1.4,-1.6,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38859380746906586,False
95187,2026-08-11T02:37:18.295643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.6,3.8,0.0,1.5,1.0,239.7,239.8,239.3,10.9,10.0,8.8,852.5,0.2,49.99,0.0,-1.2,53.2,851.9,4.0,3.0,53.2,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40597236379523594,False
95249,2026-08-11T02:37:49.285405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,5.7,0.0,1.5,1.0,241.7,241.9,241.4,10.9,10.0,8.8,852.5,-1.0,50.0,0.0,-1.3,53.2,852.2,4.7,2.3,53.2,100.0,3285.0,3284.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.41019220827246805,False
95280,2026-08-11T02:38:04.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.3,2.2,0.0,0.7,1.0,241.0,241.1,241.2,12.2,10.6,11.1,851.4,0.9,49.99,0.0,-1.5,31.2,851.7,-1.3,-1.9,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38842220366900077,False
95311,2026-08-11T02:38:20.286320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.3,7.3,0.0,1.6,2.0,231.4,231.2,230.7,13.9,13.3,12.9,851.3,7.3,49.95,0.0,5.7,53.2,852.6,0.0,-0.2,53.2,100.0,3280.0,3278.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4195026999998232,False
95342,2026-08-11T02:38:35.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,1.3,0.0,0.7,1.0,239.7,239.8,240.1,14.4,12.0,13.0,850.8,3.0,49.94,0.0,2.1,31.2,851.4,1.7,2.1,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3834918988154589,False
95404,2026-08-11T02:39:06.285378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.0,1.1,0.0,0.7,1.0,239.6,239.6,239.9,12.3,10.7,11.2,851.4,1.5,49.99,0.0,-1.5,31.2,851.4,2.6,2.0,31.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38931549512931934,False
95435,2026-08-11T02:39:22.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.4,12.6,0.0,1.6,1.0,227.6,227.3,226.9,16.3,15.7,15.4,851.5,9.5,49.93,0.0,7.6,53.2,852.9,-3.1,-3.0,53.2,100.0,3288.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43069276774858883,False
95466,2026-08-11T02:39:37.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.0,9.4,0.0,0.7,1.0,242.4,242.6,242.7,12.2,10.7,11.2,851.4,0.1,49.99,0.0,-1.7,31.2,850.4,9.5,10.7,31.2,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3912042469339991,False
95497,2026-08-11T02:39:53.295434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.0,2.6,0.0,1.6,1.0,237.3,237.8,237.1,11.3,10.4,9.7,851.9,-1.0,49.95,0.0,0.3,53.2,852.9,-3.6,-3.2,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41479853636249114,False
95559,2026-08-11T02:40:24.285544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.4,1.3,0.0,1.6,1.0,241.3,241.9,241.2,10.9,9.9,8.7,852.6,0.9,49.99,0.0,-2.0,53.2,852.2,2.2,0.7,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4097795312400072,False
95590,2026-08-11T02:40:39.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.1,5.6,0.0,0.7,2.0,233.6,233.4,233.6,15.6,13.3,14.2,850.6,4.2,49.94,0.0,7.2,31.2,850.7,9.8,6.8,31.2,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3927366560995978,False
95621,2026-08-11T02:40:55.295752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.6,10.8,0.0,1.6,1.0,234.5,234.2,233.8,14.6,14.1,13.9,851.6,12.5,49.94,0.0,3.4,53.2,852.2,1.7,0.6,53.2,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4125823512464401,False
95652,2026-08-11T02:41:10.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.2,9.3,0.0,0.7,1.0,236.3,236.1,236.2,15.2,12.8,13.7,850.8,6.4,49.95,0.0,2.5,31.2,852.0,-2.9,-2.6,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38943383513806695,False
95714,2026-08-11T02:41:41.295534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.5,19.7,0.0,0.7,1.0,227.1,226.7,227.2,22.2,20.2,20.2,850.2,18.6,49.92,0.0,7.5,31.2,851.7,-1.1,-0.5,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4132660108411456,False
95776,2026-08-11T02:42:12.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,9.1,0.0,0.7,1.0,235.5,235.8,235.9,14.9,12.5,13.7,851.1,6.3,49.96,0.0,-0.8,31.2,852.0,-2.8,-2.4,31.2,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38981617212374153,False
95807,2026-08-11T02:42:28.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.9,11.8,0.0,1.6,1.0,234.6,235.1,234.3,11.2,10.0,8.9,852.8,-1.7,50.0,0.0,2.1,53.2,851.9,10.1,9.7,53.2,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41838485434849687,False
95869,2026-08-11T02:42:59.296183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.6,8.9,0.0,1.6,1.0,238.7,239.0,238.3,11.1,10.0,9.3,852.3,5.1,49.97,0.0,2.3,53.2,852.9,-3.8,-3.6,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40869893521653555,False
95900,2026-08-11T02:43:14.295634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.3,1.4,0.0,0.7,1.0,240.8,240.8,240.9,12.4,11.6,11.5,851.7,0.8,50.0,0.0,-2.5,31.2,851.4,2.2,2.1,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3898973842555096,False
95931,2026-08-11T02:43:30.285575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,10.7,0.0,1.6,1.0,227.3,227.0,226.6,15.1,13.9,13.9,851.3,10.7,49.92,0.0,4.6,53.2,852.2,0.0,0.0,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42533260098379416,False
95962,2026-08-11T02:43:45.285996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.4,5.6,0.0,0.7,1.0,241.3,241.6,241.7,13.4,11.2,12.2,851.4,2.1,49.98,0.0,-1.3,31.2,851.0,7.7,6.1,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3847045493832263,False
96024,2026-08-11T02:44:16.285444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.0,2.0,0.0,0.7,2.0,239.2,239.2,239.5,12.5,11.1,11.8,851.7,3.4,50.0,0.0,-2.3,31.2,851.7,1.4,1.2,31.2,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39142688170534023,False
96055,2026-08-11T02:44:32.295822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,1.1,7.1,0.0,1.6,1.0,235.2,235.1,234.9,14.1,13.6,13.3,851.8,4.6,49.95,0.0,3.4,53.2,852.9,-2.5,-2.2,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40542523208279235,False
96086,2026-08-11T02:44:47.295579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,4.0,0.0,0.7,2.0,241.1,241.1,241.3,12.6,11.6,11.8,851.7,2.1,50.0,0.0,-2.4,31.2,851.4,6.1,4.6,31.2,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3887164753561149,False
96117,2026-08-11T02:45:03.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.0,0.2,0.0,1.6,1.0,240.5,240.9,240.5,11.3,10.3,9.0,852.9,-1.3,50.01,0.0,-2.7,53.2,852.9,-1.1,-1.3,53.2,100.0,3288.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4217337926000925,False
96179,2026-08-11T02:45:34.285835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.5,7.0,0.0,1.6,0.0,236.1,236.2,235.8,12.9,12.1,11.8,852.1,7.8,49.96,0.0,1.7,53.2,852.6,0.8,0.5,53.2,100.0,3287.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41621497496156223,False
96210,2026-08-11T02:45:49.295492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.7,17.2,0.0,0.7,1.0,226.6,226.2,226.7,21.1,19.0,19.5,850.3,14.5,49.91,0.0,4.6,31.2,852.0,-2.7,-1.9,31.2,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4136301092423834,False
96241,2026-08-11T02:46:05.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.1,5.3,0.0,1.6,1.0,239.5,240.1,239.3,11.4,10.4,9.7,852.5,6.4,49.99,0.0,-2.0,53.2,852.6,1.1,0.2,53.2,100.0,3288.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40431966434799127,False
96334,2026-08-11T02:46:51.295431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.6,14.6,0.0,0.7,1.0,236.3,236.3,236.7,18.2,16.0,16.6,850.8,10.6,49.94,0.0,3.8,31.2,852.4,-4.0,-3.2,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3974149467436442,False
96365,2026-08-11T02:47:07.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.2,1.9,0.0,1.6,1.0,242.4,242.5,242.1,11.9,10.8,9.2,853.0,-2.7,50.01,0.0,-3.2,53.2,853.2,-4.6,-4.8,53.2,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4266047314542126,False
96396,2026-08-11T02:47:22.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,5.7,0.0,0.7,1.0,241.5,241.6,241.8,12.9,12.4,12.6,851.9,-2.9,50.0,0.0,-3.3,31.2,852.0,2.8,2.2,31.2,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3992139867247614,False
96427,2026-08-11T02:47:38.285860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.3,0.0,1.6,1.0,228.0,227.5,227.4,13.8,13.0,12.6,852.2,8.3,49.94,0.0,6.6,53.2,852.2,5.0,3.7,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4312141413684246,False
96489,2026-08-11T02:48:09.285419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.2,9.9,0.0,1.6,1.0,240.8,241.0,240.7,11.0,9.9,8.9,852.4,5.2,49.99,0.0,1.1,53.2,853.6,-4.7,-4.9,53.2,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.416929702605988,False
96520,2026-08-11T02:48:24.296577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.7,4.1,0.0,0.7,1.0,240.7,241.0,241.3,13.1,12.6,12.7,852.1,1.0,50.0,0.0,-3.5,31.2,851.4,5.1,5.0,31.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39191241383727393,False
96551,2026-08-11T02:48:40.285822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.5,14.2,0.0,1.6,1.0,229.2,228.6,228.4,16.6,16.2,16.0,851.7,8.9,49.94,0.0,6.6,53.2,853.2,-5.3,-5.1,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43190146694152554,False
96582,2026-08-11T02:48:55.285666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,3.7,0.0,0.7,1.0,243.4,243.4,243.7,13.2,12.6,12.9,852.1,-2.5,50.0,0.0,-3.6,31.2,852.0,1.2,1.1,31.2,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4018202648916596,False
96644,2026-08-11T02:49:26.295940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.5,3.3,0.0,0.7,1.0,239.2,239.3,239.8,13.3,12.7,13.0,852.2,1.0,50.0,0.0,0.9,31.2,851.7,4.3,4.3,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38529170568061705,False
96675,2026-08-11T02:49:42.295592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.4,10.2,0.0,1.6,1.0,233.6,233.5,233.3,14.0,13.4,13.0,852.2,4.8,49.94,0.0,3.8,53.2,853.6,-5.4,-5.7,53.2,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4175992031035258,False
96706,2026-08-11T02:49:57.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,7.3,0.0,0.7,2.0,237.8,238.0,238.1,14.4,12.5,13.5,851.7,3.1,50.01,0.0,0.3,31.2,852.7,-4.2,-4.4,31.2,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4010764490136075,False
96737,2026-08-11T02:50:13.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.8,10.0,0.0,1.6,1.0,241.2,241.3,240.7,12.4,11.4,10.0,853.4,-4.4,50.02,0.0,-4.2,53.2,852.6,5.6,4.3,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41718360733446086,False
96830,2026-08-11T02:50:59.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,3.1,0.0,0.7,2.0,239.8,239.9,240.1,14.1,13.0,13.3,852.1,1.3,50.0,0.0,-4.0,31.2,852.4,-1.8,-0.1,31.2,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.391689691518749,False
96861,2026-08-11T02:51:15.285520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.6,0.7,0.0,1.6,0.0,239.5,239.8,239.4,12.8,11.8,10.4,853.5,-1.3,50.02,0.0,-4.4,53.2,852.9,-0.6,-0.4,53.2,100.0,3290.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42430702865739583,False
96892,2026-08-11T02:51:30.296217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.7,14.2,0.0,0.7,1.0,234.5,234.6,234.9,17.0,14.7,15.8,851.0,8.3,49.94,0.0,2.8,31.2,852.7,-5.9,-4.6,31.2,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3994594528690514,False
96954,2026-08-11T02:52:01.295881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.6,0.5,0.0,0.7,1.0,241.3,241.2,241.4,14.1,13.3,13.4,852.4,-4.7,50.01,0.0,-4.1,31.2,853.0,-5.2,-5.2,31.2,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40556779177037056,False
96985,2026-08-11T02:52:17.296727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.3,15.5,0.0,1.6,1.0,229.0,228.5,228.3,14.6,13.9,13.6,852.3,9.7,49.94,0.0,6.3,53.2,853.6,-5.8,-6.1,53.2,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4331157696731638,False
97016,2026-08-11T02:52:32.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,2.6,0.0,0.7,2.0,237.3,237.5,237.7,15.8,13.6,14.6,851.4,9.2,49.95,0.0,1.7,31.2,851.7,6.6,4.5,31.2,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38613364881211953,False
97047,2026-08-11T02:52:48.295433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,3.4,0.0,1.6,1.0,235.7,236.1,235.5,12.1,11.0,10.4,852.9,3.4,50.0,0.0,-0.5,53.2,852.9,0.0,0.3,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4082283695944055,False
97109,2026-08-11T02:53:19.295484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.2,11.4,0.0,1.6,1.0,234.8,235.2,234.7,12.7,11.6,11.1,852.7,5.3,49.98,0.0,1.4,53.2,853.9,-6.1,-6.2,53.2,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4158156948361533,False
97140,2026-08-11T02:53:34.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,9.5,0.0,0.7,2.0,240.2,240.1,240.4,14.3,13.3,13.6,852.6,-3.1,50.01,0.0,-4.5,31.2,851.7,6.4,5.1,31.2,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3960761225116559,False
97171,2026-08-11T02:53:50.295888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.8,15.2,0.0,1.5,1.0,229.3,228.7,228.5,15.3,14.8,14.7,852.1,9.1,49.94,0.0,5.1,53.2,853.9,-6.1,-6.2,53.2,100.0,3291.0,3290.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4262608136790931,False
97202,2026-08-11T02:54:05.295742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,3.6,0.0,0.7,2.0,242.6,242.5,242.8,14.3,13.4,13.6,852.5,1.2,50.01,0.0,-4.5,31.2,852.7,-2.4,-1.2,31.2,100.0,3285.0,3283.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.40026585354870403,False
97264,2026-08-11T02:54:36.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,3.0,0.0,0.7,2.0,230.8,230.8,231.0,16.2,14.0,14.9,851.4,8.3,49.97,0.0,3.4,31.2,852.0,5.3,3.8,31.2,100.0,3281.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3945305213588032,False
97295,2026-08-11T02:54:52.286112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,8.7,0.0,1.5,1.0,239.5,239.9,239.3,11.7,10.5,9.8,853.2,2.7,50.0,0.0,-2.5,53.2,853.9,-6.0,-6.1,53.2,100.0,3292.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4069424801189484,False
97357,2026-08-11T02:55:23.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,2.8,0.0,1.5,1.0,239.8,240.3,239.8,12.9,11.9,10.6,853.7,-0.4,50.02,0.0,-4.5,53.2,853.2,2.4,1.1,53.2,100.0,3287.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41153330871020594,False
97419,2026-08-11T02:55:54.295441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.1,1.1,0.0,1.5,1.0,241.6,241.9,241.3,11.8,10.2,9.2,853.7,-3.0,50.01,0.0,-4.6,53.2,853.6,-1.9,-1.7,53.2,100.0,3289.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41858239006460685,False
97450,2026-08-11T02:56:09.285368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.4,5.5,0.0,0.8,1.0,241.2,241.2,241.3,14.1,13.4,13.5,852.6,0.1,50.01,0.0,-4.4,31.2,853.0,-5.4,-4.9,31.2,100.0,3286.0,3285.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3980625517574541,False
97481,2026-08-11T02:56:25.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.8,1.9,0.0,1.5,1.0,239.6,240.0,239.5,12.9,12.0,10.7,853.7,1.0,50.02,0.0,-4.6,53.2,852.9,2.9,1.9,53.2,100.0,3287.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4121936220281866,False
97512,2026-08-11T02:56:40.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.2,5.4,0.0,0.8,1.0,237.5,237.9,238.1,15.5,13.4,14.5,851.8,-0.4,49.97,0.0,-0.3,31.2,853.0,-5.8,-5.0,31.2,100.0,3285.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.393400745837967,False
97574,2026-08-11T02:57:11.296694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.3,0.5,0.0,0.8,2.0,241.3,240.2,240.6,14.1,13.3,13.3,852.7,-3.0,50.01,0.0,-4.5,31.2,853.0,-3.5,-1.9,31.2,100.0,3285.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4008752013442278,False
97605,2026-08-11T02:57:27.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.5,9.6,0.0,1.5,2.0,230.8,230.1,230.0,14.7,13.9,13.7,852.4,3.2,49.95,0.0,5.9,53.2,853.9,-6.4,-6.3,53.2,100.0,3293.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41844907950935456,False
97636,2026-08-11T02:57:42.295920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,3.0,0.0,0.8,2.0,243.3,243.6,243.7,14.4,13.6,13.9,852.7,3.2,50.01,0.0,-4.5,31.2,852.0,6.2,6.0,31.2,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39455126629768056,False
97667,2026-08-11T02:57:58.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,8.9,0.0,1.6,1.0,237.0,237.4,236.8,11.6,10.5,9.7,853.4,5.4,50.0,0.0,-2.2,53.2,853.6,-3.5,-3.3,53.2,100.0,3291.0,3290.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41146971595259346,False
97729,2026-08-11T02:58:29.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.2,15.6,0.0,1.6,1.0,233.2,233.2,232.9,13.7,12.9,12.5,852.7,9.0,49.94,0.0,3.6,53.2,853.9,-6.6,-6.4,53.2,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4174545430009718,False
97760,2026-08-11T02:58:44.285317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,12.9,0.0,0.8,2.0,243.6,243.6,243.9,14.4,13.7,13.7,852.8,-6.1,50.01,0.0,-4.9,31.2,852.0,6.8,5.5,31.2,100.0,3286.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40216097894853226,False
97791,2026-08-11T02:59:00.296244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.0,3.5,0.0,1.6,1.0,241.6,242.0,241.6,12.9,11.9,10.7,853.9,-3.0,50.02,0.0,-4.9,53.2,853.9,-6.5,-6.5,53.2,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42319980403973284,False
97822,2026-08-11T02:59:15.285312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.5,5.7,0.0,0.7,2.0,242.9,242.8,243.0,14.4,13.9,13.7,852.9,0.5,50.02,0.0,-1.4,31.2,853.4,-5.2,-4.6,31.2,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39968101542928536,False
97884,2026-08-11T02:59:46.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.0,5.2,0.0,0.7,2.0,228.5,228.1,228.7,18.1,15.9,16.8,851.7,6.3,49.94,0.0,5.5,31.2,852.7,1.1,2.1,31.2,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40100126582880197,False
97915,2026-08-11T03:00:02.285376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,1.0,0.0,1.6,2.0,243.9,244.0,243.4,13.2,12.2,11.0,854.0,-1.0,50.03,0.0,-5.2,53.2,853.6,0.0,-0.4,53.2,100.0,3292.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4181851146455759,False
97946,2026-08-11T03:00:17.285572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.3,11.7,0.0,0.8,1.0,238.6,238.6,238.8,14.8,13.9,14.7,852.1,5.0,49.97,0.0,-2.9,31.2,853.4,-6.7,-5.8,31.2,100.0,3287.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39964895927929234,False
97977,2026-08-11T03:00:33.296868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.9,1.1,0.0,1.6,2.0,240.5,240.4,240.1,13.5,12.5,11.3,854.1,4.1,50.03,0.0,-0.8,53.2,853.2,3.0,3.1,53.2,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41835213218504286,False
98039,2026-08-11T03:01:04.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.8,7.3,0.0,1.6,1.0,237.0,237.6,237.1,11.6,10.3,9.3,853.8,0.3,50.0,0.0,0.0,53.2,854.6,-7.0,-7.3,53.2,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40883460401159294,False
98070,2026-08-11T03:01:19.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,7.4,0.0,0.7,1.0,241.7,241.4,241.8,15.1,14.4,14.2,853.1,-3.8,50.02,0.0,-5.6,31.2,852.7,3.6,4.1,31.2,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39655155152030847,False
98101,2026-08-11T03:01:35.296427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,12.2,0.0,1.6,2.0,227.5,227.0,227.0,15.3,14.7,14.5,852.8,6.9,49.94,0.0,5.7,53.2,854.2,-5.3,-5.4,53.2,100.0,3292.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4234920590715084,False
98132,2026-08-11T03:01:50.285549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.3,0.3,0.0,0.7,1.0,242.5,242.4,242.9,15.6,14.4,14.9,852.7,-0.6,50.0,0.0,-4.0,31.2,853.0,-0.9,0.4,31.2,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39869598927111277,False
98194,2026-08-11T03:02:21.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.9,4.9,0.0,0.7,1.0,239.7,240.0,240.2,15.2,14.8,14.7,853.3,-0.2,50.02,0.0,-6.0,31.2,852.4,4.7,4.4,31.2,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39698298504016094,False
98225,2026-08-11T03:02:37.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.8,14.5,0.0,1.6,1.0,229.9,229.6,229.4,14.5,13.6,13.4,852.8,6.8,49.95,0.0,4.6,53.2,854.6,-7.7,-8.0,53.2,100.0,3294.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.421010600051423,False
98256,2026-08-11T03:02:52.296264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.6,1.7,0.0,0.7,1.0,242.7,243.1,243.1,15.5,15.0,14.9,853.3,-0.3,50.03,0.0,-6.0,31.2,852.7,1.4,2.6,31.2,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40094017132872933,False
98287,2026-08-11T03:03:08.296484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,3.4,0.0,1.6,1.0,241.5,241.7,241.3,14.6,13.7,12.5,854.5,-4.6,50.04,0.0,-6.2,53.2,854.6,-8.0,-8.2,53.2,100.0,3294.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42584183386360436,False
98349,2026-08-11T03:03:39.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,3.9,0.0,1.6,1.0,238.8,239.1,238.5,12.0,10.7,9.7,853.6,2.7,49.99,0.0,-1.9,53.2,853.9,-1.2,-1.6,53.2,100.0,3294.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3987285685738346,False
98411,2026-08-11T03:04:10.296734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.1,5.5,0.0,1.6,1.0,241.1,241.4,240.9,14.5,13.9,12.7,854.7,-3.1,50.04,0.0,-6.6,53.2,854.6,-8.6,-8.8,53.2,100.0,3295.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4234977966486298,False
98442,2026-08-11T03:04:25.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,10.6,0.0,0.7,2.0,228.9,228.7,229.2,18.5,16.8,17.4,852.1,2.1,49.95,0.0,2.2,31.2,854.0,-8.5,-8.1,31.2,100.0,3289.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41776147594400687,False
98504,2026-08-11T03:04:56.296097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,2.1,9.3,0.0,0.7,1.0,231.6,231.3,231.6,17.7,15.8,16.8,852.3,1.0,49.96,0.0,1.0,31.2,854.4,-8.3,-8.5,31.2,100.0,3289.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41513296876595823,False
98535,2026-08-11T03:05:12.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,3.7,0.0,1.5,1.0,242.4,242.7,242.3,15.2,14.4,13.3,854.8,-5.7,50.04,0.0,-6.6,53.2,854.9,-9.4,-9.2,53.2,100.0,3296.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42814872090295086,False
98566,2026-08-11T03:05:27.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,1.7,0.0,0.7,1.0,241.9,242.0,242.3,16.3,16.2,15.8,853.7,-0.7,50.03,0.0,-7.2,31.2,853.4,-2.4,1.0,31.2,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4036380175032797,False
98597,2026-08-11T03:05:43.295913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.1,14.1,0.0,1.5,1.0,228.9,229.1,228.6,14.3,13.3,13.0,853.5,8.9,49.97,0.0,2.7,53.2,854.6,-5.2,-5.4,53.2,100.0,3293.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4163390670078785,False
98659,2026-08-11T03:06:14.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.0,11.8,0.0,1.5,1.0,240.4,240.4,239.9,12.1,10.7,9.9,854.2,2.2,50.01,0.0,-5.4,53.2,855.2,-9.6,-9.6,53.2,100.0,3296.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4182184747808788,False
98690,2026-08-11T03:06:29.296570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,9.3,0.0,0.7,2.0,241.8,241.6,241.9,16.6,16.4,16.1,853.9,-7.0,50.04,0.0,-7.7,31.2,853.4,2.3,2.7,31.2,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4069605785732435,False
98721,2026-08-11T03:06:45.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.4,15.3,0.0,1.5,2.0,228.5,228.6,228.4,14.4,13.5,13.1,853.5,7.4,49.96,0.0,3.1,53.2,854.9,-7.9,-8.0,53.2,100.0,3296.0,3294.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42049366748976047,False
98752,2026-08-11T03:07:00.295617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.3,0.3,0.0,0.7,1.0,245.0,244.7,245.0,16.9,16.9,16.6,854.0,-2.3,50.03,0.0,-7.8,31.2,853.7,-2.0,0.6,31.2,100.0,3287.0,3286.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4126728431200585,False
98814,2026-08-11T03:07:31.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,3.6,0.0,0.7,1.0,239.5,239.7,240.0,17.2,16.9,16.8,854.2,-3.1,50.04,0.0,-4.2,31.2,853.4,0.5,2.4,31.2,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4021857176598187,False
98845,2026-08-11T03:07:47.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,12.7,0.0,1.5,1.0,236.3,236.4,236.0,13.0,11.7,11.1,854.1,2.8,49.99,0.0,-2.4,53.2,855.2,-9.9,-9.3,53.2,100.0,3297.0,3296.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4116144735921701,False
98876,2026-08-11T03:08:02.295566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.9,8.7,0.0,0.7,2.0,237.6,237.8,238.2,17.6,16.4,16.7,853.8,-1.1,50.01,0.0,-4.3,31.2,854.7,-9.8,-9.8,31.2,100.0,3293.0,3291.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41498955017630135,False
98969,2026-08-11T03:08:49.285501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,2.0,0.0,1.5,1.0,244.8,245.1,244.5,16.8,16.1,14.9,855.5,-5.6,50.05,0.0,-9.3,53.2,855.2,-7.6,-8.0,53.2,100.0,3296.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.43608013868764683,False
99000,2026-08-11T03:09:04.295540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,8.4,0.0,0.7,2.0,236.8,237.0,237.2,17.8,16.9,17.5,854.2,-0.1,50.03,0.0,-9.0,31.2,854.7,-8.5,-5.6,31.2,100.0,3289.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4140236777333683,False
99031,2026-08-11T03:09:20.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.1,13.7,0.0,1.5,1.0,232.7,232.7,232.4,13.1,11.9,10.6,855.7,1.6,50.06,0.0,-3.8,53.2,855.6,-12.1,-11.0,53.2,100.0,3298.0,3297.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4351819740211145,False
99062,2026-08-11T03:09:35.296198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.5,8.8,0.0,0.7,1.0,234.4,234.7,234.8,18.4,17.1,18.0,853.5,-3.4,49.99,0.0,-2.1,31.2,855.0,-12.2,-11.3,31.2,100.0,3292.0,3291.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4146548634787055,False
99124,2026-08-11T03:10:06.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,9.0,0.0,0.7,2.0,241.2,241.2,241.6,19.9,20.6,20.4,854.7,-2.3,50.06,0.0,-10.8,31.2,855.4,-11.3,-11.0,31.2,100.0,3293.0,3291.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42305783059611873,False
99155,2026-08-11T03:10:22.295498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.5,12.4,0.0,1.5,1.0,229.5,229.9,229.3,13.8,12.4,12.2,854.4,-1.5,49.98,0.0,0.6,53.2,855.9,-13.9,-12.4,53.2,100.0,3298.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4227989077278823,False
99186,2026-08-11T03:10:37.285347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,2.7,0.0,0.8,1.0,240.6,240.7,240.9,17.2,16.4,16.3,854.6,-3.3,50.06,0.0,-7.6,31.2,854.0,-0.6,2.6,31.2,100.0,3292.0,3291.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40746170506057955,False
99217,2026-08-11T03:10:53.295873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.3,13.8,0.0,1.5,1.0,229.8,230.1,229.6,13.6,12.2,11.9,854.6,3.2,49.99,0.0,-0.8,53.2,855.9,-10.6,-10.7,53.2,100.0,3298.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4220452432522146,False
99279,2026-08-11T03:11:24.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,3.5,0.0,1.5,1.0,240.5,240.8,240.3,22.4,22.7,21.0,856.0,-18.0,50.07,0.0,-10.4,53.2,856.3,-14.5,-13.6,53.2,100.0,3301.0,3300.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.44869948680626737,False
99310,2026-08-11T03:11:39.297311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,3.8,0.0,0.8,1.0,234.0,234.2,234.5,20.5,19.8,19.8,854.5,-3.8,50.02,0.0,-5.8,31.2,854.4,0.0,1.1,31.2,100.0,3288.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4109662985453367,False
99341,2026-08-11T03:11:55.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.0,1.5,0.0,1.5,1.0,243.1,243.3,243.0,17.9,17.1,16.2,855.6,-12.2,50.05,0.0,-9.4,53.2,856.6,-13.7,-15.0,53.2,100.0,3300.0,3299.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.44159977552288693,False
99372,2026-08-11T03:12:10.285353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.0,12.7,0.0,0.8,1.0,234.0,234.3,234.6,21.3,20.4,20.6,854.7,-2.0,50.03,0.0,-6.2,31.2,855.7,-14.7,-13.4,31.2,100.0,3294.0,3293.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42188343894306773,False
99465,2026-08-11T03:12:57.296010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.1,5.7,0.0,1.5,2.0,244.4,244.7,244.1,22.5,22.2,20.8,856.5,-7.9,50.08,0.0,-15.2,53.2,856.6,-13.6,-13.7,53.2,100.0,3301.0,3299.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4439868811635096,False
99496,2026-08-11T03:13:12.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.8,2.5,0.0,0.8,2.0,242.4,242.5,242.9,23.5,24.8,23.6,855.6,-12.2,50.07,0.0,-14.5,31.2,856.4,-14.7,-14.0,31.2,100.0,3296.0,3293.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4350863720192993,False
99527,2026-08-11T03:13:28.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.8,0.2,0.0,1.5,1.0,239.4,239.6,239.2,18.6,17.5,16.6,856.7,-6.0,50.08,0.0,-9.2,53.2,855.9,-6.2,-5.8,53.2,100.0,3299.0,3298.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42844432041224506,False
99589,2026-08-11T03:13:59.295426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.5,3.5,0.0,1.5,2.0,242.4,242.7,242.3,18.4,16.9,15.6,856.4,-18.9,50.07,0.0,-8.2,53.2,856.9,-15.4,-15.7,53.2,100.0,3302.0,3300.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4448037938777474,False
99620,2026-08-11T03:14:14.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,1.6,0.0,0.7,2.0,240.8,240.9,241.1,20.3,21.5,20.2,855.4,-9.8,50.07,0.0,-11.6,31.2,855.4,-8.2,-2.8,31.2,100.0,3296.0,3294.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4323721617210789,False
99651,2026-08-11T03:14:30.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.4,16.9,0.0,1.6,2.0,228.4,228.7,228.2,13.8,12.4,11.8,855.5,3.2,50.0,0.0,-1.0,53.2,856.9,-13.7,-14.6,53.2,100.0,3304.0,3302.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43847839079236495,False
99682,2026-08-11T03:14:45.296916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,6.0,0.0,0.7,2.0,243.3,243.3,243.8,23.6,24.5,24.5,856.3,-11.0,50.08,0.0,-10.5,31.2,855.4,-5.0,-0.9,31.2,100.0,3295.0,3293.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4259818948584475,False
99744,2026-08-11T03:15:16.296032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.3,8.9,0.0,0.7,1.0,232.1,231.9,232.3,22.2,21.5,21.7,855.4,-1.0,50.05,0.0,-6.5,31.2,855.7,-9.9,-5.1,31.2,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42630117933237466,False
99775,2026-08-11T03:15:32.295646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.5,12.8,0.0,1.5,2.0,233.1,233.2,232.8,13.8,12.3,11.6,855.8,-2.7,50.02,0.0,-5.4,53.6,857.3,-15.5,-16.6,53.6,100.0,3305.0,3303.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4393506323132335,False
99806,2026-08-11T03:15:47.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,1.6,0.0,0.7,2.0,240.3,240.1,240.4,23.2,23.6,23.4,855.1,-7.4,50.09,0.0,-4.8,31.2,855.7,-5.8,-1.2,31.2,100.0,3299.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42947251506869283,False
99837,2026-08-11T03:16:03.296060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,9.7,0.0,1.5,2.0,239.9,240.1,239.7,25.5,24.1,23.4,857.7,-10.7,50.1,0.0,-10.9,53.6,857.6,-20.4,-18.7,53.6,100.0,3304.0,3302.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4484982844366292,False
99899,2026-08-11T03:16:34.285317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,1.1,7.1,0.0,1.5,1.0,240.9,241.1,241.0,21.0,18.9,19.3,857.4,-9.8,50.08,0.0,-11.2,53.6,856.3,-2.7,-2.2,53.6,100.0,3300.0,3299.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4305158544852828,False
99930,2026-08-11T03:16:49.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.3,1.6,17.4,0.0,0.7,1.0,228.0,227.9,228.6,20.5,17.2,19.8,854.8,6.0,49.99,0.0,-0.9,31.6,856.4,-11.4,-11.3,31.6,100.0,3299.0,3298.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43160982906415557,False
99992,2026-08-11T03:17:20.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.2,1.0,7.2,0.0,0.7,1.0,242.0,241.0,242.5,21.0,15.8,20.6,855.4,-5.8,50.04,0.0,-9.5,31.6,856.4,-13.0,-12.5,31.6,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43850526028311504,False
100054,2026-08-11T03:17:51.286356+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,2.0,5.7,1.6,23.4,0.0,0.7,2.0,233.3,231.5,233.5,20.3,15.0,20.7,854.8,10.3,49.99,0.0,-3.0,31.6,856.4,-13.1,-12.3,31.6,100.0,3298.0,3296.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4518878028654444,False
100085,2026-08-11T03:18:07.285445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,5.0,1.1,10.2,0.0,1.5,1.0,243.2,241.9,243.1,20.9,15.9,19.3,856.2,-3.2,50.07,0.0,-4.5,53.6,857.3,-13.4,-13.1,53.6,100.0,3303.0,3302.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.44699513099337196,False
100116,2026-08-11T03:18:22.296370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.3,7.5,0.0,0.7,1.0,240.6,239.3,241.2,21.4,17.3,21.0,856.1,-4.6,50.06,0.0,-10.6,31.6,856.4,-12.1,-12.0,31.6,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4296282719725507,False
100147,2026-08-11T03:18:38.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,3.1,0.9,7.2,0.0,1.5,2.0,231.4,229.1,231.1,14.7,11.6,12.3,856.0,-3.0,50.01,0.0,-2.2,53.6,856.9,-10.2,-10.6,53.6,100.0,3298.0,3296.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4466440999099975,False
100209,2026-08-11T03:19:09.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,3.1,1.2,9.8,0.0,1.5,1.0,235.1,233.3,235.0,14.7,11.6,12.6,856.1,-3.1,50.03,0.0,-5.5,53.6,857.3,-12.9,-13.1,53.6,100.0,3306.0,3305.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.43909943873462093,False
100240,2026-08-11T03:19:24.295488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,0.9,3.3,0.0,0.7,1.0,240.0,238.7,240.5,21.3,17.2,20.9,856.3,-5.1,50.06,0.0,-10.7,31.6,855.4,-1.8,0.9,31.6,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.423182858849636,False
100271,2026-08-11T03:19:40.295810+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,4.1,1.3,7.8,0.0,1.5,1.0,212.3,213.9,218.5,16.6,15.8,12.5,855.3,0.8,49.96,0.0,2.7,53.6,856.6,-7.0,-7.2,53.6,100.0,3301.0,3300.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.5190540632228151,False
100302,2026-08-11T03:19:55.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,4.6,0.4,2.4,0.0,0.7,1.0,241.4,238.4,239.0,22.3,17.7,20.3,856.3,-10.0,50.07,0.0,-10.9,31.6,856.7,-12.4,-13.2,31.6,100.0,3302.0,3301.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44244819154552256,False
100364,2026-08-11T03:20:26.295462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,0.5,6.4,0.0,0.7,1.0,238.1,236.9,238.4,21.9,19.2,22.0,856.6,-6.8,50.07,0.0,-11.4,31.6,857.1,-13.2,-13.1,31.6,100.0,3299.0,3298.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4266036541300047,False
100395,2026-08-11T03:20:42.295454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.3,0.3,4.6,0.0,1.5,2.0,238.9,237.8,238.6,22.2,17.9,20.4,857.6,-9.8,50.08,0.0,-12.3,53.6,857.9,-14.4,-14.4,53.6,100.0,3308.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4397758920972298,False
100426,2026-08-11T03:20:57.296429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,0.3,8.6,0.0,0.7,2.0,237.9,236.7,238.1,22.3,19.7,22.3,856.8,-5.2,50.07,0.0,-12.1,31.6,857.1,-13.8,-13.6,31.6,100.0,3301.0,3299.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4299507589743868,False
100457,2026-08-11T03:21:13.286440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.4,0.1,2.9,0.0,1.5,2.0,238.5,237.7,238.4,23.1,18.7,21.2,857.8,-17.0,50.08,0.0,-11.9,53.6,857.9,-14.1,-14.6,53.6,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4475679144312814,False
100519,2026-08-11T03:21:44.285873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.5,0.3,11.2,0.0,1.5,2.0,238.5,237.5,238.2,22.6,18.1,20.4,858.0,-4.1,50.09,0.0,-11.7,54.0,858.3,-15.3,-15.3,54.0,100.0,3308.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4423841301994221,False
100550,2026-08-11T03:21:59.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.6,1.8,0.0,0.8,1.0,238.2,237.3,238.8,23.7,21.5,23.9,857.1,-12.6,50.08,0.0,-12.0,31.6,857.7,-14.4,-14.4,31.6,100.0,3301.0,3300.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4376775843079241,False
100581,2026-08-11T03:22:15.285473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.4,0.2,8.2,0.0,1.5,1.0,238.3,237.3,238.0,23.7,19.3,21.9,858.1,-7.4,50.09,0.0,-13.3,54.0,858.3,-15.6,-15.9,54.0,100.0,3307.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4441103301196875,False
100612,2026-08-11T03:22:30.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.4,5.6,0.0,0.8,1.0,238.2,237.0,238.5,23.2,20.9,23.3,857.3,-7.7,50.08,0.0,-13.1,31.6,857.7,-13.3,-15.0,31.6,100.0,3304.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43155875803775573,False
100674,2026-08-11T03:23:01.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,0.4,6.5,0.0,0.8,1.0,238.2,237.0,238.5,24.3,22.0,24.5,857.3,-8.8,50.08,0.0,-13.5,31.6,857.7,-15.3,-15.5,31.6,100.0,3305.0,3304.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43123570071100337,False
100705,2026-08-11T03:23:17.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.5,0.2,7.8,0.0,1.5,2.0,238.1,237.1,237.8,23.8,19.3,21.8,858.4,-8.7,50.09,0.0,-12.8,54.0,858.6,-16.5,-16.4,54.0,100.0,3308.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.44572495426886183,False
100736,2026-08-11T03:23:32.295891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.3,0.6,6.2,0.0,0.8,1.0,238.4,237.2,238.7,23.1,21.1,23.4,857.5,-8.5,50.08,0.0,-13.7,32.0,858.1,-14.7,-15.5,32.0,100.0,3304.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.429725956683192,False
100767,2026-08-11T03:23:48.285527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.8,0.2,4.1,0.0,1.5,1.0,238.5,237.5,238.2,25.2,20.4,23.2,858.4,-11.1,50.09,0.0,-13.0,54.0,858.6,-15.2,-16.0,54.0,100.0,3311.0,3310.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.44249602004262784,False
100829,2026-08-11T03:24:19.295915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.5,0.0,6.0,0.0,1.5,2.0,238.0,237.3,238.0,23.8,19.3,21.9,858.6,-9.8,50.09,0.0,-13.3,54.0,858.6,-15.8,-15.9,54.0,100.0,3310.0,3308.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4402007121255089,False
100860,2026-08-11T03:24:34.285343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.4,4.7,0.0,0.9,1.0,237.5,236.7,238.1,23.5,20.9,23.6,857.7,-9.9,50.08,0.0,-12.8,32.0,858.1,-14.6,-15.5,32.0,100.0,3305.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4298730393600134,False
100891,2026-08-11T03:24:50.285459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.5,0.2,1.6,0.0,1.5,2.0,238.3,237.9,238.2,26.2,21.7,24.3,858.7,-17.7,50.09,0.0,-13.0,54.0,858.9,-16.1,-16.1,54.0,100.0,3313.0,3311.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.45312059556550577,False
100922,2026-08-11T03:25:05.295439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.4,7.9,0.0,0.9,1.0,237.5,236.9,237.7,27.9,28.4,28.7,858.0,-9.0,50.09,0.0,-14.7,32.0,858.4,-16.9,-17.7,32.0,100.0,3303.0,3302.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43272212744427974,False
100984,2026-08-11T03:25:36.296995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,3.5,0.0,0.9,1.0,238.5,238.6,239.0,28.2,29.8,28.5,858.2,-14.1,50.1,0.0,-14.3,32.0,858.7,-17.6,-18.1,32.0,100.0,3306.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4295582393144086,False
