id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
101046,2026-08-11T03:26:07.286551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,3.4,0.0,0.9,1.0,237.9,237.9,238.4,29.1,31.0,29.7,858.3,-16.3,50.11,0.0,-13.3,32.0,858.7,-19.7,-19.2,32.0,100.0,3304.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4357005832242143,False
101077,2026-08-11T03:26:23.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,0.6,0.0,1.5,2.0,238.9,238.7,238.4,27.5,25.7,25.1,859.7,-18.3,50.12,0.0,-16.5,54.4,859.6,-18.9,-20.5,54.4,100.0,3315.0,3313.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4451250506839267,False
101139,2026-08-11T03:26:54.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,13.0,0.0,1.5,2.0,237.5,237.9,237.5,24.5,23.0,22.3,859.6,-8.3,50.12,0.0,-15.3,54.4,859.9,-21.3,-19.7,54.4,100.0,3314.0,3312.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.43439827935630737,False
101170,2026-08-11T03:27:09.295987+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,6.7,0.0,0.8,1.0,238.8,238.8,239.1,30.5,31.1,31.2,858.8,-13.6,50.12,0.0,-21.4,32.0,859.4,-20.3,-20.8,32.0,100.0,3308.0,3307.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4338158058861181,False
101201,2026-08-11T03:27:25.296324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.6,0.0,1.5,2.0,239.4,239.7,239.3,34.8,33.7,33.7,860.5,-22.6,50.13,0.0,-17.6,54.4,859.9,-21.0,-21.0,54.4,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4475751948784992,False
101232,2026-08-11T03:27:40.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.7,2.0,0.0,0.8,1.0,237.3,237.4,237.8,32.2,34.2,32.7,859.0,-17.8,50.12,0.0,-18.0,32.4,859.7,-19.8,-20.8,32.4,100.0,3307.0,3306.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4438957841404157,False
101294,2026-08-11T03:28:11.296340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.1,1.2,0.0,0.8,1.0,238.3,238.7,238.9,32.3,33.9,33.0,859.3,-21.6,50.12,0.0,-20.9,32.4,859.4,-20.4,-19.5,32.4,100.0,3309.0,3308.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4517970535434261,False
101325,2026-08-11T03:28:27.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.0,2.2,0.0,1.5,2.0,238.6,238.8,238.3,33.2,32.0,31.7,860.6,-19.2,50.13,0.0,-20.0,54.4,860.6,-21.4,-22.0,54.4,100.0,3319.0,3317.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.44504080227621373,False
101356,2026-08-11T03:28:42.295434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.4,5.3,0.0,0.8,1.0,237.9,238.1,238.5,26.3,27.5,26.1,859.3,-16.4,50.12,0.0,-19.6,32.4,859.7,-21.7,-20.6,32.4,100.0,3308.0,3307.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4352124676858562,False
101387,2026-08-11T03:28:58.285813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.1,1.1,0.0,1.5,2.0,238.5,238.5,238.3,28.5,26.4,26.4,860.5,-21.4,50.13,0.0,-17.8,54.4,860.6,-22.5,-22.1,54.4,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4443795863128196,False
101449,2026-08-11T03:29:29.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,7.4,0.0,1.5,2.0,238.4,238.6,238.1,26.3,24.5,24.0,860.1,-12.7,50.12,0.0,-14.9,54.4,860.3,-20.1,-20.6,54.4,100.0,3320.0,3318.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4276476883566812,False
101480,2026-08-11T03:29:44.295481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.8,11.8,0.0,0.8,1.0,238.0,238.2,238.7,25.3,23.9,24.6,858.9,-7.1,50.1,0.0,-18.9,32.4,859.7,-18.9,-18.1,32.4,100.0,3310.0,3309.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4318768566123425,False
101511,2026-08-11T03:30:00.296367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.2,7.6,0.0,1.5,2.0,238.0,238.0,237.8,26.6,25.3,24.8,860.5,-10.0,50.11,0.0,-20.5,54.8,860.3,-17.6,-18.1,54.8,100.0,3314.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4304452265086605,False
101604,2026-08-11T03:30:46.285356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.0,1.4,0.0,0.9,1.0,237.6,237.9,238.3,21.8,22.8,21.6,859.1,-15.8,50.1,0.0,-12.1,32.4,859.1,-17.2,-16.7,32.4,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43602776822595257,False
101635,2026-08-11T03:31:02.296432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.7,8.0,0.0,1.5,2.0,237.8,238.0,237.5,28.3,29.1,27.1,859.9,-10.0,50.1,0.0,-18.7,54.8,860.6,-18.0,-18.2,54.8,100.0,3320.0,3318.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4276424752156521,False
101666,2026-08-11T03:31:17.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,1.7,0.0,0.9,1.0,238.7,238.9,239.2,25.7,26.1,26.4,859.2,-18.8,50.09,0.0,-16.8,32.8,859.7,-17.1,-18.1,32.8,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42918387353578025,False
101697,2026-08-11T03:31:33.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.1,0.3,2.9,0.0,1.5,2.0,238.5,239.2,238.7,23.0,21.4,19.9,860.2,-16.5,50.1,0.0,-14.3,54.8,859.9,-19.4,-16.7,54.8,100.0,3316.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.43323815822425527,False
101759,2026-08-11T03:32:04.286313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,7.1,0.0,1.6,2.0,237.5,238.1,237.6,25.5,25.4,23.4,859.8,-10.3,50.1,0.0,-18.2,54.8,860.3,-17.4,-15.8,54.8,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42621736365983803,False
101790,2026-08-11T03:32:19.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,3.1,0.0,0.9,1.0,239.0,238.6,239.1,23.8,25.4,24.0,858.5,-13.2,50.09,0.0,-16.9,32.8,859.4,-16.3,-16.0,32.8,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4254752270426836,False
101821,2026-08-11T03:32:35.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.9,0.5,3.2,0.0,1.6,2.0,238.6,239.3,238.9,20.8,19.2,17.9,859.8,-15.0,50.09,0.0,-12.6,54.8,860.3,-18.2,-16.2,54.8,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4237668546169779,False
101852,2026-08-11T03:32:50.296562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,4.2,0.0,0.9,1.0,238.1,238.1,238.5,26.6,28.1,27.0,858.7,-9.6,50.08,0.0,-15.5,32.8,859.4,-13.8,-16.8,32.8,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4278036047703019,False
101914,2026-08-11T03:33:21.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.0,0.3,0.0,0.9,1.0,237.7,237.8,238.1,23.9,23.7,24.4,859.1,-12.8,50.08,0.0,-16.7,32.8,859.1,-13.1,-14.5,32.8,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4337968231508707,False
101945,2026-08-11T03:33:37.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,6.0,0.0,1.6,2.0,238.8,239.1,238.6,25.6,26.0,24.2,860.0,-9.5,50.09,0.0,-12.2,54.8,860.6,-15.5,-15.8,54.8,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.420443350078905,False
101976,2026-08-11T03:33:52.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,4.8,0.0,0.9,1.0,238.5,238.7,239.0,25.9,27.4,26.3,858.9,-10.0,50.08,0.0,-11.7,32.8,859.4,-14.8,-15.1,32.8,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42209167663480357,False
102007,2026-08-11T03:34:08.295912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.3,10.0,0.0,1.6,2.0,237.9,238.4,238.1,19.3,18.0,16.7,860.0,-5.6,50.09,0.0,-14.2,55.2,860.3,-15.6,-16.7,55.2,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4197281904148208,False
102100,2026-08-11T03:34:54.286033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,6.1,0.0,0.9,1.0,237.9,238.1,238.3,21.9,20.5,21.5,859.1,-7.8,50.08,0.0,-11.2,32.8,859.4,-13.9,-15.3,32.8,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.421264601824968,False
102131,2026-08-11T03:35:10.286385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.3,2.7,0.0,1.6,2.0,237.6,237.9,237.4,24.4,24.6,22.8,860.6,-11.0,50.09,0.0,-9.7,55.2,860.3,-13.7,-15.0,55.2,100.0,3319.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4217732728928724,False
102162,2026-08-11T03:35:25.297053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,4.5,0.0,0.9,1.0,238.9,238.8,239.3,24.9,26.3,25.1,858.7,-10.8,50.08,0.0,-10.2,32.8,859.4,-15.3,-15.4,32.8,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42292254701477894,False
102224,2026-08-11T03:35:56.285705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,0.7,0.0,0.9,1.0,237.5,237.7,238.0,20.4,20.9,20.3,858.5,-11.9,50.07,0.0,-10.7,32.8,858.7,-11.2,-9.8,32.8,100.0,3306.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42774737310402783,False
102255,2026-08-11T03:36:12.286324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.8,11.8,0.0,1.6,2.0,237.0,236.7,236.4,15.7,14.8,13.9,859.5,-2.0,50.04,0.0,-8.3,55.2,860.3,-13.8,-13.7,55.2,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4056205272076618,False
102286,2026-08-11T03:36:27.296359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,3.0,0.0,0.9,1.0,241.0,240.9,241.3,24.1,25.2,24.1,858.5,-10.0,50.07,0.0,-11.6,33.2,858.4,-7.0,-2.6,33.2,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41712671263472284,False
102317,2026-08-11T03:36:43.296572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.4,10.4,0.0,1.6,1.0,229.8,230.2,229.5,13.6,12.0,11.6,858.5,-2.6,49.99,0.0,-1.2,55.2,859.9,-13.0,-12.6,55.2,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4218405504761924,False
102379,2026-08-11T03:37:14.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.5,7.4,0.0,1.6,2.0,241.8,242.2,241.6,23.0,21.9,21.3,860.4,-7.7,50.08,0.0,-11.1,55.2,859.9,-15.1,-14.8,55.2,100.0,3318.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4183890717169806,False
102410,2026-08-11T03:37:29.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.0,12.3,0.0,0.9,2.0,233.5,233.3,233.5,23.6,24.7,24.0,858.7,-15.1,50.07,0.0,-8.7,33.2,857.7,-2.8,0.4,33.2,100.0,3302.0,3300.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4245029223979466,False
102441,2026-08-11T03:37:45.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.9,8.0,0.0,1.6,2.0,240.3,239.9,239.7,13.6,12.4,11.3,859.0,-5.3,50.03,0.0,-8.6,55.2,859.9,-13.3,-11.4,55.2,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40934406780760724,False
102472,2026-08-11T03:38:00.285423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,3.9,0.0,0.9,1.0,236.7,236.6,237.0,18.9,18.3,18.5,858.2,-2.0,50.03,0.0,-7.6,33.2,858.4,-5.9,-2.5,33.2,100.0,3305.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40704281963360617,False
102534,2026-08-11T03:38:31.285555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.8,10.9,0.0,0.9,1.0,227.7,227.8,228.1,20.0,18.5,19.4,856.9,-1.4,49.99,0.0,-0.5,33.2,858.7,-12.3,-12.4,33.2,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4253909182438612,False
102565,2026-08-11T03:38:47.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.7,0.8,0.0,1.6,2.0,241.9,242.1,241.7,18.8,18.0,16.8,859.6,-4.5,50.05,0.0,-13.1,55.2,858.9,-3.7,-2.6,55.2,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4135005108162232,False
102627,2026-08-11T03:39:18.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,6.2,0.0,1.6,1.0,240.5,240.8,240.2,21.8,21.4,19.6,859.2,-3.8,50.07,0.0,-3.8,55.2,859.6,-10.0,-9.0,55.2,100.0,3313.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4116656179421077,False
102689,2026-08-11T03:39:49.296745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,3.8,0.0,1.6,1.0,242.7,242.7,242.5,19.0,18.2,17.3,859.1,-1.0,50.07,0.0,-6.0,55.2,859.3,-4.8,-4.2,55.2,100.0,3312.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4088916742140144,False
102720,2026-08-11T03:40:04.285638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,3.9,0.0,0.8,1.0,238.5,238.3,238.6,20.4,19.4,19.8,857.8,-5.4,50.03,0.0,-7.0,33.2,858.7,-9.3,-9.9,33.2,100.0,3309.0,3308.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41224364304598254,False
102751,2026-08-11T03:40:20.296262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.7,13.1,0.0,1.6,1.0,239.6,239.9,239.8,15.5,14.5,13.4,859.6,-1.7,50.05,0.0,-6.4,55.5,860.3,-14.8,-14.6,55.5,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41417640527764465,False
102782,2026-08-11T03:40:35.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,2.9,0.0,0.9,2.0,239.7,239.9,240.1,21.4,21.4,21.9,858.8,-4.3,50.07,0.0,-9.4,33.2,857.7,-1.4,2.6,33.2,100.0,3302.0,3300.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40981286123305505,False
102844,2026-08-11T03:41:06.298313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,1.0,0.0,0.8,2.0,243.3,243.3,243.5,19.4,18.1,18.8,858.6,-12.5,50.07,0.0,-9.6,33.2,858.7,-11.5,-12.0,33.2,100.0,3305.0,3303.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43078330281854527,False
102875,2026-08-11T03:41:22.286113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.0,6.9,0.0,1.6,2.0,241.7,242.3,241.9,17.9,17.0,15.8,859.6,-7.5,50.06,0.0,-8.9,55.5,860.6,-14.4,-15.0,55.5,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4141699515280273,False
102906,2026-08-11T03:41:37.296256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.4,2.2,0.0,0.8,2.0,232.2,232.3,232.6,21.1,20.3,20.5,857.7,-1.9,50.04,0.0,-4.8,33.2,858.1,-4.1,-1.4,33.2,100.0,3306.0,3304.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41819634594672533,False
102937,2026-08-11T03:41:53.286301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,1.0,16.9,0.0,1.6,2.0,233.1,233.8,233.2,13.5,12.0,10.8,858.9,2.3,50.02,0.0,-5.7,55.5,859.9,-14.6,-13.2,55.5,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42140754821558507,False
102999,2026-08-11T03:42:24.296506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.2,9.9,0.0,1.6,1.0,241.3,241.6,241.1,22.7,21.6,21.1,860.5,-13.6,50.08,0.0,-11.2,55.5,859.3,-3.7,-3.1,55.5,100.0,3313.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4164302167977978,False
103030,2026-08-11T03:42:39.295470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,15.9,0.0,0.8,1.0,228.1,228.3,228.6,20.1,18.5,19.3,857.2,7.9,49.98,0.0,-1.3,33.2,858.7,-8.0,-7.5,33.2,100.0,3309.0,3308.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41962176726179823,False
103061,2026-08-11T03:42:55.295994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.6,7.3,0.0,1.6,2.0,243.3,243.6,243.1,21.6,20.7,19.9,860.5,-3.4,50.08,0.0,-9.6,55.5,859.9,-10.7,-10.9,55.5,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41906456611645476,False
103092,2026-08-11T03:43:10.296164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,5.3,0.0,0.8,1.0,241.5,241.5,241.8,23.1,24.2,23.0,858.4,-17.7,50.07,0.0,-8.0,33.2,859.1,-12.4,-12.7,33.2,100.0,3309.0,3308.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42485345251794127,False
103154,2026-08-11T03:43:41.296065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.1,3.1,0.0,0.9,2.0,240.5,240.4,240.8,21.6,20.7,21.0,857.6,-6.5,50.02,0.0,-7.9,33.2,858.7,-9.6,-8.3,33.2,100.0,3306.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41109292394404845,False
103185,2026-08-11T03:43:57.296690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.0,3.3,0.0,1.6,2.0,239.6,239.8,239.6,16.0,15.1,14.3,859.6,-4.2,50.04,0.0,-7.0,55.5,859.6,-7.5,-7.6,55.5,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4088179718078894,False
103216,2026-08-11T03:44:12.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,2.2,0.0,0.9,2.0,240.5,240.5,240.7,18.1,17.0,16.8,858.6,-6.8,50.07,0.0,-8.4,33.6,858.7,-9.0,-4.5,33.6,100.0,3307.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4149896932054824,False
103247,2026-08-11T03:44:28.285453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.7,16.1,0.0,1.6,1.0,228.5,228.8,228.2,13.8,12.2,11.9,858.6,3.1,49.99,0.0,-2.0,55.5,860.3,-13.0,-13.6,55.5,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4237516177584634,False
103309,2026-08-11T03:44:59.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.2,2.0,0.0,1.6,2.0,242.8,242.8,242.4,18.9,17.9,16.9,860.1,-8.3,50.07,0.0,-9.8,55.5,859.9,-10.3,-11.0,55.5,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4156956065373126,False
103340,2026-08-11T03:45:14.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,2.7,0.0,0.9,2.0,243.9,244.3,244.5,20.0,18.5,19.3,858.9,-9.4,50.05,0.0,-12.0,33.6,858.4,-6.7,-2.4,33.6,100.0,3304.0,3302.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4153872413690525,False
103371,2026-08-11T03:45:30.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.3,3.1,0.0,1.6,2.0,241.9,242.2,241.7,17.8,16.7,15.2,860.0,-12.3,50.08,0.0,-11.4,55.5,860.3,-15.4,-14.7,55.5,100.0,3318.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.419091975305466,False
103402,2026-08-11T03:45:45.285527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,1.0,0.0,0.9,1.0,231.5,231.6,232.2,21.1,20.1,20.6,857.6,-1.0,50.0,0.0,-2.2,33.6,857.7,-2.0,1.8,33.6,100.0,3304.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4158669589427109,False
103464,2026-08-11T03:46:16.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.3,1.7,0.0,0.9,1.0,241.7,242.1,242.4,19.9,20.9,19.8,858.1,-15.4,50.07,0.0,-8.2,33.6,859.4,-13.7,-12.9,33.6,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4249140618814719,False
103495,2026-08-11T03:46:32.295432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,8.9,0.0,1.6,1.0,241.0,241.2,240.6,23.2,23.1,22.0,860.1,-9.7,50.07,0.0,-9.5,55.5,858.9,-0.8,-1.5,55.5,100.0,3313.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41613690990173935,False
103526,2026-08-11T03:46:47.285993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.4,14.2,0.0,0.9,2.0,229.4,229.9,230.1,19.8,18.6,19.3,857.3,3.9,49.98,0.0,0.3,33.6,858.7,-10.3,-11.0,33.6,100.0,3304.0,3302.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4151332367289473,False
103557,2026-08-11T03:47:03.285467+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,1.7,0.0,1.6,1.0,243.6,243.9,243.3,21.0,20.1,19.3,860.3,-7.2,50.05,0.0,-9.8,55.5,859.9,-8.9,-9.7,55.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41902806134160675,False
103619,2026-08-11T03:47:34.296681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.9,11.8,0.0,1.6,2.0,240.4,240.5,240.2,18.8,17.4,16.3,859.8,-13.2,50.07,0.0,-8.0,55.9,858.9,-1.4,-0.6,55.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4090253579481444,False
103681,2026-08-11T03:48:05.285673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.5,1.9,0.0,1.5,2.0,241.4,241.5,241.1,20.5,20.1,18.7,859.8,-14.2,50.05,0.0,-6.1,55.9,860.3,-12.3,-12.0,55.9,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41854215895160435,False
103712,2026-08-11T03:48:20.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,2.2,0.0,0.9,1.0,241.9,241.9,242.3,20.3,20.8,20.6,858.7,-4.4,50.06,0.0,-11.6,33.6,858.1,-6.6,-2.2,33.6,100.0,3304.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4118193274450273,False
103774,2026-08-11T03:48:51.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,2.7,0.0,0.8,1.0,242.4,242.4,242.9,18.4,17.8,18.0,858.2,-2.6,50.04,0.0,-8.5,33.6,858.4,-5.3,-1.6,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41252358338454975,False
103805,2026-08-11T03:49:07.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.8,7.8,0.0,1.5,2.0,236.9,237.0,236.5,13.5,12.2,11.1,859.5,-5.5,50.04,0.0,-8.5,55.9,860.3,-13.3,-12.3,55.9,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4097622358810535,False
103836,2026-08-11T03:49:22.295433+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.9,6.0,0.0,0.8,1.0,239.5,239.7,239.8,18.0,17.1,17.3,858.2,-4.5,50.05,0.0,-11.4,33.6,859.1,-10.5,-10.9,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4128241876109358,False
103867,2026-08-11T03:49:38.286053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,1.7,12.5,0.0,1.5,1.0,231.9,232.5,231.7,13.3,12.0,11.4,858.6,-0.7,49.98,0.0,-0.8,55.9,860.3,-13.2,-12.7,55.9,100.0,3316.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4194222580961432,False
103929,2026-08-11T03:50:09.295652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.3,2.9,0.0,1.5,2.0,241.7,241.8,241.4,17.9,17.2,16.1,860.2,-4.7,50.06,0.0,-11.2,55.9,859.9,-7.6,-8.2,55.9,100.0,3314.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4130492595319434,False
103960,2026-08-11T03:50:24.286238+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.5,1.8,1.6,20.6,0.0,0.8,1.0,228.1,228.3,228.6,18.8,17.0,18.1,857.1,11.0,49.97,0.0,0.4,33.6,858.7,-9.6,-10.9,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4256634410616445,False
103991,2026-08-11T03:50:40.285565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.8,0.0,1.5,1.0,243.6,243.6,243.3,14.7,13.7,12.8,859.9,-7.9,50.05,0.0,-8.0,55.9,859.6,-5.1,-4.6,55.9,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41303298195287247,False
104022,2026-08-11T03:50:55.285465+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.5,12.3,0.0,0.8,1.0,227.3,227.2,227.7,19.3,17.2,18.4,856.9,5.9,49.96,0.0,0.8,33.6,858.4,-6.4,-4.4,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4181105350826486,False
104084,2026-08-11T03:51:26.285431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,3.2,0.0,0.8,1.0,242.4,242.5,242.6,18.7,18.6,18.3,858.2,-8.2,50.04,0.0,-9.1,33.6,858.7,-11.4,-10.6,33.6,100.0,3307.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41700743734684187,False
104115,2026-08-11T03:51:42.285739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.4,1.2,0.0,1.5,2.0,235.8,236.0,235.7,13.3,12.1,10.7,859.3,-0.7,50.06,0.0,-4.6,55.9,858.9,-1.9,-1.3,55.9,100.0,3311.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4039286648933972,False
104146,2026-08-11T03:51:57.296075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.5,8.2,0.0,0.8,1.0,234.5,234.8,234.9,18.3,16.9,17.7,857.2,-2.6,49.99,0.0,-3.0,33.6,858.7,-10.8,-11.1,33.6,100.0,3307.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4103775090521654,False
104239,2026-08-11T03:52:44.286454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.3,2.3,0.0,1.5,1.0,231.4,231.5,231.1,13.1,11.4,10.4,859.0,-2.9,49.99,0.0,-0.3,55.9,859.3,-5.2,-4.4,55.9,100.0,3313.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4148941149260668,False
104270,2026-08-11T03:52:59.296016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,3.2,0.0,0.8,1.0,244.0,244.1,244.4,18.5,18.6,17.9,858.0,-3.8,50.05,0.0,-8.0,33.6,858.4,-7.0,-3.7,33.6,100.0,3305.0,3304.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4177993588569745,False
104301,2026-08-11T03:53:15.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.3,14.3,0.0,1.6,2.0,235.6,235.8,235.1,13.2,12.0,10.7,859.0,1.7,50.02,0.0,-2.7,55.9,860.3,-12.6,-12.3,55.9,100.0,3316.0,3314.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4218900068813728,False
104332,2026-08-11T03:53:30.296249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,10.6,0.0,0.8,1.0,241.3,240.9,241.4,19.7,20.3,19.4,858.2,-9.4,50.05,0.0,-5.2,34.0,857.4,1.2,3.3,34.0,100.0,3301.0,3300.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40631348725660466,False
104394,2026-08-11T03:54:01.296338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,2.8,0.0,0.8,2.0,243.4,243.4,243.7,19.0,19.2,18.5,858.3,-7.9,50.05,0.0,-7.9,34.0,858.7,-10.7,-11.4,34.0,100.0,3308.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4196253439351168,False
104425,2026-08-11T03:54:17.285317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,5.0,0.0,1.6,2.0,242.3,242.6,242.2,17.1,16.3,15.2,860.2,-5.7,50.06,0.0,-8.1,55.9,860.3,-10.7,-11.4,55.9,100.0,3316.0,3314.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4148025861928618,False
104456,2026-08-11T03:54:32.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,1.4,0.0,0.8,2.0,234.2,234.0,234.3,18.6,18.0,18.0,857.9,-0.5,50.02,0.0,-4.9,34.0,857.4,0.9,3.3,34.0,100.0,3303.0,3301.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41211748296025325,False
104487,2026-08-11T03:54:48.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,7.5,0.0,1.6,2.0,240.6,240.3,240.1,13.8,12.6,11.6,859.1,-4.6,50.01,0.0,-5.8,55.9,860.3,-12.1,-11.9,55.9,100.0,3317.0,3315.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.42091494105048316,False
104549,2026-08-11T03:55:19.297158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.4,7.0,0.0,1.6,1.0,240.4,240.2,239.8,18.6,16.7,16.6,860.0,-12.2,50.06,0.0,-8.3,55.9,859.6,-5.2,-4.7,55.9,100.0,3314.0,3313.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.41949184648372345,False
104580,2026-08-11T03:55:34.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,1.7,15.7,0.0,0.8,1.0,227.4,227.1,227.9,19.1,15.7,18.3,857.0,4.0,49.96,0.0,2.1,34.0,858.7,-11.7,-11.1,34.0,100.0,3308.0,3307.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4250774633576447,False
104611,2026-08-11T03:55:50.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,1.2,10.4,0.0,1.6,3.0,243.7,243.3,243.4,18.2,15.4,16.3,860.1,-9.9,50.06,0.0,-9.9,55.9,858.9,0.5,0.9,55.9,100.0,3311.0,3308.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4270419707627984,False
104642,2026-08-11T03:56:05.295438+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.2,3.9,0.0,0.8,1.0,243.5,243.0,243.9,19.2,17.3,18.7,858.2,-4.5,50.03,0.0,-9.3,34.0,858.4,-8.4,-8.4,34.0,100.0,3305.0,3304.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4155230336887689,False
104735,2026-08-11T03:56:52.295800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.9,0.0,3.4,0.0,1.6,2.0,243.3,242.8,243.0,18.1,15.2,16.3,859.3,0.4,50.06,0.0,-9.9,55.9,859.3,-3.0,-2.4,55.9,100.0,3312.0,3310.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4235594807587772,False
104766,2026-08-11T03:57:07.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.6,1.2,4.3,0.0,0.8,1.0,240.7,239.8,241.1,19.5,14.9,19.3,857.5,-6.7,50.01,0.0,-5.8,34.0,858.7,-11.0,-10.9,34.0,100.0,3308.0,3307.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4221435053179889,False
104797,2026-08-11T03:57:23.285364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.7,3.7,0.0,1.6,2.0,242.4,241.9,242.2,15.8,13.5,14.0,859.6,-8.1,50.04,0.0,-4.6,56.3,860.3,-11.8,-11.9,56.3,100.0,3316.0,3314.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4179730421723759,False
104859,2026-08-11T03:57:54.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.9,16.5,0.0,1.5,2.0,229.4,228.6,229.2,14.2,12.8,12.6,858.4,4.9,49.98,0.0,1.1,56.3,860.3,-11.6,-11.6,56.3,100.0,3316.0,3314.0,25.9,24.4,24.7,20000.0,855.9,0,0,True,0.44008702007957745,False
104890,2026-08-11T03:58:09.296563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.4,5.0,0.0,0.9,1.0,243.8,243.2,244.1,19.6,17.7,19.2,858.3,-4.4,50.05,0.0,-9.9,34.0,858.7,-9.4,-9.4,34.0,100.0,3305.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4130266348537723,False
104921,2026-08-11T03:58:25.295428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.1,7.7,0.0,1.5,1.0,242.3,241.9,242.0,14.4,12.6,12.1,859.8,-1.1,50.04,0.0,-9.3,56.3,859.9,-8.8,-7.1,56.3,100.0,3316.0,3315.0,25.9,24.4,24.7,20000.0,855.9,0,0,True,0.4299342066523219,False
104952,2026-08-11T03:58:40.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,0.1,1.7,0.0,0.9,1.0,236.0,234.8,236.2,19.5,16.3,18.9,857.8,-0.8,50.01,0.0,-3.3,34.0,857.7,0.9,3.5,34.0,100.0,3301.0,3300.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41384899628689353,False
105014,2026-08-11T03:59:11.295906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.1,12.6,0.0,0.9,1.0,234.4,233.8,234.7,19.4,15.9,19.0,857.6,1.7,50.01,0.0,-3.9,34.0,858.7,-10.9,-10.8,34.0,100.0,3309.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41233474306385354,False
105045,2026-08-11T03:59:27.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,1.2,9.5,0.0,1.5,2.0,240.5,240.2,240.3,19.2,16.3,17.4,860.1,-8.4,50.06,0.0,-10.0,56.3,858.9,1.1,1.2,56.3,100.0,3312.0,3310.0,25.9,24.4,24.7,20000.0,855.9,0,0,True,0.4239547958123301,False
105076,2026-08-11T03:59:42.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.7,1.5,13.8,0.0,0.8,2.0,229.7,228.7,229.7,19.0,15.3,18.1,856.9,7.4,49.96,0.0,1.3,34.0,858.4,-6.4,-4.0,34.0,100.0,3307.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4212505623847345,False
105107,2026-08-11T03:59:58.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.4,0.8,0.0,1.5,2.0,244.2,243.9,244.0,18.7,15.6,17.0,859.9,-12.6,50.06,0.0,-9.6,56.3,860.3,-11.8,-11.8,56.3,100.0,3316.0,3314.0,25.9,24.4,24.7,20000.0,855.9,0,0,True,0.44027260619873826,False
105169,2026-08-11T04:00:29.295468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,1.2,14.1,0.0,1.5,2.0,240.2,239.6,240.0,18.5,15.2,16.7,860.1,-14.1,50.06,0.0,-6.6,56.3,858.9,0.0,0.7,56.3,100.0,3314.0,3312.0,25.9,24.4,24.7,20000.0,855.9,0,0,True,0.42839448359588517,False
105200,2026-08-11T04:00:44.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,5.6,1.2,4.0,0.0,0.8,1.0,236.7,235.5,236.9,19.4,13.8,19.1,857.5,-3.4,49.99,0.0,-4.1,34.0,858.7,-7.4,-9.3,34.0,100.0,3308.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43281841572986735,False
105262,2026-08-11T04:01:15.295474+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.6,0.2,6.4,0.0,0.8,2.0,241.8,240.3,242.2,19.0,15.4,18.5,858.3,-9.6,50.04,0.0,-8.3,34.0,858.1,-3.2,-2.2,34.0,100.0,3309.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.41735417190724744,False
105324,2026-08-11T04:01:46.285363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,0.9,4.7,0.0,0.8,1.0,240.6,239.0,241.0,19.0,15.1,18.3,858.3,-2.2,50.04,0.0,-8.6,34.0,857.4,2.5,4.5,34.0,100.0,3307.0,3306.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.418826699332131,False
105355,2026-08-11T04:02:02.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,4.0,1.3,6.6,0.0,1.6,2.0,230.5,228.0,230.0,14.4,10.4,10.6,859.0,-3.4,49.99,0.0,-3.0,56.3,860.3,-10.0,-10.5,56.3,100.0,3317.0,3315.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.44392894631401514,False
105386,2026-08-11T04:02:17.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.2,6.7,0.0,0.8,2.0,243.3,241.9,243.8,18.9,14.8,18.4,858.2,-10.5,50.04,0.0,-8.1,34.0,858.4,-3.8,-0.8,34.0,100.0,3303.0,3301.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.426062018558114,False
105417,2026-08-11T04:02:33.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,4.0,0.4,3.2,0.0,1.6,2.0,242.1,240.9,242.0,17.9,13.9,15.9,860.0,0.0,50.05,0.0,-8.2,56.3,859.6,-3.2,-2.8,56.3,100.0,3315.0,3313.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4228465868445752,False
105479,2026-08-11T04:03:04.295472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.3,0.3,0.3,0.0,1.6,1.0,237.7,236.4,237.3,13.3,10.0,10.6,859.3,-3.7,50.02,0.0,-4.6,56.3,859.6,-4.0,-3.6,56.3,100.0,3314.0,3313.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4286734455581384,False
105510,2026-08-11T04:03:19.297146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.7,1.2,8.4,0.0,0.8,1.0,234.8,233.8,235.3,18.1,13.5,18.2,857.5,-1.3,50.0,0.0,-3.4,34.0,858.7,-9.7,-9.6,34.0,100.0,3306.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.42623596404176944,False
105541,2026-08-11T04:03:35.286221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.4,1.2,6.8,0.0,1.6,2.0,241.3,240.4,240.9,17.4,14.0,15.7,860.1,-5.7,50.05,0.0,-8.6,56.3,858.9,1.1,0.6,56.3,100.0,3313.0,3311.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4176960117406258,False
105572,2026-08-11T04:03:50.285431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,1.5,6.8,0.0,0.8,1.0,230.6,229.3,230.6,18.4,15.8,18.0,856.9,-1.0,49.96,0.0,1.3,34.0,858.4,-7.8,-8.0,34.0,100.0,3304.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4206219321135242,False
105634,2026-08-11T04:04:21.285688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,1.1,8.8,0.0,0.8,1.0,239.3,238.5,239.7,18.0,14.8,17.4,857.6,-1.0,50.01,0.0,-6.7,34.0,858.7,-9.8,-10.1,34.0,100.0,3306.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.41601922073782804,False
105665,2026-08-11T04:04:37.296072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.4,2.4,0.0,1.6,2.0,231.4,231.2,231.1,12.7,11.0,10.4,859.3,-2.4,50.03,0.0,-2.8,56.3,858.9,0.0,0.5,56.3,100.0,3313.0,3311.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4211829095480251,False
105696,2026-08-11T04:04:52.285356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.7,13.9,0.0,0.8,2.0,231.8,231.1,232.0,18.2,15.0,17.4,857.0,4.0,49.97,0.0,-0.3,34.4,858.7,-9.9,-10.0,34.4,100.0,3308.0,3306.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.42218184850909657,False
105727,2026-08-11T04:05:08.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,1.1,12.1,0.0,1.6,2.0,235.9,235.7,235.8,13.5,11.8,11.2,859.2,1.4,50.02,0.0,-2.5,56.3,860.3,-10.7,-10.8,56.3,100.0,3317.0,3315.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.41825771763205954,False
105789,2026-08-11T04:05:39.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.5,1.4,16.2,0.0,1.6,2.0,228.4,227.1,227.8,14.4,13.3,12.9,858.5,8.2,49.96,0.0,2.7,56.3,859.9,-8.0,-8.0,56.3,100.0,3315.0,3313.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4273347155887348,False
105820,2026-08-11T04:05:54.286019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.6,6.2,0.0,0.9,1.0,243.1,242.0,243.2,18.2,14.8,17.9,857.8,0.0,50.03,0.0,-6.9,34.4,858.4,-6.2,3.3,34.4,100.0,3304.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4099964564789671,False
105851,2026-08-11T04:06:10.285400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.2,1.2,0.0,1.6,2.0,243.1,242.7,242.7,17.5,14.8,15.5,860.1,-11.8,50.05,0.0,-8.5,56.3,860.3,-10.6,-10.8,56.3,100.0,3317.0,3315.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4254178162470941,False
105882,2026-08-11T04:06:25.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.1,0.6,0.0,0.9,2.0,240.9,240.0,241.0,17.9,16.5,17.3,858.2,-3.4,50.04,0.0,-8.7,34.4,858.1,-4.0,-0.5,34.4,100.0,3303.0,3301.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.407820253357157,False
105944,2026-08-11T04:06:56.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.5,8.2,0.0,0.9,2.0,243.1,242.4,243.4,18.0,16.6,17.6,858.2,-6.2,50.04,0.0,-8.2,34.4,857.7,2.0,2.4,34.4,100.0,3305.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40569352370797984,False
105975,2026-08-11T04:07:12.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.2,3.2,0.0,1.7,2.0,242.2,241.8,241.8,17.5,14.7,15.6,860.1,-7.6,50.05,0.0,-8.3,56.3,860.3,-10.8,-10.7,56.3,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4183370853929949,False
106006,2026-08-11T04:07:27.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.6,7.9,0.0,0.9,1.0,230.8,230.3,231.0,17.9,14.7,17.5,857.1,-1.9,49.97,0.0,0.4,34.4,858.7,-9.8,-9.8,34.4,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41861190340125903,False
106037,2026-08-11T04:07:43.285354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.4,1.0,0.0,1.7,2.0,241.9,241.2,241.4,14.1,12.3,11.9,859.2,-3.0,50.02,0.0,-5.7,56.3,859.6,-2.0,-1.8,56.3,100.0,3315.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4014470164517631,False
106099,2026-08-11T04:08:14.286008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.5,0.9,0.0,1.7,2.0,240.4,240.0,240.2,17.4,14.7,15.4,860.1,-3.4,50.05,0.0,-8.4,56.7,859.6,-4.3,-4.0,56.7,100.0,3314.0,3312.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41183359400846453,False
106130,2026-08-11T04:08:29.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.7,0.6,7.4,0.0,0.9,1.0,235.2,235.0,235.8,18.2,14.5,17.7,858.1,-2.3,50.01,0.0,-2.4,34.4,858.7,-9.7,-9.8,34.4,100.0,3306.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41452129646538427,False
106161,2026-08-11T04:08:45.295748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.8,9.7,0.0,1.6,2.0,239.5,239.5,239.2,17.5,15.9,15.6,860.1,-9.7,50.05,0.0,-8.2,56.7,859.3,0.0,0.6,56.7,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.404001340895333,False
106192,2026-08-11T04:09:00.285772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,8.9,0.0,0.9,1.0,229.6,229.2,229.8,18.8,17.1,18.0,857.0,0.9,49.95,0.0,1.0,34.4,858.7,-8.0,-8.5,34.4,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4134299590827495,False
106254,2026-08-11T04:09:31.295849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,2.9,0.0,0.9,1.0,241.9,242.0,242.2,17.8,17.3,17.2,858.3,-2.5,50.05,0.0,-9.0,34.4,858.4,-5.4,-2.4,34.4,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41108411241507886,False
106316,2026-08-11T04:10:02.296351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.5,7.5,0.0,0.9,1.0,236.7,236.8,236.9,17.8,17.0,17.7,857.6,4.1,49.99,0.0,-3.2,34.4,858.1,-3.4,-0.9,34.4,100.0,3308.0,3307.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3989747774374222,False
106347,2026-08-11T04:10:18.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,1.0,13.1,0.0,1.6,2.0,237.6,237.9,237.6,13.3,12.2,10.9,859.6,2.5,50.02,0.0,-3.9,56.7,860.6,-10.6,-10.7,56.7,100.0,3318.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4056932559214319,False
106409,2026-08-11T04:10:49.286209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.4,1.7,19.1,0.0,1.6,2.0,229.3,229.3,229.2,14.4,13.4,13.0,858.6,8.4,49.97,0.0,2.1,56.7,860.3,-10.7,-10.7,56.7,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4186238147034949,False
106440,2026-08-11T04:11:04.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.1,0.1,0.0,1.0,2.0,243.6,243.8,243.8,17.5,17.1,16.9,858.3,-6.8,50.05,0.0,-8.3,34.4,858.4,-6.7,-2.3,34.4,100.0,3303.0,3301.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41543957235450746,False
106471,2026-08-11T04:11:20.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.6,5.1,0.0,1.6,2.0,240.1,240.4,239.9,15.3,14.3,13.4,860.0,-5.7,50.05,0.0,-8.3,56.7,860.6,-10.8,-10.9,56.7,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4060729590348918,False
106502,2026-08-11T04:11:35.295485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.6,1.3,0.0,1.0,2.0,233.1,233.3,233.6,17.6,17.0,17.5,858.3,1.3,50.04,0.0,-3.3,34.4,857.7,0.0,2.1,34.4,100.0,3304.0,3302.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4095917503287752,False
106564,2026-08-11T04:12:06.285689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.0,7.1,0.0,1.0,1.0,237.8,237.7,238.3,18.2,17.1,17.5,857.7,-2.9,50.01,0.0,-3.7,34.4,858.7,-10.0,-10.4,34.4,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40472797707793406,False
106595,2026-08-11T04:12:22.285422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,4.6,0.0,1.6,1.0,240.4,240.3,239.8,17.6,16.8,15.6,860.2,-5.5,50.06,0.0,-9.0,56.7,859.6,-0.9,-0.6,56.7,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4016717796494057,False
106626,2026-08-11T04:12:37.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.9,11.1,0.0,1.0,1.0,229.1,228.8,229.1,18.7,16.7,17.8,856.8,0.7,49.96,0.0,1.7,34.4,858.7,-10.4,-10.5,34.4,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4125833924082901,False
106657,2026-08-11T04:12:53.285650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,4.0,0.0,1.6,1.0,245.3,245.5,244.9,16.9,16.2,15.0,860.4,-8.7,50.06,0.0,-8.8,56.7,859.9,-4.7,-4.9,56.7,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4179634449677528,False
106719,2026-08-11T04:13:24.296413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,8.3,0.0,1.7,3.0,240.0,240.3,239.8,18.4,17.7,16.6,859.9,-1.5,50.06,0.0,-9.7,56.7,860.3,-9.8,-9.2,56.7,100.0,3317.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4156426433923951,False
106750,2026-08-11T04:13:39.296771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.7,19.2,0.0,1.0,1.0,228.5,228.6,228.9,19.0,16.9,18.1,857.0,9.1,49.96,0.0,1.7,34.4,858.7,-10.1,-10.4,34.4,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4139488105770442,False
106781,2026-08-11T04:13:55.296898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.0,11.2,0.0,1.7,2.0,242.2,242.2,241.6,17.9,17.2,16.0,860.3,-11.2,50.03,0.0,-3.5,56.7,859.3,0.0,0.1,56.7,100.0,3314.0,3312.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4065291286391437,False
106874,2026-08-11T04:14:41.295790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.8,4.5,0.0,1.0,1.0,241.6,241.7,241.8,17.7,17.2,17.1,858.5,-5.1,50.05,0.0,-8.4,34.4,857.7,-0.6,2.3,34.4,100.0,3303.0,3302.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4041780603408934,False
106905,2026-08-11T04:14:57.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.5,13.9,0.0,1.7,1.0,229.8,230.1,229.6,12.9,11.6,10.8,858.8,3.6,49.98,0.0,0.4,56.7,860.3,-10.3,-9.9,56.7,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.42000188099452607,False
106936,2026-08-11T04:15:12.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.3,8.8,0.0,1.0,1.0,245.2,244.8,245.1,18.7,17.9,18.0,858.1,-0.1,50.04,0.0,-8.3,34.4,858.4,-8.9,-3.9,34.4,100.0,3308.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4107192481689513,False
106967,2026-08-11T04:15:28.285350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.7,9.0,0.0,1.7,2.0,236.4,236.7,236.3,14.0,12.9,11.6,859.9,-3.2,50.02,0.0,-5.4,56.7,860.6,-12.2,-12.8,56.7,100.0,3319.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.41208943981618135,False
107029,2026-08-11T04:15:59.286440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.8,11.8,0.0,1.7,2.0,231.2,231.1,230.6,13.6,12.2,11.9,859.1,-0.3,49.98,0.0,-0.3,56.7,860.9,-12.1,-13.1,56.7,100.0,3319.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4192771731326773,False
107060,2026-08-11T04:16:14.297001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.5,5.7,0.0,0.9,1.0,242.6,242.7,242.9,16.8,16.5,16.0,858.6,-4.4,50.06,0.0,-6.5,34.4,859.1,-10.1,-10.4,34.4,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4092869508793963,False
107091,2026-08-11T04:16:30.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.8,5.1,0.0,1.7,2.0,240.8,241.0,240.5,22.0,21.4,20.3,860.7,-11.0,50.07,0.0,-9.7,56.7,859.9,-5.9,-5.1,56.7,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4145307219743135,False
107122,2026-08-11T04:16:45.297737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,4.7,0.0,1.0,1.0,229.0,229.2,229.5,19.3,18.7,19.3,857.4,1.0,49.99,0.0,-0.4,34.8,858.4,-3.7,0.2,34.8,100.0,3303.0,3302.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4095777374612625,False
107184,2026-08-11T04:17:16.285363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,7.6,0.0,0.9,1.0,235.0,235.2,235.5,20.1,19.0,19.3,858.0,-2.9,50.03,0.0,-7.1,34.8,859.4,-10.5,-12.7,34.8,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4157578769576594,False
107215,2026-08-11T04:17:32.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.2,2.7,0.0,1.7,2.0,241.2,241.3,241.1,18.9,18.0,17.3,861.1,-4.3,50.07,0.0,-10.6,56.7,859.9,-1.6,-1.0,56.7,100.0,3315.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4133532311187858,False
107246,2026-08-11T04:17:47.285361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,2.1,3.6,0.0,0.9,1.0,232.5,233.0,233.1,19.6,18.3,19.0,857.3,-8.2,49.98,0.0,-1.4,34.8,859.4,-11.8,-12.2,34.8,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42040889620465793,False
107277,2026-08-11T04:18:03.285825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,9.3,0.0,1.7,2.0,242.1,242.3,241.8,22.1,21.2,20.4,861.2,-3.3,50.07,0.0,-10.3,57.1,860.9,-12.6,-13.0,57.1,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.42427888591472546,False
107370,2026-08-11T04:18:49.285859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,2.0,0.0,0.9,2.0,241.3,241.2,241.5,18.7,18.2,18.1,858.5,-5.3,50.03,0.0,-10.6,34.8,858.7,-7.3,-2.5,34.8,100.0,3305.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40692854736193795,False
107401,2026-08-11T04:19:05.285497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,12.2,0.0,1.7,2.0,235.9,235.8,235.4,14.4,13.4,12.3,860.1,1.9,50.03,0.0,-7.6,57.1,860.6,-10.3,-10.6,57.1,100.0,3318.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4139929799706177,False
107432,2026-08-11T04:19:20.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.0,5.8,0.0,0.9,1.0,241.1,240.9,241.4,23.0,24.1,22.8,858.7,-12.3,50.07,0.0,-9.9,34.8,858.7,-6.5,-1.6,34.8,100.0,3306.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41404534702648743,False
107494,2026-08-11T04:19:51.285768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,3.4,0.0,0.9,2.0,241.8,241.8,242.3,24.2,25.2,24.8,859.2,-4.3,50.07,0.0,-14.5,34.8,858.4,-0.9,1.5,34.8,100.0,3305.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4145833590331536,False
107525,2026-08-11T04:20:07.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.0,8.2,0.0,1.6,3.0,241.7,242.0,241.5,18.6,17.6,16.4,861.3,-7.4,50.08,0.0,-10.4,57.1,861.3,-15.6,-13.8,57.1,100.0,3319.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.42869552619728934,False
107556,2026-08-11T04:20:22.285511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,1.3,0.0,0.9,2.0,241.0,241.0,241.5,23.4,23.7,23.8,858.6,-12.3,50.05,0.0,-7.2,34.8,859.4,-13.6,-12.8,34.8,100.0,3308.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41818501595182944,False
107587,2026-08-11T04:20:38.285377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.3,0.0,1.6,2.0,240.2,240.4,239.9,25.0,23.8,23.2,861.0,-10.7,50.09,0.0,-14.6,57.1,861.6,-16.0,-14.4,57.1,100.0,3323.0,3321.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4187398166350338,False
