id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
107649,2026-08-11T04:21:09.295635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,1.4,0.0,1.6,2.0,242.6,243.2,242.6,22.5,21.5,20.4,861.4,-12.6,50.09,0.0,-11.8,57.1,861.3,-14.0,-13.4,57.1,100.0,3319.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4254028505122371,False
107680,2026-08-11T04:21:24.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,11.8,0.0,0.9,1.0,241.2,241.5,241.8,20.1,19.1,19.5,858.9,-5.1,50.06,0.0,-11.8,34.8,859.7,-16.9,-15.1,34.8,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4164709223490792,False
107711,2026-08-11T04:21:40.295888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.3,2.5,0.0,1.6,3.0,240.4,240.3,240.0,20.4,19.3,18.2,861.6,-5.0,50.09,0.0,-9.1,57.1,860.3,-2.5,-2.0,57.1,100.0,3317.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4142680764819719,False
107742,2026-08-11T04:21:55.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,2.0,6.7,0.0,0.9,1.0,233.1,233.1,233.3,22.8,21.9,22.3,858.1,-9.2,50.02,0.0,-5.9,34.8,860.1,-15.9,-15.9,34.8,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42845341099170325,False
107804,2026-08-11T04:22:26.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,5.8,0.0,0.9,2.0,240.8,240.8,241.1,24.2,24.3,24.8,859.6,-11.4,50.08,0.0,-11.7,34.8,859.1,-5.6,-1.2,34.8,100.0,3310.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41338180293196014,False
107835,2026-08-11T04:22:42.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.1,7.4,0.0,1.6,2.0,230.5,230.8,230.3,13.8,12.2,11.6,860.2,-3.8,50.01,0.0,-3.2,57.1,861.3,-11.2,-11.2,57.1,100.0,3320.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4138694239256309,False
107897,2026-08-11T04:23:13.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,2.2,0.0,1.6,3.0,240.2,240.6,240.1,22.2,21.0,20.1,861.6,-15.2,50.1,0.0,-17.0,57.1,861.9,-17.4,-16.0,57.1,100.0,3320.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4332757579211048,False
107959,2026-08-11T04:23:44.285422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.1,2.4,0.0,1.6,2.0,237.5,237.7,237.2,15.1,14.1,13.2,860.5,-9.4,50.03,0.0,-6.5,57.1,861.6,-11.8,-11.2,57.1,100.0,3324.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41083634272684677,False
107990,2026-08-11T04:23:59.285870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,0.5,0.0,0.9,2.0,238.0,237.9,238.4,27.7,29.0,28.6,859.7,-9.3,50.09,0.0,-10.1,35.1,859.1,-8.8,-2.1,35.1,100.0,3311.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4185585540419092,False
108021,2026-08-11T04:24:15.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.7,4.3,0.0,1.6,3.0,240.9,241.3,240.7,21.8,20.4,19.5,861.6,-12.7,50.1,0.0,-15.2,57.1,862.3,-17.0,-16.6,57.1,100.0,3325.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.424198118480484,False
108052,2026-08-11T04:24:30.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.9,8.0,0.0,0.9,1.0,228.9,229.0,229.2,23.8,22.8,23.2,858.2,-7.2,50.01,0.0,-3.7,35.1,860.1,-15.2,-16.0,35.1,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4287259389151248,False
108114,2026-08-11T04:25:01.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.7,14.1,0.0,0.9,1.0,240.2,240.5,240.8,23.4,22.4,22.9,858.0,1.0,50.0,0.0,-4.2,35.1,859.7,-13.1,-12.8,35.1,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41317831523693654,False
108145,2026-08-11T04:25:17.296195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.2,1.5,0.0,1.6,2.0,239.2,239.5,239.1,20.4,19.0,17.9,861.8,-9.0,50.1,0.0,-15.3,57.5,861.6,-10.5,-11.1,57.5,100.0,3321.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41591446674064353,False
108176,2026-08-11T04:25:32.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,0.7,0.0,0.9,1.0,241.0,241.2,241.7,23.0,24.9,23.1,859.4,-15.0,50.08,0.0,-13.7,35.1,860.1,-15.7,-17.9,35.1,100.0,3314.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42360003033132043,False
108207,2026-08-11T04:25:48.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.7,12.2,0.0,1.6,2.0,239.1,239.3,238.8,29.2,29.2,28.1,861.6,-17.7,50.1,0.0,-18.5,57.5,860.9,-5.5,-5.0,57.5,100.0,3319.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43445063312053345,False
108269,2026-08-11T04:26:19.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,4.3,0.0,1.6,2.0,242.3,242.7,242.2,20.9,19.6,18.7,862.1,-12.7,50.1,0.0,-10.4,57.5,862.3,-17.0,-16.1,57.5,100.0,3325.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4223816873831935,False
108300,2026-08-11T04:26:34.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,3.6,0.0,0.9,2.0,241.1,241.2,241.5,27.5,28.9,28.4,860.0,-9.4,50.09,0.0,-10.6,35.1,859.1,-5.8,-0.4,35.1,100.0,3312.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4170332250655898,False
108331,2026-08-11T04:26:50.296004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,11.6,0.0,1.6,3.0,229.0,229.5,229.0,14.1,12.6,11.7,860.9,-3.7,50.02,0.0,-2.9,57.5,861.9,-15.3,-15.7,57.5,100.0,3323.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42464089455351456,False
108362,2026-08-11T04:27:05.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.1,1.1,0.0,0.9,1.0,237.5,237.3,237.5,22.1,21.5,21.5,859.8,-12.1,50.05,0.0,-9.9,35.1,859.7,-11.0,-8.7,35.1,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4233648035383358,False
108424,2026-08-11T04:27:36.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.0,7.2,0.0,0.9,1.0,240.4,240.3,240.7,20.7,21.3,20.2,859.4,-15.2,50.1,0.0,-15.5,35.1,859.4,-8.0,-1.6,35.1,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.424627287571856,False
108455,2026-08-11T04:27:52.286284+00:00,external_ems_1,bess_1,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.8,1.3,20.3,0.0,1.7,3.0,231.2,231.5,231.1,14.2,12.9,12.4,861.0,2.7,50.03,0.0,-5.7,57.5,862.3,-17.6,-18.1,57.5,100.0,3323.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44252046252081095,False
108486,2026-08-11T04:28:07.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,0.8,0.0,0.9,2.0,241.7,242.2,242.4,27.3,27.8,28.1,860.1,-12.9,50.1,0.0,-18.3,35.1,859.7,-12.1,-12.0,35.1,100.0,3308.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.429854081280259,False
108517,2026-08-11T04:28:23.296594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,1.0,0.8,0.0,1.7,2.0,240.9,241.5,241.0,25.2,23.7,21.8,861.9,-20.5,50.11,0.0,-20.1,57.5,862.9,-19.7,-17.9,57.5,100.0,3327.0,3325.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.43372707479432565,False
108579,2026-08-11T04:28:54.295851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.2,0.7,6.1,0.0,1.7,3.0,232.1,232.0,231.6,14.7,19.9,18.8,861.9,-10.7,50.08,0.0,-13.2,57.5,862.6,-16.8,-16.4,57.5,100.0,3324.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.444951543328063,False
108610,2026-08-11T04:29:09.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.6,7.9,0.0,0.9,2.0,235.1,234.8,235.4,23.2,23.6,23.3,859.5,-9.8,50.07,0.0,-10.1,35.1,860.1,-17.7,-18.1,35.1,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4224903919315279,False
108641,2026-08-11T04:29:25.296178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.5,4.0,0.0,1.7,2.0,241.1,240.9,240.6,26.6,24.9,24.3,862.8,-10.6,50.11,0.0,-12.4,57.5,861.3,-6.6,-6.6,57.5,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.42937709043066413,False
108672,2026-08-11T04:29:40.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.7,2.1,12.7,0.4,1.0,1.0,229.4,229.4,229.4,25.0,24.3,24.5,858.6,-7.5,50.01,0.0,-5.0,35.5,860.7,-20.2,-17.5,35.1,100.0,3315.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.495986657255863,False
108734,2026-08-11T04:30:11.295927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.1,6.7,0.0,1.0,1.0,241.7,241.6,241.9,24.1,24.0,23.5,859.6,-13.6,50.1,0.0,-19.0,35.5,860.7,-20.3,-19.1,35.5,100.0,3313.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42327041836772633,False
108765,2026-08-11T04:30:27.295760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.4,3.8,0.0,1.6,2.0,240.3,240.5,240.1,30.3,28.5,28.4,863.3,-15.7,50.12,0.0,-15.4,57.9,862.9,-19.5,-19.2,57.9,100.0,3326.0,3324.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.43200521378063356,False
108796,2026-08-11T04:30:42.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,8.5,0.0,1.0,1.0,235.5,235.5,235.7,25.6,24.9,24.9,859.2,-4.0,50.06,0.0,-12.0,35.5,860.1,-12.5,-12.4,35.5,100.0,3318.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.418821458252755,False
108827,2026-08-11T04:30:58.296180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,1.3,0.0,1.6,3.0,239.8,240.4,240.1,27.9,27.4,27.1,862.7,-9.7,50.11,0.0,-13.3,57.9,862.3,-11.0,-11.4,57.9,100.0,3324.0,3321.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4328755607943152,False
108889,2026-08-11T04:31:29.295494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,1.0,4.5,0.0,1.6,2.0,235.7,235.7,235.5,23.7,23.1,22.0,862.6,-18.0,50.09,0.0,-13.3,57.9,863.6,-22.5,-23.4,57.9,100.0,3330.0,3328.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4369975034150178,False
108951,2026-08-11T04:32:00.285510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.3,14.6,0.0,1.6,3.0,232.3,232.5,232.0,18.2,17.3,16.4,862.0,-6.9,50.05,0.0,-8.6,57.9,863.3,-21.5,-21.0,57.9,100.0,3331.0,3328.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.43868437883037814,False
108982,2026-08-11T04:32:15.296277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,1.4,0.0,1.0,1.0,240.1,240.6,240.6,26.0,27.2,25.5,860.1,-19.1,50.13,0.0,-26.2,35.5,860.7,-17.7,-17.9,35.5,100.0,3312.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4335390531305656,False
109044,2026-08-11T04:32:46.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.4,3.0,0.0,0.9,2.0,234.7,235.0,235.4,28.2,28.3,28.0,860.0,-17.4,50.09,0.0,-12.1,35.5,860.4,-14.4,-15.4,35.5,100.0,3313.0,3311.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4309458104945111,False
109075,2026-08-11T04:33:02.296204+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.2,11.5,0.0,1.6,3.0,239.5,239.6,239.3,27.2,26.4,25.3,863.4,-9.5,50.13,0.0,-20.1,57.9,863.6,-21.0,-20.4,57.9,100.0,3328.0,3325.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4436109194432329,False
109106,2026-08-11T04:33:17.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.2,4.0,0.0,0.9,2.0,237.9,238.2,238.7,30.9,30.9,30.4,860.5,-20.0,50.13,0.0,-16.4,35.5,861.7,-24.0,-26.4,35.5,100.0,3315.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.433038144356874,False
109137,2026-08-11T04:33:33.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.4,0.2,14.0,0.0,1.7,3.0,240.1,240.0,239.7,37.9,34.5,36.5,863.5,-28.7,50.17,0.0,-23.3,57.9,863.3,-14.7,-14.7,57.9,100.0,3331.0,3328.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4629334320781426,False
109199,2026-08-11T04:34:04.285390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.5,1.1,8.2,0.0,1.6,3.0,239.7,239.9,239.5,50.2,46.7,50.2,863.7,-25.6,50.2,0.0,-17.8,58.3,864.8,-33.8,-30.7,58.3,100.0,3333.0,3330.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.48753425842232534,False
109230,2026-08-11T04:34:19.296113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.6,4.5,0.0,0.9,1.0,239.5,239.5,240.0,27.2,26.5,25.8,862.3,-20.7,50.18,0.0,-37.0,35.9,861.7,-25.2,-25.4,35.9,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.44369609331377774,False
109261,2026-08-11T04:34:35.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.2,7.3,0.0,1.6,3.0,236.6,236.4,236.7,30.6,27.7,29.2,863.7,-12.7,50.15,0.0,-17.0,58.3,863.9,-20.0,-21.2,58.3,100.0,3332.0,3329.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.4491830801078954,False
109292,2026-08-11T04:34:50.285372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.0,0.0,1.0,2.0,239.4,239.2,239.9,34.9,33.7,35.0,860.7,-20.8,50.12,0.0,-19.7,35.9,861.1,-19.8,-17.3,35.9,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4326991139647509,False
109354,2026-08-11T04:35:21.296901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.3,7.9,0.0,1.0,2.0,240.2,239.3,240.5,39.4,41.3,39.5,862.0,-16.5,50.16,0.0,-31.4,35.9,861.7,-24.4,-26.7,35.9,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4479547362233794,False
109385,2026-08-11T04:35:37.285956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.1,1.5,12.5,0.0,1.6,3.0,232.6,232.1,232.6,23.9,20.8,22.7,863.3,-13.6,50.09,0.0,-12.8,58.3,864.8,-26.1,-27.6,58.3,100.0,3331.0,3328.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.45584035663490624,False
109416,2026-08-11T04:35:52.285389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,8.3,0.0,1.0,2.0,239.7,239.2,239.9,26.9,26.6,26.0,861.9,-23.5,50.18,0.0,-15.0,35.9,861.1,-15.2,-16.9,35.9,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43043684492997764,False
109509,2026-08-11T04:36:39.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,5.1,0.4,5.2,0.0,1.6,3.0,238.5,238.4,238.4,49.2,48.4,44.1,865.1,-34.1,50.21,0.0,-15.0,58.3,865.5,-28.9,-32.4,58.3,100.0,3333.0,3330.0,26.0,24.4,24.8,20000.0,855.9,0,0,True,0.49214547962575866,False
109540,2026-08-11T04:36:54.285839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,0.7,8.8,0.0,0.9,2.0,234.7,234.3,235.5,35.2,33.6,34.8,861.4,-19.6,50.13,0.0,-19.2,36.3,862.1,-28.4,-27.9,36.3,100.0,3318.0,3316.0,25.2,24.3,24.5,20000.0,856.4,0,0,True,0.4421276547160589,False
109571,2026-08-11T04:37:10.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.7,1.0,4.0,0.0,1.7,4.0,237.0,236.8,236.6,48.0,49.1,42.4,864.8,-24.0,50.2,0.0,-43.8,58.7,865.8,-28.0,-30.7,58.7,100.0,3346.0,3342.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.500154729250167,False
109602,2026-08-11T04:37:25.285741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.3,6.5,0.0,0.9,2.0,238.2,238.1,238.9,35.5,35.1,35.6,861.4,-24.2,50.16,0.0,-21.2,36.3,862.7,-30.7,-29.9,36.3,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.43646237292342843,False
109664,2026-08-11T04:37:56.295484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.5,8.7,0.0,0.9,2.0,235.1,234.9,235.9,33.0,31.7,32.6,860.9,-21.4,50.11,0.0,-18.4,36.3,862.4,-30.1,-31.1,36.3,100.0,3318.0,3316.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.43976672518507964,False
109695,2026-08-11T04:38:12.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.5,4.4,0.0,1.7,4.0,238.9,239.0,238.6,52.6,52.5,49.5,865.3,-33.9,50.17,0.0,-20.9,58.7,865.8,-29.5,-30.9,58.7,100.0,3336.0,3332.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4927658163221545,False
109726,2026-08-11T04:38:27.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,5.2,1.6,3.3,0.0,0.9,1.0,237.2,236.6,237.2,45.7,42.7,47.9,860.8,-29.8,50.17,0.0,-26.6,36.3,862.4,-26.5,-27.1,36.3,100.0,3320.0,3319.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.46680246305218914,False
109757,2026-08-11T04:38:43.295454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,0.4,3.9,0.0,1.7,4.0,231.1,230.4,230.9,26.5,23.9,25.1,864.4,-16.1,50.1,0.0,-13.1,58.7,864.8,-20.0,-21.2,58.7,100.0,3332.0,3328.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.46732568102514666,False
109819,2026-08-11T04:39:14.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.7,0.7,6.7,0.0,1.7,4.0,237.5,237.5,237.4,30.2,27.5,29.0,865.1,-23.3,50.15,0.0,-23.4,58.7,865.8,-30.0,-27.2,58.7,100.0,3339.0,3335.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4640603707484243,False
109850,2026-08-11T04:39:29.297015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.6,1.4,0.0,1.0,2.0,238.7,238.3,239.0,37.0,39.2,36.8,862.3,-18.8,50.16,0.0,-31.1,36.3,861.7,-20.2,-20.8,36.3,100.0,3314.0,3312.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.44004158520376185,False
109881,2026-08-11T04:39:45.296891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,1.1,9.2,0.0,1.7,5.0,235.3,234.6,235.0,25.9,22.4,24.5,864.4,-16.7,50.08,0.0,-14.9,59.1,865.5,-25.9,-27.1,59.1,100.0,3334.0,3329.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4716604224825846,False
109912,2026-08-11T04:40:00.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.2,7.7,0.0,1.0,3.0,240.9,239.9,241.1,42.8,44.6,43.8,861.9,-22.3,50.16,0.0,-16.1,36.8,860.7,-14.6,-12.5,36.8,100.0,3320.0,3317.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4539076787338197,False
110005,2026-08-11T04:40:47.295783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.1,0.1,1.0,0.0,1.7,4.0,237.7,236.9,237.9,28.3,23.2,27.0,864.7,-18.2,50.1,0.0,-18.1,59.1,864.8,-17.2,-16.5,59.1,100.0,3334.0,3330.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.45659092060953527,False
110036,2026-08-11T04:41:02.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,0.1,0.1,3.7,0.0,0.9,1.0,240.7,238.6,240.5,39.8,39.9,39.9,861.2,-21.7,50.15,0.0,-18.9,36.8,861.1,-18.0,-17.3,36.8,100.0,3318.0,3317.0,25.3,24.4,24.6,20000.0,856.4,0,0,True,0.45100941833205777,False
110067,2026-08-11T04:41:18.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.9,0.4,9.5,0.0,1.7,5.0,237.4,236.6,237.2,34.4,29.2,26.5,866.6,-21.7,50.17,0.0,-21.7,59.1,866.2,-31.2,-27.7,59.1,100.0,3335.0,3330.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.48667139698393064,False
110129,2026-08-11T04:41:49.285411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,7.1,0.2,3.9,0.0,1.7,4.0,240.4,238.6,240.0,35.5,28.4,35.2,865.4,-22.5,50.18,0.0,-33.6,59.1,865.2,-18.6,-18.2,59.1,100.0,3336.0,3332.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.47934910337027065,False
110160,2026-08-11T04:42:04.296383+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,2.3,2.7,1.6,21.0,0.0,0.9,2.0,234.3,232.5,234.8,32.0,29.3,31.7,860.8,-12.9,50.11,0.0,-16.7,36.8,862.4,-33.9,-29.5,36.8,100.0,3325.0,3323.0,25.3,24.4,24.6,20000.0,856.4,0,0,True,0.4516271990961774,False
110191,2026-08-11T04:42:20.314377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,7.5,0.4,6.9,0.0,1.7,5.0,239.2,238.1,238.4,43.2,35.7,43.2,866.1,-25.4,50.2,0.0,-19.5,59.1,866.5,-32.3,-30.8,59.1,100.0,3338.0,3333.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4968155971044412,False
110222,2026-08-11T04:42:35.285403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,1.8,17.3,0.0,0.9,2.0,238.6,237.5,238.4,40.1,42.3,39.2,860.9,-16.6,50.19,0.0,-25.8,36.8,862.7,-33.9,-30.1,36.8,100.0,3318.0,3316.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4501217878125524,False
110284,2026-08-11T04:43:06.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.9,1.2,0.0,0.9,2.0,237.6,237.2,238.4,34.4,33.6,34.7,861.2,-22.1,50.13,0.0,-20.1,37.2,862.1,-23.3,-22.6,37.2,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4303282757648494,False
110315,2026-08-11T04:43:22.285366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.7,0.8,4.2,0.0,1.7,5.0,239.3,239.1,239.3,34.8,31.1,33.3,866.1,-28.4,50.16,0.0,-21.7,59.5,866.9,-32.6,-32.9,59.5,100.0,3341.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.476929538454915,False
110346,2026-08-11T04:43:37.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,6.1,0.9,8.1,0.0,0.9,1.0,239.6,239.0,239.7,37.5,40.9,34.8,863.0,-28.1,50.21,0.0,-25.7,37.2,862.1,-20.0,-20.9,37.2,100.0,3316.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.461654995553619,False
110377,2026-08-11T04:43:53.296116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.9,8.5,0.0,1.7,5.0,232.8,232.8,233.1,29.3,26.4,27.8,865.6,-17.8,50.12,0.0,-18.3,59.5,866.5,-26.3,-27.4,59.5,100.0,3341.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.47485971802258425,False
110439,2026-08-11T04:44:24.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.9,0.6,2.2,0.0,1.7,6.0,237.3,237.1,237.4,33.1,27.2,32.6,866.3,-25.9,50.19,0.0,-20.9,59.5,866.9,-28.1,-28.6,59.5,100.0,3346.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.48342470471800303,False
110470,2026-08-11T04:44:39.295916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,5.1,0.0,2.8,0.0,0.9,1.0,237.6,237.0,237.9,46.0,43.4,48.5,861.1,-17.7,50.17,0.0,-26.8,37.2,861.1,-14.9,-13.3,37.2,100.0,3319.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46677572566738157,False
110532,2026-08-11T04:45:10.285423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.3,1.8,3.9,0.0,1.0,1.0,239.5,239.3,240.0,46.2,43.5,48.8,860.9,-29.8,50.17,0.0,-30.0,37.2,862.7,-25.9,-28.6,37.2,100.0,3322.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.47116125600751735,False
110594,2026-08-11T04:45:41.295988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,2.0,15.3,0.4,1.0,2.0,235.1,234.6,235.7,33.1,31.8,32.8,861.1,-17.1,50.14,0.0,-17.5,37.6,863.1,-32.4,-30.8,37.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.49753963170997345,False
110625,2026-08-11T04:45:57.285772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.5,0.0,3.8,0.0,1.7,6.0,239.8,239.7,239.7,33.7,29.2,31.7,866.5,-18.8,50.17,0.0,-24.0,59.9,866.5,-22.6,-21.6,59.9,100.0,3342.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.47023667959329185,False
110656,2026-08-11T04:46:12.296214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.5,1.3,5.2,0.0,1.0,2.0,237.6,237.1,238.3,32.6,32.1,32.6,861.4,-21.2,50.13,0.0,-19.4,37.6,862.7,-26.4,-26.6,37.6,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.42340529131341553,False
110687,2026-08-11T04:46:28.296167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,7.7,1.1,3.6,0.0,1.7,5.0,238.0,238.0,237.7,35.6,33.4,27.9,868.0,-28.2,50.18,0.0,-19.6,59.9,866.9,-24.6,-24.7,59.9,100.0,3345.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.47387949543362423,False
110749,2026-08-11T04:46:59.296052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.9,1.9,3.4,0.0,1.7,6.0,238.3,238.0,237.9,36.1,35.0,29.2,868.1,-15.2,50.18,0.0,-34.8,59.9,866.2,-18.6,-18.8,59.9,100.0,3344.0,3338.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4936296337001829,False
110780,2026-08-11T04:47:14.295515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.8,1.7,1.7,0.0,1.0,2.0,239.2,238.1,239.6,54.7,58.5,56.5,861.0,-30.1,50.19,0.0,-16.2,37.6,862.7,-28.4,-29.0,37.6,100.0,3325.0,3323.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4828597856691504,False
110811,2026-08-11T04:47:30.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,1.3,12.6,0.0,1.7,6.0,236.5,236.5,236.8,36.9,33.8,35.4,867.2,-25.6,50.16,0.0,-22.1,59.9,868.5,-38.2,-35.8,59.9,100.0,3343.0,3337.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.49707430006047604,False
110842,2026-08-11T04:47:45.295812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,1.1,2.1,0.0,1.0,2.0,238.7,238.1,239.0,45.0,44.8,47.4,861.6,-30.2,50.18,0.0,-28.7,37.6,862.7,-28.1,-27.3,37.6,100.0,3323.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4522547413029484,False
110904,2026-08-11T04:48:16.295558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,2.8,0.0,1.0,2.0,240.8,240.6,241.2,35.2,35.5,36.1,861.5,-21.8,50.15,0.0,-32.5,37.6,861.7,-19.0,-20.0,37.6,100.0,3322.0,3320.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4343358602065966,False
110935,2026-08-11T04:48:32.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.0,0.9,6.5,0.0,1.7,7.0,240.7,240.4,240.3,36.3,32.3,34.6,866.6,-31.6,50.15,0.0,-25.7,60.3,867.5,-25.1,-26.5,60.3,100.0,3345.0,3338.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.47417028833540575,False
110966,2026-08-11T04:48:47.286077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.3,0.2,10.8,0.0,1.0,2.0,238.3,238.5,238.6,29.8,26.5,28.1,861.3,-24.2,50.16,0.0,-29.1,37.9,861.1,-13.4,-11.7,37.9,100.0,3319.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4365175287985893,False
110997,2026-08-11T04:49:03.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.0,9.2,0.0,1.7,7.0,230.2,230.2,229.9,20.4,19.5,18.7,866.5,-17.3,50.08,0.0,-11.8,60.3,867.5,-26.5,-26.2,60.3,100.0,3344.0,3337.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4843459081159534,False
111059,2026-08-11T04:49:34.285936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.3,0.2,0.0,1.7,7.0,241.0,241.0,240.6,39.9,37.4,38.5,867.2,-23.4,50.16,0.0,-22.4,60.3,867.5,-23.6,-22.6,60.3,100.0,3344.0,3337.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4853787138866825,False
111090,2026-08-11T04:49:49.295584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,9.4,0.0,1.0,2.0,231.5,231.4,231.7,28.6,27.7,27.6,860.2,-10.5,50.07,0.0,-10.7,37.9,861.7,-19.9,-20.6,37.9,100.0,3315.0,3313.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.42626177368571405,False
111121,2026-08-11T04:50:05.285429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,2.3,0.0,1.7,7.0,239.1,239.8,239.3,31.7,30.8,30.3,866.8,-22.5,50.11,0.0,-19.7,60.3,867.2,-20.2,-20.5,60.3,100.0,3347.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4613598214494445,False
111152,2026-08-11T04:50:20.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.1,1.2,7.8,0.0,1.0,2.0,237.7,237.7,238.3,32.0,32.6,29.5,861.2,-17.9,50.11,0.0,-20.4,37.9,862.4,-25.7,-24.9,37.9,100.0,3320.0,3318.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.42075520773212777,False
111214,2026-08-11T04:50:51.285413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,13.8,0.0,1.0,2.0,232.2,232.5,232.7,28.2,27.3,27.2,860.3,-10.4,50.08,0.0,-13.9,37.9,861.7,-24.2,-24.2,37.9,100.0,3322.0,3320.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.424878743971937,False
111245,2026-08-11T04:51:07.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,3.2,0.0,1.7,8.0,241.6,241.8,241.4,38.5,36.2,36.6,867.5,-23.7,50.16,0.0,-16.5,60.3,867.9,-26.9,-25.3,60.3,100.0,3349.0,3341.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4922567911547688,False
111276,2026-08-11T04:51:22.295583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,1.0,0.0,1.0,1.0,239.1,239.2,239.4,38.5,39.5,40.3,861.4,-21.3,50.13,0.0,-26.5,37.9,862.1,-20.3,-21.4,37.9,100.0,3320.0,3319.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.437003689063452,False
111307,2026-08-11T04:51:38.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.3,0.2,6.3,0.0,1.7,7.0,232.4,232.3,232.3,22.3,21.8,21.0,867.1,-7.7,50.12,0.0,-12.3,60.7,866.9,-14.0,-13.7,60.7,100.0,3343.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4691806804118844,False
111369,2026-08-11T04:52:09.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.1,5.6,0.0,1.7,7.0,238.6,238.8,238.4,29.3,28.4,28.1,867.1,-12.8,50.11,0.0,-15.1,60.7,867.2,-18.4,-18.5,60.7,100.0,3352.0,3345.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.45106055614725504,False
111400,2026-08-11T04:52:24.285684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,3.5,0.0,1.1,1.0,239.1,239.4,239.6,26.6,25.6,25.4,860.9,-20.2,50.14,0.0,-22.6,38.3,862.1,-23.7,-24.9,38.3,100.0,3318.0,3317.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4249645164808338,False
111431,2026-08-11T04:52:40.285344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.7,12.6,0.0,1.7,7.0,230.3,230.3,230.0,19.7,18.9,18.0,866.5,-11.7,50.07,0.0,-10.1,60.7,868.2,-24.3,-23.9,60.7,100.0,3349.0,3342.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.482614663300405,False
111462,2026-08-11T04:52:55.295793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.4,6.5,0.0,1.1,1.0,241.2,241.7,242.1,31.0,33.5,31.1,861.5,-19.6,50.14,0.0,-23.1,38.3,861.1,-13.1,-6.0,38.3,100.0,3312.0,3311.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4292755668831593,False
111524,2026-08-11T04:53:26.296469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.9,3.9,0.0,1.1,2.0,239.0,239.0,239.5,28.5,30.7,28.3,861.2,-19.4,50.14,0.0,-17.8,38.3,862.1,-23.3,-23.9,38.3,100.0,3316.0,3314.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4216245545325876,False
111586,2026-08-11T04:53:57.295931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.5,1.9,0.0,1.1,2.0,235.5,235.6,236.1,27.7,27.5,27.5,860.6,-16.4,50.09,0.0,-12.7,38.3,861.1,-14.5,-15.1,38.3,100.0,3320.0,3318.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4243642417167974,False
111617,2026-08-11T04:54:13.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,4.1,0.0,1.7,7.0,234.9,235.0,234.5,21.0,20.2,19.2,867.1,-15.1,50.07,0.0,-11.9,60.7,867.5,-19.2,-18.6,60.7,100.0,3351.0,3344.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.46317638905581887,False
111679,2026-08-11T04:54:44.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.0,0.9,5.2,0.0,1.7,7.0,239.2,239.7,239.2,33.0,33.1,30.1,868.1,-18.1,50.14,0.0,-18.6,60.7,867.2,-12.9,-13.3,60.7,100.0,3345.0,3338.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4587010870694736,False
111710,2026-08-11T04:54:59.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.6,5.7,0.0,1.1,1.0,228.8,228.9,229.1,28.1,27.3,27.3,859.8,-12.3,50.04,0.0,-9.0,38.3,861.4,-18.0,-18.6,38.3,100.0,3318.0,3317.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.43008974886999896,False
111741,2026-08-11T04:55:15.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.5,0.3,0.0,1.7,6.0,242.2,242.8,242.1,30.0,29.0,28.2,868.0,-17.5,50.14,0.0,-19.8,61.1,867.5,-17.2,-17.3,61.1,100.0,3348.0,3342.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4597856223943615,False
111772,2026-08-11T04:55:30.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.3,0.1,0.0,1.1,2.0,241.1,241.3,241.6,28.0,30.3,28.1,860.8,-21.9,50.12,0.0,-23.6,38.3,862.1,-22.0,-23.0,38.3,100.0,3316.0,3314.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.42934267656035086,False
111834,2026-08-11T04:56:01.285649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.5,5.9,0.0,1.1,1.0,235.3,235.3,235.6,26.2,25.6,25.4,860.2,-15.3,50.08,0.0,-13.3,38.3,861.7,-21.2,-22.5,38.3,100.0,3318.0,3317.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4207488392155749,False
111865,2026-08-11T04:56:17.296941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.1,5.3,0.0,1.7,8.0,241.2,241.2,240.9,30.3,27.7,27.9,868.4,-18.2,50.14,0.0,-19.1,61.1,868.5,-23.5,-22.4,61.1,100.0,3353.0,3345.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.471402498777744,False
111896,2026-08-11T04:56:32.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.2,3.1,0.0,1.1,2.0,239.5,239.7,239.9,34.6,36.8,35.3,861.6,-17.5,50.13,0.0,-13.8,38.7,861.4,-14.4,-15.0,38.7,100.0,3316.0,3314.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.42406425265247677,False
111927,2026-08-11T04:56:48.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.1,16.6,0.0,1.7,8.0,228.9,229.1,228.7,18.1,17.2,16.3,867.1,-3.9,50.07,0.0,-7.6,61.1,868.2,-20.5,-20.5,61.1,100.0,3348.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4929874770746363,False
111989,2026-08-11T04:57:19.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.6,14.0,0.0,1.7,7.0,236.4,236.4,236.1,24.3,23.7,22.6,867.9,-9.2,50.1,0.0,-18.0,61.1,868.5,-23.2,-21.6,61.1,100.0,3355.0,3348.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4659742966955174,False
112020,2026-08-11T04:57:34.285847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.8,7.1,0.0,1.1,1.0,235.2,235.5,236.0,25.8,25.9,25.5,860.9,-13.7,50.09,0.0,-13.9,38.7,861.7,-20.8,-20.5,38.7,100.0,3316.0,3315.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.41602947976605714,False
112051,2026-08-11T04:57:50.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.1,10.5,0.0,1.7,6.0,233.6,233.8,233.3,18.9,17.9,17.0,867.4,-13.1,50.07,0.0,-10.6,61.1,868.5,-23.6,-21.6,61.1,100.0,3354.0,3348.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.46491465268317533,False
112144,2026-08-11T04:58:36.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.3,5.8,0.0,1.1,1.0,233.4,233.2,233.6,25.7,25.5,25.4,860.4,-16.2,50.07,0.0,-11.1,38.7,861.7,-22.0,-21.0,38.7,100.0,3320.0,3319.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.42487308677592894,False
112175,2026-08-11T04:58:52.285671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.2,3.3,0.0,1.7,6.0,242.2,242.4,242.0,29.7,28.7,27.9,868.4,-18.1,50.12,0.0,-20.8,61.1,868.2,-14.8,-13.9,61.1,100.0,3349.0,3343.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4528690723781073,False
112206,2026-08-11T04:59:07.285630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,7.8,0.0,1.1,1.0,235.9,235.7,236.2,25.7,25.6,25.4,860.5,-13.2,50.08,0.0,-12.6,38.7,861.7,-21.0,-21.8,38.7,100.0,3320.0,3319.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.41765577173976715,False
112237,2026-08-11T04:59:23.285818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.1,0.3,3.5,0.0,1.7,7.0,238.9,239.2,238.7,25.3,22.9,22.2,868.5,-19.1,50.14,0.0,-23.8,61.5,868.2,-15.6,-16.6,61.5,100.0,3351.0,3344.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4607813375675932,False
112299,2026-08-11T04:59:54.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,7.5,0.0,1.7,7.0,237.8,238.3,237.8,24.7,24.4,23.4,868.4,-18.2,50.1,0.0,-12.6,61.5,867.9,-10.7,-10.3,61.5,100.0,3348.0,3341.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.45382370021042606,False
112330,2026-08-11T05:00:09.295984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,9.7,0.0,1.1,1.0,233.4,233.4,233.8,26.4,25.3,25.4,860.1,-12.5,50.05,0.0,-11.4,38.7,861.7,-22.2,-22.3,38.7,100.0,3321.0,3320.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.42153422567039744,False
112361,2026-08-11T05:00:25.295505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.9,4.8,0.0,1.7,7.0,236.8,237.1,236.9,24.4,23.9,22.7,868.3,-15.9,50.11,0.0,-13.2,61.5,869.2,-20.7,-23.0,61.5,100.0,3353.0,3346.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.45383260552564153,False
112392,2026-08-11T05:00:40.297564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,0.2,5.0,0.0,1.0,1.0,239.3,239.2,239.8,32.6,35.4,33.3,861.2,-20.1,50.13,0.0,-20.5,39.1,861.4,-15.1,-15.1,39.1,100.0,3316.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4248347846012596,False
112454,2026-08-11T05:01:11.286291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.0,0.8,0.0,1.0,1.0,241.2,241.9,241.9,27.3,27.7,27.0,861.1,-14.3,50.11,0.0,-17.0,39.1,861.1,-15.1,-16.0,39.1,100.0,3315.0,3314.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4273946697349587,False
112485,2026-08-11T05:01:27.295428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.1,0.3,2.9,0.0,1.8,7.0,240.9,241.3,240.9,30.0,27.1,25.9,869.2,-26.2,50.14,0.0,-17.1,61.5,869.5,-23.3,-22.7,61.5,100.0,3351.0,3344.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4624786514128567,False
112516,2026-08-11T05:01:42.296402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.8,8.2,0.0,1.0,3.0,239.6,239.3,239.9,33.0,35.5,33.4,861.2,-16.7,50.13,0.0,-14.8,39.1,860.4,-8.5,-2.8,39.1,100.0,3318.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4323887469210653,False
112547,2026-08-11T05:01:58.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.9,9.7,0.0,1.8,7.0,236.8,237.1,237.1,23.6,21.7,22.1,868.6,-13.5,50.08,0.0,-14.4,61.5,869.5,-23.2,-23.1,61.5,100.0,3355.0,3348.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4595511993644793,False
112640,2026-08-11T05:02:44.286384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,1.2,13.1,0.0,1.0,1.0,229.5,228.7,230.1,26.6,23.8,25.8,860.2,-6.7,50.05,0.0,-7.3,39.1,861.4,-19.8,-21.2,39.1,100.0,3313.0,3312.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.42908407116062836,False
112671,2026-08-11T05:03:00.295971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.2,0.8,4.4,0.0,1.8,6.0,241.4,241.3,241.4,29.7,25.5,27.5,869.3,-15.1,50.12,0.0,-21.2,61.5,868.5,-10.7,-10.8,61.5,100.0,3350.0,3344.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.46366272654579016,False
112702,2026-08-11T05:03:15.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,1.2,5.4,0.0,1.0,2.0,234.5,233.7,234.9,24.5,22.4,23.7,860.2,-13.5,50.08,0.0,-12.4,39.1,861.4,-18.9,-19.4,39.1,100.0,3320.0,3318.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4232625421364329,False
112764,2026-08-11T05:03:46.285645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.8,1.7,17.6,0.0,1.0,2.0,232.6,231.8,233.0,25.5,20.7,25.1,859.4,-3.4,50.02,0.0,-6.9,39.1,861.1,-21.0,-18.1,39.1,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4311695766149384,False
112795,2026-08-11T05:04:02.285780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.6,0.3,1.5,0.0,1.8,6.0,236.7,235.9,236.5,21.7,18.1,20.3,868.5,-11.2,50.08,0.0,-10.3,61.8,868.2,-9.7,-10.3,61.8,100.0,3349.0,3343.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4616872367501901,False
112826,2026-08-11T05:04:17.295951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.0,0.8,0.0,1.0,2.0,240.3,239.5,240.4,27.9,27.1,27.8,860.4,-18.6,50.1,0.0,-13.9,39.1,861.4,-17.8,-17.0,39.1,100.0,3316.0,3314.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4211112312543814,False
112857,2026-08-11T05:04:33.296215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,2.6,1.1,4.8,0.0,1.8,6.0,233.4,232.2,232.8,18.6,16.0,17.5,867.8,-12.2,50.06,0.0,-7.0,61.8,868.9,-17.0,-17.6,61.8,100.0,3353.0,3347.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.46463965348983527,False
112919,2026-08-11T05:05:04.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.6,15.2,0.0,1.8,5.0,229.5,229.0,229.4,14.8,12.8,12.7,867.6,-1.9,50.03,0.0,-3.9,61.8,869.2,-17.1,-17.0,61.8,100.0,3350.0,3345.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4703465619036493,False
112950,2026-08-11T05:05:19.285596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.0,5.2,0.0,1.0,1.0,243.4,243.3,243.9,26.1,25.4,26.2,860.4,-15.4,50.08,0.0,-17.0,39.5,860.4,-10.2,-9.6,39.5,100.0,3312.0,3311.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4255612813653855,False
112981,2026-08-11T05:05:35.295998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.8,0.4,3.5,0.0,1.8,5.0,240.0,239.9,240.3,24.1,20.3,22.0,868.5,-20.8,50.07,0.0,-13.3,61.8,868.9,-17.3,-17.0,61.8,100.0,3350.0,3345.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4544361469229553,False
113012,2026-08-11T05:05:50.296762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.1,0.7,3.7,0.0,1.0,2.0,238.3,237.5,239.0,24.7,21.6,24.2,860.8,-9.3,50.1,0.0,-11.7,39.5,860.1,-5.6,0.8,39.5,100.0,3312.0,3310.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4218758273142964,False
113074,2026-08-11T05:06:21.295436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.9,3.6,0.0,1.0,2.0,241.4,240.3,241.5,23.8,22.7,23.1,860.5,-16.0,50.08,0.0,-15.0,39.5,861.4,-19.6,-19.4,39.5,100.0,3319.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4194692378501687,False
113105,2026-08-11T05:06:37.296186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.4,0.4,0.4,0.0,1.8,5.0,239.8,238.7,239.3,27.0,21.6,23.8,868.9,-12.2,50.12,0.0,-15.2,61.8,868.5,-11.8,-11.7,61.8,100.0,3353.0,3348.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4668027032754688,False
113167,2026-08-11T05:07:08.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.2,0.3,1.8,0.0,1.8,5.0,242.9,242.0,242.4,27.5,22.3,25.0,869.2,-12.1,50.11,0.0,-14.2,61.8,868.9,-13.9,-14.4,61.8,100.0,3352.0,3347.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4604275621144733,False
113229,2026-08-11T05:07:39.296326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,6.1,1.2,7.2,0.0,1.8,4.0,236.6,235.7,236.7,36.7,30.6,35.4,870.1,-18.7,50.13,0.0,-15.4,61.8,868.9,-11.5,-11.3,61.8,100.0,3350.0,3346.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4650326397335772,False
113260,2026-08-11T05:07:54.285328+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,2.3,5.6,1.8,21.9,0.0,1.1,2.0,235.3,233.2,235.5,27.4,21.8,26.4,859.9,-0.6,50.06,0.0,-11.3,39.5,861.7,-22.5,-20.8,39.5,100.0,3316.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.45054721333058234,False
113291,2026-08-11T05:08:10.295540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,5.2,0.5,11.4,0.0,1.8,4.0,241.2,240.0,240.8,26.4,21.2,25.2,869.4,-10.7,50.12,0.0,-14.4,62.2,869.9,-22.1,-21.4,62.2,100.0,3353.0,3349.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4487336945844671,False
113322,2026-08-11T05:08:25.286126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,1.1,4.3,0.0,1.1,2.0,240.0,238.9,240.5,25.5,23.7,24.8,860.6,-17.0,50.13,0.0,-23.6,39.5,861.7,-21.3,-20.5,39.5,100.0,3316.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.4232376016201934,False
113384,2026-08-11T05:08:56.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,0.5,1.1,0.0,1.1,1.0,242.0,241.1,242.2,31.4,29.3,31.6,860.9,-16.1,50.12,0.0,-15.7,39.5,861.4,-17.2,-16.5,39.5,100.0,3321.0,3320.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.4279188849241935,False
113415,2026-08-11T05:09:12.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,5.9,0.2,6.6,0.0,1.8,4.0,238.6,237.3,238.3,29.9,24.0,28.9,870.0,-13.8,50.11,0.0,-26.4,62.2,870.2,-20.4,-20.1,62.2,100.0,3355.0,3351.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.45478914570664275,False
113446,2026-08-11T05:09:27.295665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.7,0.4,5.5,0.4,1.1,1.0,238.6,237.3,238.9,35.7,35.3,36.0,861.8,-22.7,50.14,0.0,-14.4,39.9,861.4,-17.2,-17.0,39.5,100.0,3319.0,3318.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.4927235147972939,False
113477,2026-08-11T05:09:43.296182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.4,1.0,8.3,0.0,1.8,4.0,230.7,229.3,230.5,21.1,17.7,19.9,869.5,-15.6,50.06,0.0,-10.8,62.2,870.5,-23.9,-24.6,62.2,100.0,3357.0,3353.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4706261943527776,False
113539,2026-08-11T05:10:14.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.1,0.5,0.4,0.0,1.8,4.0,240.8,240.0,240.2,38.5,33.4,36.9,870.0,-26.8,50.16,0.0,-23.3,62.2,870.5,-26.4,-24.6,62.2,100.0,3355.0,3351.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4678382297860003,False
113570,2026-08-11T05:10:29.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.9,8.4,0.0,1.1,2.0,238.3,237.5,238.6,35.0,34.6,35.5,861.2,-19.0,50.12,0.0,-16.6,39.9,862.1,-27.4,-25.0,39.9,100.0,3323.0,3321.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4251572165751944,False
113601,2026-08-11T05:10:45.290160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.8,0.5,10.6,0.0,1.8,3.0,240.0,239.5,239.4,39.3,34.5,38.1,870.0,-31.8,50.17,0.0,-14.7,62.2,870.5,-21.2,-21.4,62.2,100.0,3357.0,3354.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4573246060245701,False
113632,2026-08-11T05:11:00.285489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.2,0.9,0.0,1.1,2.0,231.9,231.1,232.1,29.4,28.1,28.6,860.5,-19.7,50.08,0.0,-12.6,39.9,861.7,-18.8,-19.3,39.9,100.0,3314.0,3312.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.43695378333385526,False
113694,2026-08-11T05:11:31.296359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,1.4,10.3,0.0,1.1,2.0,237.6,237.1,237.8,36.6,34.7,37.1,861.3,-17.3,50.17,0.0,-28.4,39.9,862.7,-27.6,-28.8,39.9,100.0,3327.0,3325.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.43295179570357334,False
113725,2026-08-11T05:11:47.285334+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,3.9,0.5,22.5,0.0,1.8,3.0,238.3,238.4,238.1,56.0,52.1,55.6,870.7,-38.9,50.19,0.0,-34.3,62.6,870.2,-16.4,-16.8,62.6,100.0,3355.0,3352.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.5088274117823335,False
113756,2026-08-11T05:12:02.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,1.6,15.1,0.0,1.1,2.0,237.5,237.3,238.4,30.2,29.4,30.0,861.1,-15.3,50.11,0.0,-19.1,39.9,862.7,-30.4,-26.8,39.9,100.0,3326.0,3324.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4247228326833114,False
113787,2026-08-11T05:12:18.296311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.9,0.9,8.7,0.0,1.8,3.0,241.1,241.1,240.8,40.6,35.7,39.7,870.3,-20.7,50.17,0.0,-27.3,62.6,871.2,-29.4,-27.6,62.6,100.0,3358.0,3355.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.46343814540770234,False
113849,2026-08-11T05:12:49.295801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.7,11.1,0.0,1.8,3.0,233.6,233.7,234.1,24.8,22.2,23.4,870.2,-11.7,50.1,0.0,-13.0,62.6,870.9,-22.8,-22.6,62.6,100.0,3357.0,3354.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.45102286301443606,False
113880,2026-08-11T05:13:04.285626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,1.1,6.3,0.0,1.2,1.0,238.3,237.9,238.9,31.0,30.5,30.9,861.0,-14.1,50.12,0.0,-19.2,40.4,862.1,-20.4,-21.8,40.4,100.0,3317.0,3316.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4196636057639821,False
113911,2026-08-11T05:13:20.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.7,11.8,0.0,1.8,3.0,237.7,237.5,237.7,28.9,25.8,27.1,870.8,-17.0,50.13,0.0,-17.8,62.6,871.5,-28.8,-26.4,62.6,100.0,3365.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4544060534827523,False
113942,2026-08-11T05:13:35.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,4.2,0.0,1.2,1.0,239.6,239.1,239.6,29.2,28.8,28.8,861.6,-20.1,50.17,0.0,-18.9,40.4,862.4,-24.3,-26.2,40.4,100.0,3320.0,3318.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.42782252278157135,False
114004,2026-08-11T05:14:06.296784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.9,0.6,2.9,0.0,1.2,2.0,237.2,236.9,237.7,45.4,44.6,48.5,861.1,-23.0,50.14,0.0,-18.9,40.4,861.7,-20.1,-19.0,40.4,100.0,3322.0,3320.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.44897380883648835,False
114035,2026-08-11T05:14:22.285402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.8,7.0,0.0,1.8,3.0,239.0,238.5,238.4,36.4,31.9,35.0,870.7,-23.1,50.18,0.0,-17.3,62.6,871.5,-30.1,-28.1,62.6,100.0,3366.0,3363.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.45585536820308376,False
114066,2026-08-11T05:14:37.296205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.1,18.1,0.0,1.2,2.0,237.3,237.5,237.9,29.5,29.3,28.4,860.6,-7.2,50.08,0.0,-12.5,40.4,862.7,-25.3,-26.6,40.4,100.0,3325.0,3323.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.42903240946422266,False
114097,2026-08-11T05:14:53.296107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,3.3,0.0,1.8,3.0,241.0,241.6,241.0,34.6,32.7,32.6,871.0,-18.5,50.13,0.0,-19.5,63.0,870.2,-15.2,-14.3,63.0,100.0,3356.0,3353.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4439233500851521,False
