id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
120731,2026-08-11T06:10:10.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,1.4,19.1,0.0,2.0,2.0,229.1,228.3,229.0,18.8,16.4,17.5,869.8,-5.2,50.06,0.0,-8.4,67.3,871.2,-24.3,-23.5,67.3,100.0,3360.0,3358.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.46496534199884415,False
120762,2026-08-11T06:10:25.285941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.3,13.7,0.0,1.4,1.0,241.0,240.6,241.4,33.8,33.4,34.2,861.1,-29.8,50.13,0.0,-21.7,44.6,861.4,-16.1,-15.5,44.6,100.0,3318.0,3317.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43419857765257686,False
120824,2026-08-11T06:10:56.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.0,7.4,0.0,1.4,2.0,235.8,235.1,236.3,24.2,23.3,24.0,860.4,-13.0,50.07,0.0,-9.6,44.6,860.4,-5.6,-0.5,44.6,100.0,3314.0,3312.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4182559683695367,False
120855,2026-08-11T06:11:12.296650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.2,9.1,0.0,1.9,1.0,233.5,232.9,233.5,15.8,13.9,13.9,869.3,-7.6,50.04,0.0,-7.3,67.3,870.5,-16.7,-17.6,67.3,100.0,3355.0,3354.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.43232547811397654,False
120886,2026-08-11T06:11:27.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,1.2,4.1,0.0,1.4,1.0,235.4,234.6,235.7,22.5,20.1,21.8,859.9,-11.4,50.07,0.0,-9.2,44.6,861.1,-15.5,-14.9,44.6,100.0,3316.0,3315.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41656809360196134,False
120917,2026-08-11T06:11:43.285316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.5,0.5,11.5,0.0,1.9,2.0,240.1,239.8,239.9,24.8,21.3,22.8,869.7,-17.3,50.09,0.0,-14.6,67.3,869.2,-5.8,-5.4,67.3,100.0,3352.0,3350.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.4305204597062171,False
120979,2026-08-11T06:12:14.285387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.3,0.2,1.5,0.0,1.9,1.0,243.1,242.8,243.1,19.6,16.3,18.1,869.7,-10.3,50.08,0.0,-10.7,67.3,869.5,-11.8,-11.7,67.3,100.0,3351.0,3350.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.4301236362791611,False
121010,2026-08-11T06:12:29.285382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.9,6.7,0.0,1.4,1.0,241.5,241.1,241.8,19.8,19.0,19.2,860.2,-7.1,50.07,0.0,-10.9,44.6,861.1,-13.8,-12.9,44.6,100.0,3315.0,3314.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4100590057421651,False
121072,2026-08-11T06:13:00.285797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,2.0,4.6,0.0,1.4,2.0,236.6,236.2,237.1,21.4,18.2,21.1,859.1,-8.2,50.01,0.0,-5.8,44.6,861.1,-12.8,-13.5,44.6,100.0,3315.0,3313.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41820547735090313,False
121134,2026-08-11T06:13:31.295427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.8,2.3,0.0,1.4,2.0,241.5,241.2,242.0,23.2,22.5,23.4,859.9,-11.6,50.07,0.0,-13.6,44.6,860.7,-13.9,-13.6,44.6,100.0,3316.0,3314.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.410949568739098,False
121165,2026-08-11T06:13:47.297025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.3,13.7,0.0,1.9,1.0,229.2,228.8,229.1,13.6,12.0,11.6,868.2,0.6,49.99,0.0,-0.9,67.3,869.5,-13.1,-13.1,67.3,100.0,3354.0,3353.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.44174755324267323,False
121196,2026-08-11T06:14:02.285458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.6,1.2,0.0,1.4,1.0,239.0,238.4,239.4,20.4,17.1,19.9,859.1,-5.2,50.02,0.0,-6.4,44.6,859.7,-4.0,1.1,44.6,100.0,3309.0,3308.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4105604721509135,False
121227,2026-08-11T06:14:18.296302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.5,2.4,0.0,2.0,1.0,238.9,238.3,238.6,17.5,15.1,15.7,868.7,-6.9,50.04,0.0,-9.5,67.3,869.2,-9.3,-9.1,67.3,100.0,3350.0,3349.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.41698567554607713,False
121289,2026-08-11T06:14:49.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.3,11.0,0.0,2.0,1.0,231.7,231.2,231.5,13.6,12.1,11.8,868.2,-1.5,50.0,0.0,-2.4,67.3,869.5,-12.5,-13.2,67.3,100.0,3352.0,3351.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.42325553577936964,False
121320,2026-08-11T06:15:04.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.4,13.2,0.0,1.3,2.0,241.1,240.5,241.4,21.9,21.4,21.6,859.8,-14.4,50.07,0.0,-8.8,45.0,859.4,-1.2,1.7,45.0,100.0,3311.0,3309.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.4070250850404308,False
121351,2026-08-11T06:15:20.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.3,2.5,0.0,2.0,1.0,242.3,242.2,241.9,23.6,20.5,21.9,869.5,-17.1,50.06,0.0,-9.5,67.7,869.2,-14.6,-14.0,67.7,100.0,3354.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4285142319750181,False
121382,2026-08-11T06:15:35.285807+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.4,8.8,0.0,1.3,1.0,241.2,241.0,241.5,20.5,18.2,19.7,860.3,-4.5,50.07,0.0,-10.2,45.0,860.7,-13.3,-13.7,45.0,100.0,3315.0,3314.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.40859530963292967,False
121444,2026-08-11T06:16:06.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.1,0.9,4.3,0.0,1.3,2.0,229.3,228.7,229.6,21.5,17.7,21.8,859.2,-1.3,50.01,0.0,-2.4,45.0,860.1,-5.6,-2.3,45.0,100.0,3313.0,3311.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.4147464356674544,False
121475,2026-08-11T06:16:22.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.3,3.6,0.0,2.0,1.0,241.2,240.7,240.9,18.2,15.8,16.9,868.9,-5.9,50.04,0.0,-9.2,67.7,869.2,-9.5,-9.3,67.7,100.0,3352.0,3351.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.41540331915116446,False
121506,2026-08-11T06:16:37.295504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,1.4,8.4,0.0,1.3,1.0,234.4,233.3,234.4,23.2,20.0,22.8,859.7,-7.0,50.04,0.0,-9.6,45.0,861.1,-15.4,-14.1,45.0,100.0,3315.0,3314.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.41007838134203073,False
121537,2026-08-11T06:16:53.295723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,1.6,5.8,0.0,2.0,1.0,240.4,240.2,240.1,25.8,22.4,24.0,870.1,-10.1,50.09,0.0,-10.2,67.7,868.5,-4.3,-2.0,67.7,100.0,3351.0,3350.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4293041015795412,False
121599,2026-08-11T06:17:24.296030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,0.2,10.0,0.0,2.0,1.0,242.7,242.5,242.7,25.7,22.5,24.0,870.4,-7.6,50.1,0.0,-11.5,67.7,870.2,-17.6,-15.6,67.7,100.0,3354.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.43467079480889315,False
121630,2026-08-11T06:17:39.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,7.5,0.0,1.3,1.0,240.7,240.5,240.9,27.8,28.6,28.7,861.0,-18.1,50.09,0.0,-10.0,45.0,860.7,-10.6,-11.0,45.0,100.0,3318.0,3317.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.4170630710625868,False
121661,2026-08-11T06:17:55.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.1,2.2,0.0,2.0,1.0,230.5,230.6,230.2,19.8,18.4,18.0,869.4,-10.3,50.05,0.0,-8.3,67.7,869.5,-12.5,-12.1,67.7,100.0,3351.0,3350.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.432046519558849,False
121692,2026-08-11T06:18:10.295483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.0,0.4,3.1,0.0,1.3,2.0,240.4,240.5,240.9,22.1,22.1,22.1,860.3,-8.1,50.08,0.0,-13.3,45.0,860.7,-11.2,-11.2,45.0,100.0,3318.0,3316.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.4102414322628566,False
121754,2026-08-11T06:18:41.296267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.9,13.8,0.0,1.3,2.0,240.7,240.7,241.0,25.2,25.3,25.9,861.0,-16.8,50.09,0.0,-13.1,45.0,860.1,-3.0,0.3,45.0,100.0,3317.0,3316.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.411644278792786,False
121785,2026-08-11T06:18:57.295808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.8,13.1,0.0,2.0,1.0,229.7,230.0,229.4,14.3,12.8,12.2,868.7,0.9,50.01,0.0,-4.1,67.7,869.5,-12.2,-12.8,67.7,100.0,3354.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.43217759049535137,False
121816,2026-08-11T06:19:12.296116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.3,2.5,0.0,1.3,1.0,242.4,242.6,242.9,22.9,23.3,23.0,860.4,-7.5,50.09,0.0,-16.0,45.0,860.1,-5.0,0.3,45.0,100.0,3317.0,3311.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.41464929695063973,False
121847,2026-08-11T06:19:28.286445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,1.9,0.0,2.0,2.0,241.7,242.3,241.7,29.5,29.9,28.9,870.1,-16.1,50.1,0.0,-18.4,67.7,869.9,-18.0,-18.0,67.7,100.0,3353.0,3353.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4334700192898947,False
121909,2026-08-11T06:19:59.295776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.8,11.2,0.0,2.0,2.0,238.5,238.7,238.2,19.7,18.8,18.1,869.7,-7.1,50.08,0.0,-11.6,67.7,870.5,-18.3,-18.5,67.7,100.0,3356.0,3354.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4196683654183539,False
121940,2026-08-11T06:20:14.295944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,8.1,0.0,1.3,3.0,241.5,241.6,242.0,28.8,30.4,28.9,860.7,-15.5,50.1,0.0,-19.8,45.0,860.4,-7.4,-2.9,45.0,100.0,3312.0,3309.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.4224584568287108,False
121971,2026-08-11T06:20:30.286140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.0,3.8,0.0,2.0,2.0,240.6,240.7,240.4,28.9,27.4,27.1,869.9,-17.4,50.11,0.0,-17.3,67.7,869.9,-13.6,-13.5,67.7,100.0,3353.0,3351.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4292849477753475,False
122002,2026-08-11T06:20:45.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,13.1,0.0,1.3,1.0,237.5,237.7,237.9,23.9,24.1,23.9,860.3,-5.6,50.07,0.0,-11.5,45.4,861.7,-18.7,-19.1,45.4,100.0,3318.0,3317.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.41227018928914566,False
122064,2026-08-11T06:21:16.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.8,1.9,4.0,0.0,1.3,2.0,229.8,229.8,229.8,25.2,24.4,24.6,859.5,-13.7,50.02,0.0,-4.3,45.4,861.4,-17.7,-17.0,45.4,100.0,3319.0,3317.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.4221231076182849,False
122126,2026-08-11T06:21:47.285367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.8,11.1,0.0,1.4,2.0,241.0,241.3,241.5,22.0,23.0,21.7,860.6,-9.3,50.09,0.0,-12.4,45.4,861.4,-20.4,-19.1,45.4,100.0,3320.0,3318.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4165379905749404,False
122157,2026-08-11T06:22:03.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,1.5,0.0,2.1,2.0,229.8,229.8,229.3,15.7,14.4,13.7,869.0,-7.6,50.05,0.0,-4.1,68.1,869.2,-9.1,-9.2,68.1,100.0,3352.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.437392767430482,False
122219,2026-08-11T06:22:34.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,11.2,0.0,2.1,2.0,238.1,238.5,238.0,19.0,17.9,17.2,869.4,-5.4,50.06,0.0,-11.6,68.1,870.5,-16.6,-18.2,68.1,100.0,3353.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4246012597110961,False
122250,2026-08-11T06:22:49.295493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,8.3,0.0,1.4,2.0,239.8,240.2,240.4,19.5,19.3,18.5,860.6,-13.9,50.09,0.0,-10.5,45.4,860.4,-5.6,-1.1,45.4,100.0,3318.0,3316.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4103947943214629,False
122281,2026-08-11T06:23:05.295442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,1.4,16.4,0.0,2.1,2.0,231.7,232.0,231.8,14.3,12.6,12.1,868.8,0.7,50.02,0.0,-4.9,68.1,870.2,-15.7,-16.8,68.1,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4427918025041789,False
122312,2026-08-11T06:23:20.295733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.1,0.9,0.0,1.4,2.0,242.7,243.0,243.2,23.4,23.6,23.6,860.6,-10.1,50.09,0.0,-13.1,45.4,860.7,-9.2,-7.6,45.4,100.0,3318.0,3316.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4246921775927037,False
122374,2026-08-11T06:23:51.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.5,2.0,0.0,1.4,1.0,239.4,239.4,239.9,21.7,19.7,20.7,860.6,-5.6,50.05,0.0,-8.3,45.4,860.1,-3.6,1.0,45.4,100.0,3315.0,3314.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4062479572793682,False
122405,2026-08-11T06:24:07.285317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.0,2.8,0.0,2.0,1.0,243.1,243.0,243.2,21.7,18.6,19.9,869.5,-13.0,50.07,0.0,-11.4,68.1,869.5,-10.2,-10.5,68.1,100.0,3352.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.42398957520255726,False
122436,2026-08-11T06:24:22.286394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.5,0.5,2.5,0.0,1.3,3.0,236.6,235.5,237.0,21.8,18.3,21.4,859.9,-10.6,50.07,0.0,-8.4,45.4,860.4,-8.1,-2.9,45.4,100.0,3318.0,3315.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.41969962909612357,False
122467,2026-08-11T06:24:38.286392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.5,0.0,9.8,0.0,2.0,1.0,239.5,239.1,239.4,21.4,17.9,19.0,869.5,-18.7,50.08,0.0,-13.4,68.1,869.5,-8.9,-9.1,68.1,100.0,3351.0,3350.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.42965549120756374,False
122529,2026-08-11T06:25:09.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.6,1.4,3.9,0.0,2.0,1.0,244.4,244.2,244.2,23.9,20.3,22.6,869.9,-6.8,50.07,0.0,-11.4,68.1,868.5,-2.9,-1.8,68.1,100.0,3349.0,3348.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4258928778563971,False
122560,2026-08-11T06:25:24.295779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.6,4.3,0.0,1.3,1.0,241.1,240.7,241.8,20.6,19.2,20.3,860.1,-7.9,50.07,0.0,-9.8,45.4,860.7,-12.2,-12.7,45.4,100.0,3315.0,3314.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.4120022101232244,False
122591,2026-08-11T06:25:40.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.9,0.2,3.8,0.0,2.0,2.0,236.2,235.3,236.2,24.1,20.2,22.8,869.7,-6.7,50.08,0.0,-9.7,68.1,869.5,-10.5,-10.9,68.1,100.0,3352.0,3350.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4206293404062731,False
122684,2026-08-11T06:26:26.285391+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.5,1.0,9.9,0.0,1.3,1.0,240.0,238.6,240.0,20.9,17.4,20.8,859.7,-2.5,50.04,0.0,-8.5,45.4,860.7,-12.4,-13.8,45.4,100.0,3313.0,3312.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.41251237494681936,False
122715,2026-08-11T06:26:42.285396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.1,1.2,7.7,0.0,2.0,2.0,236.7,235.8,236.2,15.0,13.3,12.9,868.7,-5.6,50.03,0.0,-5.7,68.1,869.9,-13.3,-13.4,68.1,100.0,3353.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4150619906263555,False
122746,2026-08-11T06:26:57.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,11.9,0.0,1.3,2.0,239.8,239.5,240.1,18.4,17.3,17.5,859.9,-12.6,50.07,0.0,-8.6,45.4,859.7,-0.7,1.9,45.4,100.0,3311.0,3309.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.4088391237465649,False
122777,2026-08-11T06:27:13.296113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.1,15.6,0.0,2.0,1.0,230.3,229.9,230.2,13.8,12.4,12.0,868.1,6.2,49.99,0.0,-0.6,68.5,869.2,-9.4,-9.3,68.5,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41949252882980376,False
122839,2026-08-11T06:27:44.285955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.0,3.9,0.0,2.0,1.0,241.4,241.3,241.1,18.4,15.8,16.3,869.5,-10.1,50.07,0.0,-9.6,68.5,869.5,-14.0,-13.0,68.5,100.0,3353.0,3352.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4185471605739281,False
122870,2026-08-11T06:27:59.296686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,0.9,3.5,0.0,1.4,2.0,230.1,229.4,230.6,20.2,16.5,20.3,859.2,-2.4,50.03,0.0,-3.5,45.8,860.1,-5.9,-2.4,45.8,100.0,3316.0,3314.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41584826944914205,False
122901,2026-08-11T06:28:15.296436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.8,5.0,0.0,2.0,1.0,238.0,237.7,237.8,13.9,12.1,11.6,868.7,-7.3,50.04,0.0,-7.3,68.5,869.5,-12.3,-13.6,68.5,100.0,3352.0,3351.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40963041131123973,False
122932,2026-08-11T06:28:30.296410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,6.5,0.0,1.4,2.0,242.9,242.5,243.1,19.7,18.2,19.4,860.2,-6.6,50.06,0.0,-12.0,45.8,860.4,-13.1,-11.5,45.8,100.0,3314.0,3312.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4082793075890638,False
122994,2026-08-11T06:29:01.295520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,1.1,2.4,0.0,1.4,1.0,229.2,228.8,229.6,19.2,15.7,18.8,858.6,-6.4,50.0,0.0,-0.4,45.8,859.7,-4.0,-1.1,45.8,100.0,3313.0,3312.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4115655241288112,False
123025,2026-08-11T06:29:17.296462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.1,6.8,0.0,2.0,1.0,243.5,242.8,242.9,18.0,15.3,16.4,868.8,-12.7,50.04,0.0,-8.3,68.5,868.9,-5.9,-5.9,68.5,100.0,3348.0,3347.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4213395157146118,False
123056,2026-08-11T06:29:32.296082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.9,1.3,11.8,0.0,1.4,1.0,234.3,233.7,234.5,19.2,15.3,18.8,859.1,0.3,50.01,0.0,-4.8,45.8,860.4,-11.5,-10.8,45.8,100.0,3313.0,3312.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.414390892360668,False
123087,2026-08-11T06:29:48.295945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,1.2,9.6,0.0,2.0,2.0,240.0,239.7,239.8,18.7,16.0,16.9,869.1,-9.6,50.06,0.0,-9.0,68.5,867.9,0.0,-0.1,68.5,100.0,3345.0,3343.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40699402742779406,False
123180,2026-08-11T06:30:34.296280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.8,8.9,0.0,1.4,1.0,241.1,240.5,241.5,17.9,16.2,17.4,859.6,-0.7,50.04,0.0,-8.4,45.8,860.4,-9.6,-9.8,45.8,100.0,3312.0,3311.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.40403451688595654,False
123211,2026-08-11T06:30:50.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.2,1.5,14.7,0.0,2.0,1.0,228.3,227.3,227.6,13.0,11.7,10.8,867.7,4.6,49.98,0.0,1.8,68.5,869.2,-10.1,-10.4,68.5,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.43199325997047466,False
123242,2026-08-11T06:31:05.296848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,0.2,1.8,0.0,1.4,2.0,239.1,238.8,239.6,17.9,14.7,17.4,858.9,-1.8,50.01,0.0,-6.3,45.8,859.1,0.0,2.5,45.8,100.0,3311.0,3309.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.403292620338716,False
123304,2026-08-11T06:31:36.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.1,0.4,0.0,1.4,2.0,240.9,240.6,241.3,17.2,16.8,16.8,859.5,-3.7,50.04,0.0,-7.9,45.8,859.4,-3.3,-0.8,45.8,100.0,3313.0,3311.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.40784098937759133,False
123335,2026-08-11T06:31:52.296511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.7,15.3,0.0,2.0,2.0,232.7,232.7,232.4,13.7,12.7,12.2,867.5,5.5,49.97,0.0,0.9,68.5,869.2,-9.8,-10.0,68.5,100.0,3350.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.42030705461789436,False
123366,2026-08-11T06:32:07.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,8.8,0.0,1.4,2.0,243.1,243.3,243.4,17.1,16.7,16.5,859.4,-6.3,50.04,0.0,-7.8,45.8,859.1,2.5,4.1,45.8,100.0,3311.0,3309.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.40274367697760294,False
123397,2026-08-11T06:32:23.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.5,6.1,0.0,2.0,1.0,237.5,237.6,237.1,13.5,12.5,11.1,868.4,-3.5,50.04,0.0,-8.0,68.5,868.9,-9.6,-10.0,68.5,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4073603868346103,False
123459,2026-08-11T06:32:54.296147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.6,7.5,0.0,2.0,1.0,243.1,243.3,242.8,16.2,15.3,14.2,868.8,-8.1,50.05,0.0,-8.1,68.5,868.2,-0.6,-0.5,68.5,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40680981136047095,False
123490,2026-08-11T06:33:09.285347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.9,4.0,0.0,1.5,1.0,229.2,229.5,229.6,17.7,15.9,16.9,858.2,4.0,49.96,0.0,2.1,45.8,859.1,0.0,1.7,45.8,100.0,3307.0,3306.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4031219195561682,False
123521,2026-08-11T06:33:25.295913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.0,13.4,0.0,2.0,1.0,237.7,237.9,237.4,12.2,10.9,9.9,867.9,3.5,50.01,0.0,-3.8,68.5,868.9,-9.9,-9.3,68.5,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4095552029843684,False
123552,2026-08-11T06:33:40.286546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.9,10.4,0.0,1.5,2.0,239.8,239.9,240.2,17.0,16.1,16.2,859.2,0.9,50.0,0.0,-6.5,45.8,860.1,-9.5,-9.5,45.8,100.0,3313.0,3311.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4014372272011333,False
123614,2026-08-11T06:34:11.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.9,13.4,0.0,1.5,1.0,230.2,230.2,230.6,18.3,16.3,17.4,858.2,3.4,49.97,0.0,-0.3,45.8,860.1,-10.0,-9.9,45.8,100.0,3313.0,3312.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.41278504287529855,False
123645,2026-08-11T06:34:27.285878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.0,1.9,0.0,2.0,2.0,244.2,244.5,243.9,17.1,16.4,15.2,868.9,-8.6,50.05,0.0,-8.9,68.5,868.9,-10.5,-10.8,68.5,100.0,3351.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4274165980248911,False
123707,2026-08-11T06:34:58.296097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,5.4,0.0,2.0,1.0,232.9,233.0,232.6,13.2,12.0,10.8,868.0,0.8,50.05,0.0,-3.1,68.5,868.2,-4.6,-3.8,68.5,100.0,3347.0,3346.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4149581232415712,False
123769,2026-08-11T06:35:29.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.6,11.2,0.0,2.0,1.0,234.1,234.4,233.8,14.0,12.9,11.5,868.3,-0.4,50.02,0.0,-4.0,68.5,868.9,-11.6,-11.6,68.5,100.0,3351.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.41062198044525067,False
123800,2026-08-11T06:35:44.295478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,0.7,0.0,1.5,2.0,240.7,240.8,241.0,17.8,17.7,17.4,859.6,-4.8,50.05,0.0,-8.6,45.8,859.7,-5.5,-0.4,45.8,100.0,3314.0,3312.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4061619423596425,False
123831,2026-08-11T06:36:00.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.5,13.8,0.0,2.0,1.0,229.4,229.6,229.1,14.6,13.4,13.2,867.4,2.9,49.97,0.0,1.7,68.5,868.9,-10.9,-11.6,68.5,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.421079288318348,False
123862,2026-08-11T06:36:15.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.1,1.4,0.0,1.5,2.0,244.4,244.3,244.5,17.9,17.7,17.5,859.5,-5.7,50.04,0.0,-9.1,45.8,859.4,-4.3,-0.7,45.8,100.0,3314.0,3312.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4109838988200664,False
123924,2026-08-11T06:36:46.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.0,4.0,0.0,1.4,1.0,240.2,240.0,240.3,18.1,18.2,17.9,859.7,-3.7,50.05,0.0,-7.0,45.8,859.7,-7.7,-4.4,45.8,100.0,3311.0,3310.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40958111077713866,False
123955,2026-08-11T06:37:02.296639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.7,9.1,0.0,2.0,2.0,237.9,238.4,237.8,13.6,12.5,11.1,867.8,0.2,50.01,0.0,-5.1,68.5,868.5,-8.9,-8.2,68.5,100.0,3351.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4053470713801594,False
123986,2026-08-11T06:37:17.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.2,4.6,0.0,1.4,2.0,239.9,239.9,240.4,17.8,17.0,17.0,859.2,-7.2,50.03,0.0,-5.5,45.8,859.4,-2.6,0.0,45.8,100.0,3312.0,3310.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3920310107206521,False
124017,2026-08-11T06:37:33.285412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,0.6,0.0,2.0,1.0,241.0,241.4,240.8,19.2,18.3,17.2,868.8,-7.6,50.06,0.0,-8.6,68.8,868.5,-8.2,-7.1,68.8,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4141411234561186,False
124079,2026-08-11T06:38:04.295776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.2,2.9,0.0,2.0,1.0,243.3,243.6,243.2,16.8,16.0,14.6,869.1,-2.9,50.07,0.0,-9.9,68.8,867.9,0.0,0.6,68.8,100.0,3345.0,3344.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.41129522246510947,False
124110,2026-08-11T06:38:19.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.0,18.1,0.0,1.4,1.0,229.9,230.0,230.3,19.2,17.5,18.4,858.4,6.6,49.97,0.0,-0.6,45.8,860.4,-11.5,-11.9,45.8,100.0,3315.0,3314.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4114436956391039,False
124141,2026-08-11T06:38:35.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,5.5,0.0,2.0,2.0,244.6,244.9,244.3,17.1,16.0,14.9,869.3,-6.9,50.07,0.0,-10.0,68.8,869.2,-12.4,-13.9,68.8,100.0,3349.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4314498299955591,False
124172,2026-08-11T06:38:50.285498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,7.3,0.0,1.4,2.0,241.9,241.9,242.1,19.0,18.2,18.5,860.1,-3.7,50.06,0.0,-8.8,46.2,860.4,-11.0,-11.4,46.2,100.0,3313.0,3311.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40596283985436005,False
124234,2026-08-11T06:39:21.296502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,0.9,0.0,1.4,2.0,236.5,236.6,236.8,20.6,19.8,20.2,859.2,-9.4,50.03,0.0,-6.7,46.2,860.4,-8.5,-8.9,46.2,100.0,3314.0,3312.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4051588797460606,False
124265,2026-08-11T06:39:37.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.9,6.1,0.0,2.0,2.0,241.3,241.7,241.4,18.3,17.2,15.7,868.3,-5.6,50.05,0.0,-7.0,68.8,869.2,-11.7,-13.0,68.8,100.0,3351.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40726061953595305,False
124296,2026-08-11T06:39:52.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,10.6,0.0,1.4,2.0,240.9,240.8,241.3,21.1,22.1,21.7,860.2,-12.2,50.06,0.0,-8.0,46.2,859.4,-1.6,2.5,46.2,100.0,3309.0,3307.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39735235318535084,False
124327,2026-08-11T06:40:08.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,7.5,0.0,2.0,2.0,228.7,228.9,228.4,14.0,12.6,12.2,867.8,-1.9,49.98,0.0,0.1,68.8,868.9,-9.4,-9.3,68.8,100.0,3348.0,3346.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4192155622589628,False
124389,2026-08-11T06:40:39.296449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.4,6.1,0.0,2.0,1.0,241.9,242.1,241.6,20.7,20.1,19.0,868.8,-6.8,50.05,0.0,-11.6,68.8,869.2,-12.9,-12.1,68.8,100.0,3351.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40854342767888646,False
124420,2026-08-11T06:40:54.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,9.6,0.0,1.4,2.0,234.0,234.4,234.6,20.0,19.2,19.2,859.2,-11.0,50.06,0.0,-4.6,46.2,859.4,-1.4,2.3,46.2,100.0,3309.0,3307.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4009500570258813,False
124451,2026-08-11T06:41:10.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.5,16.8,0.0,2.0,2.0,232.0,232.7,232.1,13.2,11.9,11.3,868.0,2.3,50.01,0.0,-4.4,68.8,869.5,-14.5,-12.5,68.8,100.0,3352.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.42141969505783616,False
124482,2026-08-11T06:41:25.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.3,1.1,0.0,1.4,2.0,239.3,239.2,239.6,19.4,19.3,19.0,859.4,-10.1,50.03,0.0,-5.7,46.2,860.7,-11.2,-12.9,46.2,100.0,3313.0,3311.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4079560559683914,False
124544,2026-08-11T06:41:56.296523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.9,12.4,0.0,1.4,1.0,228.7,228.8,229.1,19.9,18.3,19.2,858.5,-1.2,49.98,0.0,-1.2,46.2,860.4,-13.6,-13.4,46.2,100.0,3309.0,3308.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4142341611650632,False
124575,2026-08-11T06:42:12.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,7.7,0.0,2.0,2.0,242.9,243.4,243.0,19.0,17.8,16.6,869.0,-2.4,50.07,0.0,-14.3,68.8,868.9,-10.1,-9.6,68.8,100.0,3352.0,3350.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4236836970894205,False
124606,2026-08-11T06:42:27.296431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,2.0,0.0,1.4,1.0,237.0,236.9,237.1,19.7,19.0,19.2,859.8,-14.1,50.03,0.0,-6.1,46.2,860.7,-12.1,-12.8,46.2,100.0,3315.0,3314.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40952113621840386,False
124637,2026-08-11T06:42:43.286410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,7.1,0.0,2.0,2.0,240.1,240.4,239.7,25.2,25.4,24.1,869.4,-17.1,50.08,0.0,-10.7,68.8,869.2,-10.0,-10.2,68.8,100.0,3350.0,3348.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.42122361490770777,False
124699,2026-08-11T06:43:14.286350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.7,0.2,0.0,2.0,1.0,238.0,238.1,237.8,16.7,15.9,15.0,869.2,-3.5,50.08,0.0,-6.7,68.8,868.5,-3.7,-3.0,68.8,100.0,3348.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4086460328992266,False
124761,2026-08-11T06:43:45.285506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,9.7,0.0,2.0,2.0,228.1,228.6,228.2,14.2,12.8,12.4,868.1,-3.9,50.0,0.0,-0.6,68.8,869.2,-13.6,-15.2,68.8,100.0,3354.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4255392525997106,False
124792,2026-08-11T06:44:00.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,15.2,0.0,1.4,2.0,240.1,240.1,240.4,22.9,24.0,22.7,859.9,-16.4,50.07,0.0,-13.6,46.2,859.4,-1.2,2.0,46.2,100.0,3314.0,3312.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4113737433716406,False
124854,2026-08-11T06:44:31.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,3.0,0.0,1.4,2.0,240.3,240.1,240.6,20.5,19.8,20.1,859.9,-11.9,50.06,0.0,-9.8,46.2,860.4,-8.9,-7.0,46.2,100.0,3314.0,3312.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40282536944828734,False
124885,2026-08-11T06:44:47.295784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.2,3.9,0.0,2.0,2.0,241.7,241.9,241.4,25.9,25.5,24.8,869.7,-10.3,50.09,0.0,-16.0,68.8,869.9,-14.2,-16.2,68.8,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4209843009342137,False
124916,2026-08-11T06:45:02.296551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.1,3.2,0.0,1.4,2.0,233.3,233.1,233.7,22.8,22.2,22.2,859.6,0.3,50.05,0.0,-6.7,46.2,859.7,-2.9,0.9,46.2,100.0,3314.0,3312.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40415942945198663,False
124947,2026-08-11T06:45:18.296849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,11.1,0.0,2.0,1.0,238.2,238.5,237.9,17.6,16.7,15.6,869.1,-4.2,50.04,0.0,-10.6,69.2,869.9,-15.3,-16.3,69.2,100.0,3354.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40847292349117387,False
125009,2026-08-11T06:45:49.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.9,6.8,0.0,2.0,1.0,240.5,240.6,240.2,25.3,23.8,23.2,870.4,-17.0,50.11,0.0,-20.9,69.2,869.5,-10.2,-11.1,69.2,100.0,3353.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41732464152309273,False
125040,2026-08-11T06:46:04.296104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.9,14.7,0.0,1.4,1.0,229.3,229.6,229.9,26.3,25.5,25.8,859.5,-1.6,50.02,0.0,-6.3,46.6,861.4,-16.3,-17.4,46.6,100.0,3317.0,3316.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4199023800726837,False
125071,2026-08-11T06:46:20.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,5.5,0.0,2.0,1.0,240.7,241.2,240.7,24.7,24.0,22.8,870.0,-10.6,50.11,0.0,-15.7,69.2,870.2,-16.1,-16.3,69.2,100.0,3353.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4211183853019305,False
125102,2026-08-11T06:46:35.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.2,3.3,0.0,1.4,1.0,239.7,240.4,240.5,27.7,28.8,28.0,860.9,-18.0,50.13,0.0,-19.4,46.6,862.1,-21.3,-21.2,46.6,100.0,3322.0,3321.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4184171628628536,False
125164,2026-08-11T06:47:06.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.6,10.8,0.0,1.4,2.0,236.6,236.7,237.2,26.7,26.1,26.1,860.8,-12.2,50.09,0.0,-14.6,46.6,862.4,-23.0,-20.0,46.6,100.0,3318.0,3316.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4146493792739811,False
125195,2026-08-11T06:47:22.295763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.2,10.1,0.0,2.0,2.0,237.2,237.9,237.5,29.0,28.4,27.5,870.3,-15.5,50.12,0.0,-15.3,69.2,871.5,-25.6,-24.6,69.2,100.0,3362.0,3360.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4379792935184115,False
125226,2026-08-11T06:47:37.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,3.6,0.0,1.4,2.0,239.4,239.6,239.7,27.5,28.9,26.9,862.4,-20.2,50.15,0.0,-28.5,46.6,862.4,-23.8,-24.9,46.6,100.0,3322.0,3320.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4348722301193743,False
125319,2026-08-11T06:48:24.285676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,11.7,0.0,2.0,2.0,237.4,237.8,237.2,29.1,28.2,27.4,870.5,-10.1,50.11,0.0,-15.6,69.2,870.9,-21.8,-22.1,69.2,100.0,3359.0,3357.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.43108405145302003,False
125350,2026-08-11T06:48:39.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.4,0.5,1.5,0.0,1.4,2.0,238.9,237.6,237.8,30.3,30.7,30.7,861.2,-15.6,50.14,0.0,-15.0,46.6,861.7,-17.1,-15.9,46.6,100.0,3322.0,3320.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.41842619004612663,False
125381,2026-08-11T06:48:55.286489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.5,12.6,0.0,2.0,2.0,230.7,230.7,230.2,18.0,17.1,16.2,869.7,-11.1,50.06,0.0,-9.1,69.2,871.2,-23.7,-24.0,69.2,100.0,3359.0,3357.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.45030203076090164,False
125412,2026-08-11T06:49:10.285837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.9,8.2,0.0,1.4,2.0,239.1,239.4,239.6,33.9,36.1,34.7,862.0,-19.4,50.12,0.0,-14.0,46.6,861.1,-11.2,-2.2,46.6,100.0,3319.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.42195161312662105,False
125474,2026-08-11T06:49:41.285358+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.2,2.6,0.0,1.4,1.0,239.0,239.1,239.6,25.5,27.1,25.6,860.9,-16.3,50.11,0.0,-13.0,46.6,862.1,-18.9,-19.6,46.6,100.0,3318.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4204235604430986,False
125505,2026-08-11T06:49:57.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.4,0.0,2.4,0.0,2.0,1.0,239.7,240.1,239.9,23.5,20.9,20.1,870.2,-15.3,50.12,0.0,-16.4,69.6,870.2,-12.9,-12.5,69.6,100.0,3356.0,3355.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4330231733076143,False
125536,2026-08-11T06:50:12.296364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.5,3.3,0.0,1.3,1.0,229.8,229.2,229.9,25.6,23.8,24.8,859.9,-11.1,50.02,0.0,-6.1,47.0,861.4,-14.4,-14.7,47.0,100.0,3319.0,3318.0,25.6,24.3,24.6,20000.0,856.4,0,0,True,0.4172724501607549,False
125567,2026-08-11T06:50:28.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.0,0.3,1.6,0.0,2.0,1.0,242.0,241.5,241.5,24.3,21.3,22.4,870.2,-10.7,50.1,0.0,-18.9,69.6,869.9,-12.3,-12.2,69.6,100.0,3355.0,3354.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.42957814077067635,False
125629,2026-08-11T06:50:59.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.7,1.6,13.6,0.0,2.0,1.0,240.1,239.9,240.1,32.0,28.3,31.0,870.8,-20.4,50.11,0.0,-14.6,69.6,869.2,-6.8,-6.5,69.6,100.0,3352.0,3351.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.44754134314185234,False
125660,2026-08-11T06:51:14.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.6,1.8,4.2,0.0,1.3,2.0,231.1,230.4,231.5,26.5,21.9,26.0,859.9,-14.4,50.04,0.0,-7.6,47.0,861.7,-18.6,-19.1,47.0,100.0,3319.0,3317.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.42611906763323976,False
125691,2026-08-11T06:51:30.285345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.5,0.5,11.7,0.0,2.0,2.0,238.9,238.8,239.1,24.5,21.0,23.1,870.4,-10.4,50.1,0.0,-13.0,69.6,870.9,-22.1,-20.4,69.6,100.0,3361.0,3359.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.43354950343781934,False
125722,2026-08-11T06:51:45.296018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.9,15.2,0.0,1.3,1.0,239.4,239.0,239.8,38.1,38.0,39.6,862.0,-25.6,50.13,0.0,-13.7,47.0,861.1,-10.4,-4.9,47.0,100.0,3319.0,3318.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.42889950742661537,False
125815,2026-08-11T06:52:32.296747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.1,0.6,15.9,0.0,2.0,2.0,239.2,238.7,239.2,28.5,24.4,27.4,870.6,-7.5,50.13,0.0,-23.3,69.6,871.2,-23.4,-23.6,69.6,100.0,3360.0,3358.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.43996193881072343,False
125846,2026-08-11T06:52:47.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.4,1.2,4.4,0.0,1.4,1.0,240.4,239.7,240.9,27.2,26.8,26.8,861.2,-16.1,50.13,0.0,-15.2,47.0,862.4,-20.5,-21.9,47.0,100.0,3318.0,3317.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41871179604959746,False
125877,2026-08-11T06:53:03.296225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,4.1,1.2,8.9,0.0,2.0,1.0,236.1,234.8,235.8,21.8,17.7,20.7,870.0,-13.9,50.06,0.0,-11.7,69.6,871.2,-22.8,-22.0,69.6,100.0,3361.0,3360.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.44286181318124274,False
125939,2026-08-11T06:53:34.285672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.4,0.1,1.2,0.4,2.0,2.0,239.8,238.7,239.5,30.3,24.9,28.5,870.6,-16.4,50.12,0.0,-18.8,70.0,870.5,-15.2,-15.7,69.6,100.0,3355.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.5047714528397256,False
125970,2026-08-11T06:53:49.297248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,5.1,1.8,14.7,0.0,1.4,2.0,233.0,230.6,233.1,25.3,20.2,24.6,860.3,-5.5,50.04,0.0,-6.9,47.0,862.1,-20.2,-20.2,47.0,100.0,3317.0,3315.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4342778500140184,False
126001,2026-08-11T06:54:05.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.0,0.8,4.0,0.0,2.0,1.0,242.5,241.8,242.3,27.0,22.0,25.7,870.7,-12.9,50.11,0.0,-15.8,70.0,869.9,-8.9,-10.2,70.0,100.0,3354.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4342578918260984,False
126032,2026-08-11T06:54:20.285337+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,2.4,8.2,1.6,18.5,0.0,1.4,2.0,229.3,227.4,229.8,26.2,18.0,25.8,859.8,3.7,50.02,0.0,-4.8,47.0,861.4,-14.8,-13.9,47.0,100.0,3314.0,3312.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4585415024240088,False
126094,2026-08-11T06:54:51.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.0,0.7,6.6,0.0,1.4,2.0,240.4,239.0,240.7,25.4,22.4,24.8,861.0,-10.7,50.1,0.0,-14.4,47.3,861.7,-17.3,-17.2,47.3,100.0,3319.0,3317.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4140413648355304,False
126125,2026-08-11T06:55:07.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.7,0.3,2.0,0.0,2.0,1.0,233.1,231.1,233.0,17.4,14.7,15.5,869.8,-4.9,50.08,0.0,-6.3,70.0,869.5,-6.9,-7.0,70.0,100.0,3352.0,3351.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4371937886392921,False
126156,2026-08-11T06:55:22.296354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,7.2,1.4,10.0,0.0,1.4,2.0,236.1,234.4,236.6,24.6,17.4,24.3,860.0,-5.8,50.02,0.0,-6.7,47.3,861.4,-15.8,-16.5,47.3,100.0,3317.0,3315.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4388751193928162,False
126187,2026-08-11T06:55:38.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,3.3,0.6,11.1,0.0,2.0,2.0,235.8,233.7,235.4,18.4,15.1,17.2,869.6,-4.6,50.06,0.0,-8.0,70.0,870.2,-15.7,-15.7,70.0,100.0,3355.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.43203631726931346,False
126249,2026-08-11T06:56:09.285709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,2.2,1.4,16.1,0.0,2.0,1.0,228.9,227.5,228.5,13.9,11.7,11.8,868.5,3.5,50.0,0.0,-2.4,70.0,869.9,-12.6,-12.7,70.0,100.0,3352.0,3351.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.44210204369278094,False
126280,2026-08-11T06:56:24.285355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.7,0.0,3.4,0.0,1.4,1.0,243.6,242.7,243.8,22.5,19.8,22.2,860.7,-12.6,50.08,0.0,-11.8,47.3,860.7,-9.2,-7.7,47.3,100.0,3314.0,3313.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42150779920928094,False
126342,2026-08-11T06:56:55.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.7,0.2,2.8,0.0,1.4,2.0,234.7,233.0,235.0,21.8,17.1,21.8,860.3,-5.3,50.07,0.0,-9.8,47.3,860.1,-2.5,0.6,47.3,100.0,3315.0,3313.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4175801046828742,False
126404,2026-08-11T06:57:26.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.7,1.0,3.5,0.0,1.4,2.0,241.3,240.3,241.6,24.8,22.1,24.3,860.4,-11.5,50.05,0.0,-8.2,47.3,861.4,-15.0,-14.2,47.3,100.0,3316.0,3314.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41011259182014087,False
126435,2026-08-11T06:57:42.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.8,1.3,7.1,0.0,2.0,1.0,241.2,240.1,240.9,24.9,20.1,23.7,870.2,-10.3,50.09,0.0,-14.4,70.0,868.9,-3.2,-3.2,70.0,100.0,3351.0,3350.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4313189952883035,False
126466,2026-08-11T06:57:57.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,6.2,2.1,8.8,0.0,1.4,2.0,229.9,228.6,230.3,23.3,17.1,22.9,859.3,-5.2,50.0,0.0,-1.9,47.3,861.4,-14.0,-14.5,47.3,100.0,3317.0,3315.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43995361362207436,False
126497,2026-08-11T06:58:13.285344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.1,1.1,4.8,0.0,2.0,1.0,241.7,241.2,241.3,28.7,24.6,27.5,870.3,-12.5,50.1,0.0,-10.9,70.0,869.2,-7.7,-6.4,70.0,100.0,3352.0,3351.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.42850371112059665,False
126559,2026-08-11T06:58:44.296398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.9,0.3,1.1,0.0,2.0,2.0,237.7,237.5,237.7,20.5,17.6,18.9,869.6,-10.7,50.06,0.0,-7.6,70.0,869.9,-11.8,-11.4,70.0,100.0,3353.0,3351.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.42074558398082135,False
126590,2026-08-11T06:58:59.295847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.6,2.0,8.1,0.0,1.4,2.0,232.5,231.9,232.7,23.4,19.8,23.1,859.7,-7.0,50.02,0.0,-5.9,47.3,861.7,-15.1,-16.4,47.3,100.0,3320.0,3318.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41796535583183553,False
126621,2026-08-11T06:59:15.296448+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,1.2,10.5,0.0,2.0,1.0,242.2,242.0,242.0,25.0,21.8,23.4,870.4,-16.2,50.09,0.0,-12.8,70.0,869.2,-5.7,-4.6,70.0,100.0,3351.0,3350.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4342538653681051,False
126652,2026-08-11T06:59:30.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,1.5,3.0,0.0,1.4,1.0,237.3,236.7,237.6,22.3,19.8,21.9,859.9,-10.1,50.04,0.0,-9.2,47.3,861.4,-13.1,-15.4,47.3,100.0,3317.0,3316.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41415096321539185,False
126714,2026-08-11T07:00:01.296555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.8,5.8,0.0,1.4,2.0,240.0,239.5,240.3,22.1,20.8,22.1,860.9,-9.5,50.07,0.0,-9.4,47.3,860.1,-3.7,0.0,47.3,100.0,3314.0,3312.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4003439626209327,False
126745,2026-08-11T07:00:17.295941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.2,9.7,0.0,2.1,1.0,232.9,232.6,232.6,13.4,11.5,11.3,868.7,-4.4,50.0,0.0,-2.9,70.4,869.9,-14.1,-14.7,70.4,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.43052778989655355,False
126776,2026-08-11T07:00:32.296570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.3,3.3,0.0,1.4,1.0,243.0,242.8,243.4,19.1,18.8,18.7,860.4,-7.2,50.07,0.0,-11.5,47.3,860.7,-10.5,-10.8,47.3,100.0,3317.0,3316.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4145010793767487,False
126807,2026-08-11T07:00:48.296611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.7,13.0,0.0,2.1,2.0,238.0,237.6,237.6,17.5,16.0,15.9,869.5,-2.5,50.07,0.0,-11.8,70.4,870.2,-15.5,-16.2,70.4,100.0,3356.0,3354.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.42516628635795883,False
126869,2026-08-11T07:01:19.296759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.0,7.0,0.0,2.1,2.0,234.4,234.5,233.9,14.6,13.3,12.4,868.9,-6.8,50.03,0.0,-5.6,70.4,869.9,-13.8,-15.1,70.4,100.0,3356.0,3354.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.428693029346234,False
126900,2026-08-11T07:01:34.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.3,11.5,0.4,1.5,1.0,235.1,235.0,235.5,22.7,22.0,22.1,860.1,-5.3,50.05,0.0,-7.7,47.3,861.4,-16.8,-15.3,47.7,100.0,3317.0,3316.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.48185090382421253,False
126931,2026-08-11T07:01:50.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.4,9.0,0.0,2.1,1.0,240.2,240.5,240.0,27.5,26.4,25.9,870.6,-13.4,50.1,0.0,-10.3,70.4,869.2,-4.4,-3.9,70.4,100.0,3351.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.43563988826461675,False
126962,2026-08-11T07:02:05.296302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,15.9,0.0,1.5,2.0,228.4,228.7,228.7,23.5,22.7,23.2,859.6,0.3,50.0,0.0,-2.7,47.7,861.4,-15.6,-15.5,47.7,100.0,3319.0,3317.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.41891049397987434,False
127024,2026-08-11T07:02:36.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.6,4.8,0.0,1.5,1.0,241.2,241.5,242.0,30.0,31.8,30.8,861.5,-13.9,50.11,0.0,-15.0,47.7,862.1,-18.7,-19.2,47.7,100.0,3321.0,3320.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4196977002812632,False
127055,2026-08-11T07:02:52.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.0,0.5,8.3,0.0,2.1,1.0,239.5,239.9,239.6,28.2,27.4,25.2,870.4,-20.1,50.1,0.0,-12.7,70.4,869.9,-11.8,-12.7,70.4,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.43269840656128905,False
127086,2026-08-11T07:03:07.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.2,7.5,0.0,1.5,2.0,237.5,237.5,237.8,25.1,24.4,24.4,860.5,-11.4,50.06,0.0,-12.5,47.7,861.7,-18.9,-18.3,47.7,100.0,3320.0,3318.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4084557781810775,False
127117,2026-08-11T07:03:23.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.6,10.4,0.0,2.0,1.0,238.3,238.6,238.3,23.9,23.3,22.3,870.3,-12.5,50.13,0.0,-14.0,70.4,870.9,-22.9,-21.0,70.4,100.0,3356.0,3355.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.421530970749464,False
127179,2026-08-11T07:03:54.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,15.9,0.0,2.0,2.0,230.5,230.4,230.1,18.0,17.1,16.3,869.8,-6.6,50.05,0.0,-8.3,70.4,871.2,-22.5,-21.9,70.4,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4401338200388565,False
127210,2026-08-11T07:04:09.296099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,3.8,0.0,1.5,2.0,240.4,240.7,240.8,34.1,36.1,34.8,861.6,-16.9,50.13,0.0,-22.7,47.7,861.7,-13.1,-14.6,47.7,100.0,3318.0,3316.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.42546037730872116,False
127241,2026-08-11T07:04:25.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.1,4.1,0.0,2.0,2.0,239.7,240.5,239.8,29.2,27.9,27.6,870.8,-14.0,50.1,0.0,-20.0,70.4,870.9,-18.1,-18.3,70.4,100.0,3356.0,3354.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4243040301063756,False
