id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
127272,2026-08-11T07:04:40.285315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,7.4,0.0,1.5,2.0,239.2,239.3,239.7,32.1,34.2,32.4,861.5,-23.2,50.1,0.0,-13.6,47.7,861.7,-15.8,-15.9,47.7,100.0,3317.0,3315.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.42471484937925674,False
127334,2026-08-11T07:05:11.296395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.3,3.9,0.0,1.5,2.0,232.6,232.4,233.0,24.4,23.9,23.8,860.8,-6.0,50.05,0.0,-8.4,47.7,861.1,-9.9,-3.2,47.7,100.0,3316.0,3314.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.40806154502306585,False
127396,2026-08-11T07:05:42.286033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.6,1.6,0.0,1.5,1.0,241.4,241.9,242.2,21.5,19.6,19.8,861.5,-14.1,50.1,0.0,-12.1,47.7,862.1,-15.7,-18.6,47.7,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.41982732149582624,False
127427,2026-08-11T07:05:58.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.4,0.6,13.9,0.0,2.0,1.0,240.3,241.0,240.5,22.6,20.7,19.2,870.1,-21.6,50.1,0.0,-15.7,70.8,869.5,-7.7,-6.2,70.8,100.0,3353.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4267023304672576,False
127489,2026-08-11T07:06:29.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,1.9,0.0,2.0,1.0,241.8,242.2,241.6,26.7,25.9,25.2,870.5,-17.2,50.09,0.0,-11.9,70.8,870.2,-15.3,-15.5,70.8,100.0,3353.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4249552825340721,False
127520,2026-08-11T07:06:44.285347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,8.1,0.0,1.5,1.0,235.5,235.7,235.9,20.9,19.9,20.2,860.2,-4.3,50.05,0.0,-9.6,48.1,861.4,-12.4,-13.4,48.1,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4083742992995324,False
127551,2026-08-11T07:07:00.296039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,0.3,0.0,2.0,1.0,235.0,235.3,234.7,18.4,17.4,16.4,869.4,-5.6,50.04,0.0,-5.7,70.8,869.2,-5.3,-4.5,70.8,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4108512747288123,False
127582,2026-08-11T07:07:15.286103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.8,9.3,0.0,1.5,2.0,232.4,232.6,232.7,19.5,18.3,19.0,859.3,-2.9,49.98,0.0,-1.7,48.1,861.1,-12.2,-12.3,48.1,100.0,3314.0,3312.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.40447569447633896,False
127644,2026-08-11T07:07:46.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,5.2,0.0,1.5,1.0,241.9,241.9,242.3,19.6,20.2,19.2,860.2,-5.3,50.05,0.0,-8.2,48.1,861.1,-10.5,-11.1,48.1,100.0,3315.0,3314.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.40105881942214316,False
127675,2026-08-11T07:08:02.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.2,4.3,0.0,2.0,1.0,229.7,230.0,229.3,13.3,12.0,11.4,868.7,-0.8,50.01,0.0,-1.3,70.8,868.9,-5.1,-4.8,70.8,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4167497998677549,False
127706,2026-08-11T07:08:17.285862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,3.5,0.0,1.5,2.0,241.4,241.6,241.7,17.7,16.9,17.2,859.8,-3.2,50.01,0.0,-7.4,48.1,860.4,-6.7,-5.6,48.1,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.39850135314707946,False
127737,2026-08-11T07:08:33.285884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.9,9.6,0.0,2.0,1.0,234.8,235.0,234.5,12.9,11.4,10.2,868.6,-1.1,50.01,0.0,-3.7,70.8,869.5,-10.7,-10.8,70.8,100.0,3352.0,3351.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40632440465421493,False
127799,2026-08-11T07:09:04.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.5,19.1,0.0,2.0,1.0,230.1,230.2,229.8,14.1,12.9,12.5,868.0,8.6,49.97,0.0,1.7,70.8,869.5,-10.5,-10.6,70.8,100.0,3352.0,3351.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.42848727929196834,False
127830,2026-08-11T07:09:19.285722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.6,8.5,0.0,1.4,1.0,242.9,242.9,243.3,17.5,17.5,17.2,860.0,-6.8,50.04,0.0,-8.3,48.1,859.4,1.7,3.1,48.1,100.0,3307.0,3306.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4008069176438791,False
127861,2026-08-11T07:09:35.295458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,2.3,0.0,2.0,1.0,243.0,243.3,242.7,16.6,15.8,14.6,869.3,-8.5,50.05,0.0,-8.2,70.8,869.2,-10.8,-10.6,70.8,100.0,3351.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.41228837743078983,False
127954,2026-08-11T07:10:21.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.2,5.7,0.0,1.4,1.0,236.5,236.4,236.6,17.4,16.7,17.4,859.2,-2.5,50.0,0.0,-3.9,48.1,860.4,-8.2,-8.3,48.1,100.0,3314.0,3313.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39684229863247666,False
127985,2026-08-11T07:10:37.285440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,0.4,0.0,2.1,2.0,240.0,240.4,239.8,17.0,16.4,15.1,869.2,-4.0,50.05,0.0,-8.8,70.8,868.5,-3.6,-3.4,70.8,100.0,3350.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.42079198693199976,False
128016,2026-08-11T07:10:52.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.2,3.9,0.0,1.4,2.0,243.3,243.3,243.5,17.5,17.6,17.3,859.5,-5.9,50.02,0.0,-8.5,48.1,860.7,-9.8,-10.0,48.1,100.0,3314.0,3312.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40631708670321837,False
128047,2026-08-11T07:11:08.285623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.0,11.8,0.0,2.1,1.0,239.6,239.9,239.2,17.4,16.6,15.5,869.2,-10.7,50.05,0.0,-8.7,70.8,868.2,1.1,1.4,70.8,100.0,3348.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.41826582979436494,False
128109,2026-08-11T07:11:39.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.6,10.6,0.0,2.1,1.0,237.7,238.0,237.6,14.1,12.8,11.7,868.9,-0.3,50.06,0.0,-6.1,70.8,869.5,-10.9,-10.7,70.8,100.0,3351.0,3350.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4153686745262896,False
128140,2026-08-11T07:11:54.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,4.4,0.0,1.4,2.0,240.8,241.1,241.2,17.7,17.5,17.2,859.9,-9.5,50.05,0.0,-8.7,48.1,860.1,-5.1,-0.9,48.1,100.0,3310.0,3308.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39728311998955534,False
128171,2026-08-11T07:12:10.285496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.6,11.4,0.0,2.1,1.0,228.7,228.5,228.1,13.8,12.5,12.0,867.9,6.2,49.97,0.0,2.3,70.8,868.5,-5.2,-4.9,70.8,100.0,3348.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4311193226646481,False
128202,2026-08-11T07:12:25.295608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,0.3,0.0,1.4,2.0,243.1,243.1,243.4,17.3,16.6,16.7,859.5,-3.1,50.04,0.0,-8.4,48.1,860.1,-2.8,-0.3,48.1,100.0,3310.0,3308.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39875460576872135,False
128264,2026-08-11T07:12:56.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.8,6.9,0.0,1.4,2.0,240.1,240.3,240.6,17.2,17.2,16.9,859.9,-2.5,50.04,0.0,-8.2,48.1,859.1,4.4,3.9,48.1,100.0,3312.0,3310.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3933466798688622,False
128295,2026-08-11T07:13:12.285516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,12.4,0.0,2.1,1.0,234.4,234.7,234.2,12.9,11.6,11.0,867.9,4.2,49.97,0.0,-1.1,70.8,868.9,-8.2,-8.0,70.8,100.0,3349.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4112211119861974,False
128326,2026-08-11T07:13:27.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.0,6.3,0.0,1.4,1.0,236.3,236.4,236.9,16.7,16.4,16.3,859.7,-9.0,50.04,0.0,-5.7,48.1,859.7,-2.7,-0.3,48.1,100.0,3308.0,3307.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4041797690851127,False
128357,2026-08-11T07:13:43.285324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,3.5,0.0,2.1,1.0,241.0,241.4,240.8,16.1,15.3,14.2,869.0,-6.1,50.05,0.0,-7.7,71.2,869.2,-9.6,-9.7,71.2,100.0,3351.0,3350.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.417177416380502,False
128450,2026-08-11T07:14:29.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,1.1,0.0,1.4,1.0,238.0,237.9,238.1,16.8,15.7,16.1,859.3,-1.0,49.99,0.0,-6.1,48.1,859.7,-2.1,-0.1,48.1,100.0,3311.0,3310.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3931097865521601,False
128481,2026-08-11T07:14:45.285383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,1.4,0.0,2.1,1.0,240.7,241.0,240.5,15.9,15.0,13.9,869.0,-9.8,50.05,0.0,-7.6,71.2,868.9,-8.4,-8.3,71.2,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4199252721727806,False
128512,2026-08-11T07:15:00.295936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,4.5,0.0,1.4,1.0,234.0,234.4,234.4,18.3,16.3,17.3,858.4,-4.6,49.96,0.0,-0.1,48.1,860.4,-9.1,-9.4,48.1,100.0,3314.0,3313.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40591985691587706,False
128574,2026-08-11T07:15:31.285316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,5.0,0.0,1.4,2.0,242.1,242.0,242.4,17.8,18.0,17.5,859.8,-4.8,50.05,0.0,-8.6,48.1,860.4,-9.8,-10.1,48.1,100.0,3315.0,3313.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4021815977056532,False
128605,2026-08-11T07:15:47.295526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.5,16.0,0.0,2.1,1.0,229.4,229.6,229.2,14.2,13.1,12.7,867.7,5.2,49.97,0.0,1.9,71.2,869.2,-10.8,-11.1,71.2,100.0,3349.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.427412792295067,False
128636,2026-08-11T07:16:02.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,4.0,0.0,1.4,2.0,241.2,241.1,241.5,18.2,18.5,18.1,859.9,-4.5,50.05,0.0,-9.5,48.1,859.4,-0.5,1.0,48.1,100.0,3311.0,3309.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3946266904705118,False
128667,2026-08-11T07:16:18.319487+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.2,11.8,0.0,2.1,2.0,229.0,229.1,228.7,14.5,13.3,13.0,867.7,5.9,49.97,0.0,0.7,71.2,868.9,-5.9,-6.0,71.2,100.0,3349.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.42359411389552803,False
128729,2026-08-11T07:16:49.285640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.1,5.4,0.0,2.1,1.0,241.6,242.0,241.4,18.6,17.9,16.9,869.1,-5.9,50.06,0.0,-9.8,71.2,869.2,-11.3,-11.2,71.2,100.0,3350.0,3349.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.41801116177963415,False
128760,2026-08-11T07:17:04.295873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,7.1,0.0,1.4,2.0,240.5,240.6,240.8,18.2,18.3,17.8,859.9,-7.1,50.04,0.0,-4.2,48.1,859.4,0.0,1.7,48.1,100.0,3309.0,3307.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.38974297063885444,False
128791,2026-08-11T07:17:20.286019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.6,15.4,0.0,2.1,1.0,230.3,230.4,230.0,14.1,12.9,12.6,867.6,4.7,49.97,0.0,1.0,71.2,869.2,-10.7,-11.0,71.2,100.0,3351.0,3350.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4283228673503793,False
128822,2026-08-11T07:17:35.285641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,8.9,0.0,1.4,2.0,243.1,243.2,243.5,17.5,17.5,17.3,859.8,-0.5,50.04,0.0,-8.6,48.1,860.4,-9.4,-9.9,48.1,100.0,3314.0,3312.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4054437151984306,False
128884,2026-08-11T07:18:06.285519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.3,2.3,0.0,1.4,1.0,235.1,235.4,235.6,16.8,15.9,16.0,859.1,-3.7,50.0,0.0,-1.3,48.1,859.4,-1.4,0.8,48.1,100.0,3307.0,3306.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3929989488423504,False
128915,2026-08-11T07:18:22.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,4.7,0.0,2.1,1.0,240.8,240.9,240.3,12.2,10.9,10.1,868.0,0.3,50.01,0.0,-3.9,71.2,868.5,-4.4,-3.7,71.2,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40747449378903616,False
128977,2026-08-11T07:18:53.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.2,5.6,0.0,2.1,1.0,240.9,240.9,240.4,14.6,13.8,12.6,868.7,-2.2,50.04,0.0,-6.5,71.2,867.5,3.4,2.5,71.2,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40858853111393195,False
129039,2026-08-11T07:19:24.285804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.0,2.1,0.0,2.1,1.0,242.5,242.9,242.4,14.1,13.2,12.0,868.5,-3.6,50.03,0.0,-5.9,71.2,868.5,-5.7,-5.6,71.2,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4207258874737748,False
129070,2026-08-11T07:19:39.295785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.9,2.0,0.0,1.4,1.0,242.0,242.1,242.4,15.1,14.5,14.4,859.2,-4.7,50.02,0.0,-5.6,48.5,860.1,-6.7,-6.4,48.5,100.0,3312.0,3311.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3994766976020969,False
129101,2026-08-11T07:19:55.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.0,8.4,0.0,2.1,1.0,229.2,229.5,228.7,13.6,12.6,12.2,867.5,1.0,49.98,0.0,3.7,71.2,868.5,-7.4,-7.4,71.2,100.0,3348.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.42328092878124046,False
129132,2026-08-11T07:20:10.286469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,6.6,0.0,1.4,1.0,237.0,237.4,237.4,15.7,13.7,14.9,858.3,-0.2,49.98,0.0,-0.4,48.5,858.7,6.4,4.9,48.5,100.0,3310.0,3309.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3883564426310682,False
129194,2026-08-11T07:20:41.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.6,2.9,0.0,1.4,1.0,239.7,239.9,240.3,14.6,14.0,13.8,858.8,-4.7,50.02,0.0,-0.7,48.5,859.4,-1.8,-0.7,48.5,100.0,3311.0,3310.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3901008098328996,False
129225,2026-08-11T07:20:57.285316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.1,3.1,0.0,2.0,1.0,242.0,242.2,241.7,13.3,12.3,11.0,868.3,-0.9,50.03,0.0,-5.2,71.2,868.2,-4.0,-3.8,71.2,100.0,3348.0,3347.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4045022529341762,False
129256,2026-08-11T07:21:12.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.4,4.3,0.0,1.4,2.0,231.9,232.2,232.5,15.9,13.9,15.1,858.3,7.8,49.95,0.0,2.9,48.5,858.7,3.5,4.5,48.5,100.0,3309.0,3307.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.38885749252278395,False
129287,2026-08-11T07:21:28.290025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,1.4,15.9,0.0,2.0,1.0,232.7,232.7,232.3,14.2,13.4,13.1,867.1,9.1,49.96,0.0,2.8,71.2,868.5,-6.8,-6.7,71.2,100.0,3347.0,3346.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4153332100821638,False
129349,2026-08-11T07:21:59.296266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.3,0.7,4.4,0.0,2.0,1.0,240.5,240.5,240.6,13.3,12.2,11.0,868.2,-1.9,50.02,0.0,-4.8,71.2,867.5,2.5,2.0,71.2,100.0,3345.0,3344.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3962398440419467,False
129380,2026-08-11T07:22:14.295737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.6,10.5,0.0,1.4,2.0,227.9,227.1,227.7,19.2,17.3,17.8,857.5,10.0,49.93,0.0,6.5,48.5,859.1,-0.5,0.8,48.5,100.0,3310.0,3308.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3935828290886574,False
129411,2026-08-11T07:22:30.296632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.0,1.5,0.0,2.0,1.0,241.9,241.7,241.6,11.7,10.2,9.3,867.9,1.5,50.01,0.0,-4.5,71.2,867.9,0.0,-0.6,71.2,100.0,3346.0,3345.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40264572336193183,False
129442,2026-08-11T07:22:45.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,0.6,0.1,0.0,1.4,2.0,241.4,240.3,241.8,14.7,12.2,14.2,858.8,-5.8,50.01,0.0,-4.4,48.5,859.4,-5.9,-5.2,48.5,100.0,3310.0,3308.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4004129868321419,False
129504,2026-08-11T07:23:16.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,2.0,8.6,0.0,1.4,1.0,229.1,227.5,228.9,17.8,16.0,16.8,857.4,3.6,49.93,0.0,5.2,48.5,859.4,-5.0,-5.1,48.5,100.0,3311.0,3310.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40056602957139764,False
129535,2026-08-11T07:23:32.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.9,2.6,0.0,2.0,1.0,238.2,237.9,238.0,12.1,10.3,9.7,867.6,-3.6,50.02,0.0,-1.6,71.2,868.5,-6.2,-6.4,71.2,100.0,3348.0,3347.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40087856092226104,False
129566,2026-08-11T07:23:47.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.4,1.3,0.0,1.4,1.0,241.5,240.4,242.0,14.8,12.5,14.3,858.8,3.3,50.01,0.0,-4.9,48.5,858.4,4.6,4.5,48.5,100.0,3309.0,3308.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3901628977605556,False
129597,2026-08-11T07:24:03.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,1.0,16.3,0.0,2.0,1.0,228.6,227.2,228.2,15.6,15.6,14.8,866.9,12.1,49.95,0.0,6.0,71.2,867.9,-4.2,-4.2,71.2,100.0,3346.0,3345.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.42432218350563533,False
129659,2026-08-11T07:24:34.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.6,10.2,0.0,2.0,1.0,237.8,237.6,237.5,11.9,10.1,9.6,867.6,4.0,50.01,0.0,-4.7,71.2,868.2,-6.2,-6.4,71.2,100.0,3347.0,3346.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40266101793104975,False
129690,2026-08-11T07:24:49.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,0.5,1.6,0.0,1.4,2.0,232.7,232.5,233.3,15.8,13.2,15.2,858.2,-1.6,49.99,0.0,1.0,48.5,858.7,0.0,0.9,48.5,100.0,3310.0,3308.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39650167289890953,False
129721,2026-08-11T07:25:05.295445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.0,10.4,0.0,2.0,1.0,233.9,233.0,233.5,14.0,13.3,12.8,866.9,7.7,49.96,0.0,2.3,71.2,867.9,-2.7,-2.1,71.2,100.0,3347.0,3346.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4016447171345155,False
129752,2026-08-11T07:25:20.295473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.3,0.4,5.1,0.0,1.4,1.0,242.8,242.0,243.4,14.8,12.5,14.1,858.8,-0.5,50.01,0.0,-4.8,48.5,858.4,4.6,3.7,48.5,100.0,3307.0,3306.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39305657884483153,False
129814,2026-08-11T07:25:51.296656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.7,17.4,0.0,1.4,1.0,230.7,229.3,230.7,17.4,15.6,16.5,857.7,12.1,49.96,0.0,4.3,48.5,859.4,-5.3,-5.4,48.5,100.0,3311.0,3310.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.399533135189065,False
129845,2026-08-11T07:26:07.296277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,0.5,0.0,2.0,1.0,242.7,242.3,242.3,12.3,10.2,9.9,867.7,0.5,50.02,0.0,-4.5,71.2,867.5,0.0,3.9,71.2,100.0,3344.0,3343.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40088222681415536,False
129876,2026-08-11T07:26:22.285457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,1.9,14.1,0.0,1.4,2.0,228.1,226.6,228.0,18.8,17.2,17.6,857.5,9.8,49.93,0.0,5.4,48.5,859.4,-4.3,-4.2,48.5,100.0,3308.0,3306.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40268680715266236,False
129907,2026-08-11T07:26:38.295434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.4,2.1,0.0,2.0,1.0,243.6,243.2,243.7,12.9,11.2,10.6,867.9,-1.2,50.02,0.0,-4.2,71.2,867.5,0.9,0.0,71.2,100.0,3346.0,3345.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4028971123869774,False
129969,2026-08-11T07:27:09.295757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.6,7.1,0.0,2.0,1.0,234.1,234.3,234.2,12.8,11.7,11.0,867.1,0.3,49.97,0.0,2.4,71.2,866.5,7.4,5.8,71.2,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39531334350859,False
130031,2026-08-11T07:27:40.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.9,10.8,0.0,2.0,1.0,234.7,234.6,234.4,13.2,12.3,11.6,867.0,5.8,49.98,0.0,2.1,71.2,867.9,-5.0,-5.3,71.2,100.0,3346.0,3345.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39833922873708844,False
130062,2026-08-11T07:27:55.296471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,0.1,0.8,0.0,1.4,1.0,240.9,240.0,241.3,14.0,11.8,13.2,858.5,1.5,50.01,0.0,-3.7,48.5,858.4,2.3,2.5,48.5,100.0,3308.0,3307.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3916918743365083,False
130124,2026-08-11T07:28:26.295442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,0.3,1.3,0.0,1.4,1.0,241.7,241.4,241.9,13.9,11.3,13.1,858.1,0.6,49.99,0.0,-2.2,48.5,858.4,1.9,2.5,48.5,100.0,3305.0,3304.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.38867174844541086,False
130155,2026-08-11T07:28:42.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,0.3,5.8,0.0,2.0,1.0,241.8,241.1,241.6,12.7,10.6,10.1,867.6,0.8,50.01,0.0,-3.3,71.2,867.9,-5.0,-5.0,71.2,100.0,3346.0,3345.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4005765118106465,False
130186,2026-08-11T07:28:57.285375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.7,0.7,9.5,0.0,1.4,1.0,239.4,238.8,239.9,14.0,11.3,13.3,858.4,-1.0,50.0,0.0,-3.5,48.5,857.7,8.5,7.4,48.5,100.0,3305.0,3304.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3961227616049713,False
130217,2026-08-11T07:29:13.295569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,1.3,11.6,0.0,2.0,1.0,230.1,229.2,229.3,15.3,15.1,14.5,866.6,6.5,49.93,0.0,1.6,71.2,867.9,-5.1,-5.1,71.2,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40907134933096223,False
130279,2026-08-11T07:29:44.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.8,5.8,0.0,2.0,1.0,241.9,241.4,241.9,12.9,11.2,10.3,867.7,-1.3,50.02,0.0,-4.0,71.2,866.9,4.5,3.1,71.2,100.0,3342.0,3341.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3941657447341337,False
130310,2026-08-11T07:29:59.297421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,1.7,13.4,0.0,1.5,1.0,229.1,227.4,228.7,17.6,15.6,16.7,857.4,8.6,49.94,0.0,5.1,48.5,859.1,-4.8,-4.8,48.5,100.0,3308.0,3307.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.4044612566520218,False
130341,2026-08-11T07:30:15.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,9.0,0.0,2.0,1.0,240.0,240.1,239.7,11.9,10.2,9.6,867.3,-2.9,49.98,0.0,-1.9,71.2,866.9,6.1,4.7,71.2,100.0,3341.0,3340.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3957548001645942,False
130372,2026-08-11T07:30:30.295967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,6.7,0.0,1.5,1.0,236.4,236.6,236.6,15.1,13.2,14.4,858.1,0.5,49.99,0.0,-2.5,48.5,859.1,-6.2,-5.0,48.5,100.0,3308.0,3307.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.3932864264440128,False
130434,2026-08-11T07:31:01.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.8,15.5,0.0,1.5,2.0,232.5,232.6,232.8,17.9,15.7,16.9,857.6,8.0,49.95,0.0,1.9,48.5,859.4,-7.5,-7.2,48.5,100.0,3311.0,3309.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.40090678100292604,False
130465,2026-08-11T07:31:17.295727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.2,13.8,0.0,2.0,1.0,243.8,243.9,243.3,14.4,13.4,12.3,868.1,-9.7,50.04,0.0,-6.4,71.2,866.9,4.1,3.0,71.2,100.0,3344.0,3343.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41496685308009407,False
130496,2026-08-11T07:31:32.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,13.4,0.0,1.5,2.0,236.1,236.5,236.5,16.3,14.7,15.8,858.1,5.8,49.96,0.0,-0.6,48.5,859.4,-7.6,-7.8,48.5,100.0,3310.0,3308.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.39407159225928207,False
130589,2026-08-11T07:32:19.285360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.0,10.8,0.0,2.0,1.0,228.4,228.2,228.0,14.7,13.5,13.2,866.9,6.6,49.96,0.0,3.0,71.2,867.9,-4.2,-4.7,71.2,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41370713284027427,False
130620,2026-08-11T07:32:34.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.4,0.4,0.0,1.5,2.0,245.0,244.9,245.0,16.4,16.1,15.9,859.0,-6.5,50.04,0.0,-7.1,48.5,859.4,-6.9,-6.7,48.5,100.0,3308.0,3306.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.41025375367579453,False
130651,2026-08-11T07:32:50.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,7.6,0.0,2.1,1.0,238.8,239.1,238.7,13.9,12.8,11.6,868.1,-1.7,50.01,0.0,-6.7,71.2,868.5,-9.3,-9.4,71.2,100.0,3348.0,3347.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4150804106269698,False
130682,2026-08-11T07:33:05.295783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,6.4,0.0,1.5,2.0,235.0,235.3,235.6,16.5,15.6,15.7,858.6,-1.8,50.04,0.0,-3.3,48.5,858.4,4.6,4.9,48.5,100.0,3305.0,3303.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.3945020980989079,False
130744,2026-08-11T07:33:36.295546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.1,5.4,0.0,1.5,2.0,241.7,241.8,242.2,16.2,14.0,15.1,858.6,-2.8,50.01,0.0,-2.3,48.5,859.7,-8.2,-8.5,48.5,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.39682448525696956,False
130775,2026-08-11T07:33:52.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.9,0.8,1.3,0.0,2.1,1.0,241.2,241.3,241.2,15.4,14.0,13.5,868.3,-1.3,50.04,0.0,-7.0,71.6,867.5,0.0,0.7,71.6,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4137950590761015,False
130806,2026-08-11T07:34:07.296681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,1.6,9.7,0.0,1.5,2.0,229.7,229.5,230.2,18.2,15.7,17.2,857.5,5.4,49.94,0.0,4.9,48.5,859.1,-4.3,-1.1,48.5,100.0,3307.0,3305.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.39343886346932905,False
130837,2026-08-11T07:34:23.296673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.2,4.4,0.0,2.0,2.0,244.1,243.4,243.9,14.7,12.9,12.6,868.1,-0.4,50.02,0.0,-6.3,71.6,867.9,-4.8,-3.5,71.6,100.0,3348.0,3346.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4173731116360745,False
130899,2026-08-11T07:34:54.285333+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,2.1,0.9,12.5,0.0,2.0,1.0,221.1,222.5,228.0,11.7,13.8,12.0,867.4,-4.2,50.0,0.0,-1.5,71.6,866.5,8.3,6.9,71.6,100.0,3342.0,3341.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4723437893641196,False
130930,2026-08-11T07:35:09.296771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.3,1.1,7.9,0.0,1.4,2.0,235.8,233.3,234.0,17.3,15.0,15.9,857.6,6.6,49.95,0.0,1.8,48.5,858.7,-1.3,-1.6,48.5,100.0,3309.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.3898024245516275,False
130961,2026-08-11T07:35:25.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,1.9,0.0,2.0,1.0,242.3,241.8,242.4,13.2,11.4,11.1,867.8,-4.7,50.01,0.0,-2.4,71.6,867.9,-6.6,-6.2,71.6,100.0,3345.0,3344.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.41259754722595526,False
130992,2026-08-11T07:35:40.286394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,0.6,1.1,0.0,1.5,1.0,240.4,239.4,240.8,14.5,12.3,14.0,858.5,-4.1,50.01,0.0,-4.1,48.5,859.1,-3.0,-1.1,48.5,100.0,3308.0,3307.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.3929513825831483,False
131085,2026-08-11T07:36:27.296156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.4,1.8,0.0,2.0,1.0,240.3,239.8,239.9,12.5,10.2,9.7,867.5,-3.4,49.98,0.0,-3.4,71.6,867.9,-5.2,-5.1,71.6,100.0,3344.0,3343.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4099865921765213,False
131116,2026-08-11T07:36:42.296127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,0.4,0.8,0.0,1.4,2.0,242.8,242.1,243.4,14.0,11.6,13.3,858.3,-1.7,50.0,0.0,-3.4,48.5,858.7,-2.5,-1.3,48.5,100.0,3307.0,3305.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.3881023034426123,False
131147,2026-08-11T07:36:58.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.4,7.3,0.0,2.0,1.0,237.1,236.4,236.6,15.0,14.7,14.2,867.5,2.5,49.94,0.0,3.6,71.6,867.9,-4.8,-4.8,71.6,100.0,3345.0,3344.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.41029002305887285,False
131209,2026-08-11T07:37:29.285364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.0,10.3,0.0,2.0,1.0,239.8,239.8,239.5,13.5,12.8,12.3,866.5,6.0,49.96,0.0,1.6,71.6,867.5,-4.3,-4.1,71.6,100.0,3345.0,3344.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.41294283858234165,False
131240,2026-08-11T07:37:44.298312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,1.2,4.9,0.0,1.4,2.0,241.6,240.9,241.9,13.1,11.0,12.8,857.5,1.8,50.0,0.0,-2.8,48.5,858.7,-3.1,-3.1,48.5,100.0,3308.0,3306.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.3862825627164312,False
131271,2026-08-11T07:38:00.285434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.8,4.9,0.0,2.0,1.0,240.0,239.3,239.7,12.3,10.4,9.6,867.3,1.0,50.01,0.0,-2.7,71.6,866.5,5.9,5.5,71.6,100.0,3339.0,3338.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4058587604943168,False
131302,2026-08-11T07:38:15.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,1.3,0.0,0.0,1.4,2.0,228.8,227.8,228.8,18.8,17.1,17.5,856.8,2.0,49.93,0.0,6.3,48.5,858.1,2.0,1.6,48.5,100.0,3306.0,3304.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.39834097834094784,False
131364,2026-08-11T07:38:46.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,1.5,11.7,0.0,1.5,1.0,235.2,234.4,235.3,14.9,12.7,13.9,857.2,8.0,49.95,0.0,1.9,48.5,858.7,-3.7,-3.0,48.5,100.0,3307.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3893588505687527,False
131395,2026-08-11T07:39:02.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.7,8.3,0.0,2.0,1.0,240.4,239.8,240.1,12.1,10.0,9.3,866.9,0.4,50.01,0.0,-2.5,71.6,866.2,8.7,6.7,71.6,100.0,3339.0,3338.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.41065008459084495,False
131426,2026-08-11T07:39:17.295929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,2.1,19.1,0.0,1.5,2.0,231.1,229.9,231.0,18.6,17.1,17.1,856.6,15.1,49.92,0.0,6.1,48.5,858.7,-4.0,-3.1,48.5,100.0,3307.0,3305.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.40456220889608774,False
131457,2026-08-11T07:39:33.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.3,3.9,0.0,2.0,1.0,242.6,242.0,242.4,12.1,10.1,9.3,867.2,-0.3,50.01,0.0,-2.6,71.6,867.5,-4.2,-4.0,71.6,100.0,3345.0,3344.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4139549742397953,False
131519,2026-08-11T07:40:04.285403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.9,0.8,8.9,0.0,2.0,1.0,228.4,227.1,227.5,14.9,14.4,14.0,866.1,7.2,49.96,0.0,4.7,71.6,866.9,-1.7,-1.3,71.6,100.0,3342.0,3341.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4217086512271764,False
131550,2026-08-11T07:40:19.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.9,6.1,0.0,1.5,2.0,239.5,239.1,239.6,14.8,12.3,13.9,857.5,4.3,49.97,0.0,-0.8,48.5,858.4,-1.8,-1.3,48.5,100.0,3307.0,3305.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3828818044158812,False
131612,2026-08-11T07:40:50.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.6,0.0,3.7,0.0,1.5,1.0,239.5,239.0,240.0,14.1,11.5,13.5,858.1,-1.2,50.01,0.0,-3.5,48.5,858.1,2.5,2.1,48.5,100.0,3308.0,3307.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3948108002789058,False
131674,2026-08-11T07:41:21.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,0.7,11.7,0.0,1.5,2.0,242.6,241.8,242.9,14.5,12.3,13.8,858.1,-4.8,50.01,0.0,-4.2,48.5,857.4,6.9,6.7,48.5,100.0,3302.0,3300.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3958472686419076,False
131705,2026-08-11T07:41:37.295628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.0,2.2,0.0,2.1,2.0,241.2,240.5,240.9,13.4,11.6,11.1,867.5,-3.8,50.02,0.0,-4.6,71.6,867.5,-6.0,-6.0,71.6,100.0,3346.0,3344.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4171658313160086,False
131736,2026-08-11T07:41:52.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,1.8,10.4,0.0,1.4,2.0,233.4,233.2,233.7,15.4,12.9,14.8,857.3,5.1,49.95,0.0,3.8,48.5,859.1,-5.3,-5.2,48.5,100.0,3309.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3927691144462084,False
131767,2026-08-11T07:42:08.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,1.0,0.0,2.1,1.0,237.9,238.3,237.7,12.4,11.1,10.4,867.0,3.2,49.99,0.0,-2.5,71.6,866.9,2.2,1.8,71.6,100.0,3343.0,3342.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.41373860426060677,False
131829,2026-08-11T07:42:39.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,2.0,0.0,2.1,2.0,240.4,240.9,240.3,13.8,12.8,11.7,867.7,-4.2,50.03,0.0,-5.7,71.6,867.2,-2.2,-1.5,71.6,100.0,3343.0,3341.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40804988177771423,False
131860,2026-08-11T07:42:54.295662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.0,9.3,0.0,1.4,1.0,237.6,237.8,237.9,14.9,14.0,14.2,858.1,2.3,50.01,0.0,-4.2,48.5,859.1,-7.0,-6.3,48.5,100.0,3309.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3884322247113187,False
131891,2026-08-11T07:43:10.285359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.9,2.9,0.0,2.1,1.0,240.2,240.6,240.0,13.9,12.9,11.7,867.8,0.4,50.03,0.0,-5.5,71.6,866.9,3.3,2.3,71.6,100.0,3344.0,3343.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4075293405070306,False
131922,2026-08-11T07:43:25.295419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.0,9.3,0.0,1.4,2.0,233.8,234.0,234.3,17.2,15.1,16.1,857.1,2.4,49.95,0.0,2.4,48.5,859.1,-6.9,-6.3,48.5,100.0,3307.0,3305.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3931708617299232,False
131984,2026-08-11T07:43:56.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,4.8,0.0,1.4,1.0,241.2,241.4,241.6,15.0,14.4,14.3,858.5,-2.0,50.02,0.0,-5.6,48.5,859.1,-6.8,-6.1,48.5,100.0,3309.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3889764521760946,False
132015,2026-08-11T07:44:12.296588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,3.7,0.0,2.0,2.0,232.4,233.0,232.4,13.0,11.9,11.3,866.9,5.3,50.0,0.0,1.4,71.6,866.9,1.6,0.6,71.6,100.0,3341.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40662773052941625,False
132046,2026-08-11T07:44:27.285608+00:00,external_ems_2,bess_2,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,1.2,0.5,1.6,0.0,1.4,1.0,236.0,242.6,242.9,15.1,13.9,14.4,858.2,-0.1,50.02,0.0,-5.5,48.5,858.7,-1.7,0.0,48.5,100.0,3308.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4113276270690448,False
132077,2026-08-11T07:44:43.285461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.9,8.3,0.0,2.0,1.0,234.8,235.3,234.5,11.9,10.7,9.8,867.0,1.3,49.99,0.0,0.5,71.6,867.9,-7.0,-7.1,71.6,100.0,3346.0,3345.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39966769571213084,False
132139,2026-08-11T07:45:14.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.6,11.4,0.0,2.0,1.0,227.3,227.0,226.7,15.6,14.9,14.7,866.3,4.6,49.94,0.0,4.5,71.6,867.9,-6.8,-6.9,71.6,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41816647602165014,False
132170,2026-08-11T07:45:29.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.1,0.7,0.0,1.4,2.0,242.1,242.2,242.3,14.9,14.2,14.2,858.5,-0.7,50.02,0.0,-4.9,48.5,858.4,0.0,0.5,48.5,100.0,3308.0,3306.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.388244718035404,False
132201,2026-08-11T07:45:45.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,4.1,0.0,2.0,2.0,241.8,241.7,241.3,13.9,12.8,11.6,867.7,-4.6,50.03,0.0,-5.3,71.6,867.5,-0.5,-1.2,71.6,100.0,3344.0,3342.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39856035019101793,False
132232,2026-08-11T07:46:00.296841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,3.9,0.0,1.4,2.0,235.6,235.6,236.0,15.2,13.4,14.2,858.2,0.4,50.02,0.0,-0.7,48.5,858.1,4.3,4.5,48.5,100.0,3307.0,3305.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3876275068302573,False
132294,2026-08-11T07:46:31.285883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,3.1,0.0,1.4,2.0,235.8,236.3,236.3,14.6,13.9,13.8,858.4,0.1,50.0,0.0,-0.7,48.5,858.1,3.2,2.8,48.5,100.0,3306.0,3304.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3836828946048742,False
132325,2026-08-11T07:46:47.296612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,1.2,0.0,2.0,2.0,240.7,241.0,240.6,13.3,12.2,11.0,867.6,0.7,50.02,0.0,-4.7,71.6,867.2,-0.5,-0.5,71.6,100.0,3342.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39753592555484624,False
132356,2026-08-11T07:47:02.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,2.1,16.7,0.0,1.4,2.0,227.1,226.3,226.8,19.3,17.5,18.2,857.0,11.6,49.93,0.0,6.6,48.5,859.1,-5.1,-5.1,48.5,100.0,3309.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4050628864609903,False
132387,2026-08-11T07:47:18.286086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,2.2,0.0,2.0,1.0,242.6,243.1,242.6,12.9,11.9,10.5,867.5,2.3,50.02,0.0,-4.4,71.6,866.5,4.5,4.1,71.6,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39910013974359754,False
132449,2026-08-11T07:47:49.296080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.4,6.1,0.0,2.0,1.0,233.0,233.5,232.7,13.5,12.6,12.1,867.1,0.9,49.98,0.0,2.0,71.6,867.5,-5.2,-5.1,71.6,100.0,3345.0,3344.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.402804103160294,False
132480,2026-08-11T07:48:04.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.0,1.7,0.0,1.4,1.0,240.9,240.9,241.2,13.2,12.4,12.6,858.1,0.0,50.0,0.0,-3.4,48.5,858.1,1.7,2.1,48.5,100.0,3308.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38585674832335765,False
132511,2026-08-11T07:48:20.285381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.7,11.1,0.0,2.0,1.0,229.0,228.9,228.5,15.5,14.9,14.6,866.2,11.1,49.95,0.0,5.5,71.6,866.9,0.0,-1.1,71.6,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4113378982763191,False
132542,2026-08-11T07:48:35.286702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.9,1.5,0.0,1.4,2.0,241.3,241.3,241.4,13.9,11.8,12.7,857.2,1.5,49.95,0.0,0.5,48.5,858.1,3.0,1.5,48.5,100.0,3306.0,3304.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38151070395766795,False
132604,2026-08-11T07:49:06.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,5.9,0.0,1.4,1.0,240.2,240.1,240.5,12.5,11.5,11.5,857.9,3.2,50.0,0.0,-2.4,48.5,857.4,9.1,7.6,48.5,100.0,3303.0,3302.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3822156495112007,False
132666,2026-08-11T07:49:37.296727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,4.5,0.0,1.4,1.0,242.5,242.6,242.8,12.4,10.9,11.4,857.8,2.3,49.99,0.0,-2.0,48.5,858.4,-2.2,-2.5,48.5,100.0,3306.0,3305.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3819750618841458,False
132697,2026-08-11T07:49:53.295440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,6.4,0.0,2.1,1.0,240.1,240.4,239.8,11.4,10.5,9.2,867.0,3.5,50.0,0.0,-2.0,71.6,867.2,-2.9,-3.3,71.6,100.0,3343.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4059803431564187,False
132759,2026-08-11T07:50:24.285407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.1,6.7,0.0,2.1,1.0,240.2,240.7,240.0,12.4,11.4,10.9,866.4,7.3,49.98,0.0,-0.5,71.6,866.5,0.6,-0.1,71.6,100.0,3343.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4064241565605323,False
132790,2026-08-11T07:50:39.285382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,1.4,8.3,0.0,1.4,1.0,236.7,236.7,236.8,14.3,12.0,12.9,857.0,6.2,49.95,0.0,3.2,48.5,858.4,-2.1,-2.3,48.5,100.0,3305.0,3304.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3814613388155032,False
132821,2026-08-11T07:50:55.285598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.1,6.1,0.0,2.1,2.0,240.1,240.4,239.7,11.1,10.1,9.0,866.9,2.4,50.0,0.0,-1.6,71.6,865.8,8.5,7.0,71.6,100.0,3339.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40468629959882146,False
132852,2026-08-11T07:51:10.285884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,2.7,9.6,0.0,1.4,1.0,229.5,229.6,229.5,23.3,21.4,21.8,855.7,7.2,49.9,0.0,4.2,48.5,858.4,-2.4,-2.1,48.5,100.0,3305.0,3304.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4052316392293552,False
132914,2026-08-11T07:51:41.295793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,5.2,0.0,1.3,2.0,241.3,241.4,241.6,12.3,10.6,11.1,857.6,3.3,49.99,0.0,-1.8,48.5,858.1,-1.9,-2.3,48.5,100.0,3305.0,3303.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3775791487569012,False
132945,2026-08-11T07:51:57.296011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.3,17.9,0.0,2.1,1.0,232.3,231.7,231.5,15.7,15.1,14.7,865.9,15.1,49.94,0.0,7.3,71.6,867.2,-2.8,-3.1,71.6,100.0,3343.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.43204970985943614,False
132976,2026-08-11T07:52:12.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.3,2.6,0.0,1.3,2.0,235.7,235.6,235.9,16.0,13.5,14.5,856.8,11.7,49.95,0.0,1.9,48.5,857.1,9.1,7.4,48.5,100.0,3306.0,3304.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3845145382130994,False
133007,2026-08-11T07:52:28.295480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.9,12.7,0.0,2.0,1.0,234.7,234.9,234.4,13.8,13.0,12.6,866.0,11.0,49.96,0.0,2.2,71.6,866.9,-1.7,-1.2,71.6,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3987315090336301,False
133069,2026-08-11T07:52:59.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,2.3,18.7,0.0,2.0,1.0,232.2,232.6,231.8,15.8,15.2,14.6,864.6,15.4,49.92,0.0,5.4,71.6,866.9,-3.3,-3.2,71.6,100.0,3343.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4263226060352508,False
133100,2026-08-11T07:53:14.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.9,8.3,0.0,1.3,2.0,238.9,239.2,239.5,12.4,11.0,11.4,857.6,2.8,49.99,0.0,-1.9,48.5,856.7,11.1,10.6,48.5,100.0,3300.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3806149131845518,False
133131,2026-08-11T07:53:30.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.4,13.0,0.0,2.0,1.0,235.7,235.5,235.0,14.3,13.6,13.3,865.5,9.6,49.93,0.0,5.1,71.6,866.9,-3.4,-3.2,71.6,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40785420374916953,False
133224,2026-08-11T07:54:16.285499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,2.0,0.0,1.3,2.0,230.0,229.5,229.9,16.6,14.3,15.2,856.5,5.4,49.92,0.0,8.2,48.5,857.4,3.4,1.5,48.5,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.389350855713064,False
133255,2026-08-11T07:54:32.285330+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,2.1,0.2,5.0,0.0,2.0,1.0,237.1,242.7,242.2,11.2,10.2,9.1,866.7,6.3,50.0,0.0,-2.0,71.6,866.5,1.3,0.9,71.6,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.42779845232260477,False
133286,2026-08-11T07:54:47.285343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.3,4.1,0.0,1.3,2.0,234.7,234.3,234.9,15.7,13.5,14.4,856.8,1.3,49.96,0.0,1.3,48.5,858.1,-2.8,-2.6,48.5,100.0,3306.0,3304.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38174884026737427,False
133317,2026-08-11T07:55:03.295744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.5,2.6,0.0,2.0,1.0,238.8,239.3,238.8,11.4,10.5,9.2,866.7,5.6,49.98,0.0,2.8,71.6,865.2,8.2,10.3,71.6,100.0,3338.0,3337.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4010377513564427,False
133379,2026-08-11T07:55:34.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,10.3,0.0,2.0,1.0,237.3,237.6,236.9,12.4,11.4,10.9,866.7,6.7,50.0,0.0,1.7,71.6,866.9,-3.6,-3.3,71.6,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4039947658772576,False
133410,2026-08-11T07:55:49.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.3,7.3,0.0,1.3,2.0,240.5,240.6,240.7,12.3,10.9,11.3,857.4,1.2,49.99,0.0,-2.0,48.5,857.1,8.5,6.0,48.5,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38084219045939466,False
133441,2026-08-11T07:56:11.556493+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,5.0,0.0,2.0,1.0,240.6,240.7,240.2,11.2,10.1,9.0,866.6,2.5,50.0,0.0,-1.8,71.6,866.9,-2.5,-3.1,71.6,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39705931163087094,False
133472,2026-08-11T07:56:26.556498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.1,4.6,0.0,1.3,2.0,240.6,240.7,241.0,13.6,11.4,12.3,857.0,2.1,49.97,0.0,1.2,48.5,858.1,-2.5,-2.0,48.5,100.0,3305.0,3303.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3771735771199203,False
133534,2026-08-11T07:57:03.033545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.8,1.4,0.0,1.3,2.0,239.6,239.6,239.7,12.3,10.8,11.3,857.3,-1.1,49.99,0.0,-1.7,48.5,858.1,-2.5,-2.2,48.5,100.0,3304.0,3302.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38181905604561245,False
133565,2026-08-11T07:57:19.043456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.4,18.4,0.0,2.0,1.0,232.1,232.3,232.1,24.6,24.2,23.8,865.5,15.2,49.91,0.0,4.9,71.6,866.9,-3.2,-3.0,71.6,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.43311783399366394,False
133596,2026-08-11T07:57:34.033055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.6,7.5,0.0,1.3,2.0,241.3,241.4,241.6,12.3,10.7,11.2,857.3,0.3,49.99,0.0,-1.6,48.5,856.7,7.8,6.9,48.5,100.0,3299.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.37742772090619847,False
133627,2026-08-11T07:57:50.033042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.0,5.9,0.0,2.0,1.0,241.1,241.6,241.0,11.4,10.5,9.9,866.2,7.9,49.96,0.0,0.5,71.6,866.2,2.0,1.4,71.6,100.0,3338.0,3337.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4008418479440515,False
133720,2026-08-11T07:58:39.237362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.5,0.1,0.0,1.3,2.0,238.5,238.6,238.7,14.7,12.3,13.3,856.6,4.2,49.96,0.0,2.0,48.5,857.1,4.1,3.0,48.5,100.0,3302.0,3300.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3793938393128262,False
133751,2026-08-11T07:58:55.237427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.8,11.4,0.0,2.0,1.0,237.9,238.2,237.6,11.9,10.9,10.3,866.1,8.6,49.98,0.0,-1.2,71.6,866.9,-2.8,-2.8,71.6,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39959249643902267,False
133782,2026-08-11T07:59:14.315141+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.3,9.3,0.0,1.3,1.0,235.4,235.5,235.7,15.6,13.1,14.1,856.4,3.5,49.94,0.0,4.1,48.5,856.7,12.8,8.0,48.5,100.0,3300.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38601829600859594,False
133844,2026-08-11T07:59:45.305493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.8,0.7,0.0,1.3,1.0,240.1,240.3,240.4,13.1,10.8,11.6,856.6,2.4,49.95,0.0,-0.1,48.5,857.4,3.1,1.9,48.5,100.0,3303.0,3302.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.37865587348862945,False
133875,2026-08-11T08:00:07.680846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.5,8.1,0.0,2.0,1.0,238.2,238.4,237.6,13.6,12.8,12.5,866.4,5.8,49.95,0.0,2.7,71.6,866.9,-2.3,-2.6,71.6,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3970782924561312,False
133906,2026-08-11T08:00:22.670701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,9.2,0.0,1.3,2.0,239.6,240.0,240.1,12.2,10.5,10.9,857.2,-1.7,49.99,0.0,-1.3,48.5,856.7,7.5,7.8,48.5,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3798988448354207,False
