id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
133937,2026-08-11T08:00:38.680505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,10.3,0.0,2.0,1.0,237.3,237.1,236.6,13.7,13.0,12.6,865.7,8.2,49.96,0.0,2.3,71.6,866.5,-2.1,-2.6,71.6,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3984793831433259,False
133999,2026-08-11T08:01:15.735597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.7,4.0,0.0,2.0,1.0,239.1,239.4,238.8,11.1,10.1,9.0,865.9,5.2,50.0,0.0,0.8,71.6,865.2,9.2,8.4,71.6,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39794319022753194,False
134030,2026-08-11T08:01:30.705210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.5,11.0,0.0,1.3,1.0,235.9,235.7,236.2,16.9,14.7,15.4,856.2,9.3,49.94,0.0,2.9,48.5,857.7,-1.7,-1.9,48.5,100.0,3304.0,3303.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3839517230798918,False
134061,2026-08-11T08:01:46.716203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,1.3,6.8,0.0,2.0,1.0,238.7,239.0,238.2,11.2,10.1,9.2,865.6,3.6,49.95,0.0,-0.1,71.6,866.9,-3.2,-3.0,71.6,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40389241753474864,False
134092,2026-08-11T08:02:07.623732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.9,8.3,0.0,1.3,1.0,235.8,235.9,236.1,15.7,13.3,14.2,856.5,8.3,49.96,0.0,4.1,48.5,857.4,0.0,0.1,48.5,100.0,3302.0,3301.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3807797222218778,False
134154,2026-08-11T08:02:38.622560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.6,14.7,0.0,1.3,1.0,235.8,235.6,235.9,19.9,17.8,18.4,856.1,12.2,49.93,0.0,4.3,48.5,857.7,-2.5,-2.4,48.5,100.0,3304.0,3303.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39061108429236147,False
134185,2026-08-11T08:02:59.532674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,8.1,0.0,2.0,1.0,241.7,241.9,241.5,11.4,10.4,9.1,866.5,4.5,50.0,0.0,-2.4,71.6,866.9,-3.6,-3.8,71.6,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4011157911211582,False
134247,2026-08-11T08:03:30.532304+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.0,9.6,0.0,2.0,1.0,238.2,238.6,237.9,13.1,12.1,11.8,865.9,5.5,49.95,0.0,2.5,71.6,866.9,-4.1,-4.0,71.6,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39958966029454257,False
134309,2026-08-11T08:04:05.646550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.2,1.4,0.0,2.0,2.0,229.7,229.2,228.8,15.8,15.1,14.8,865.6,8.2,49.96,0.0,5.7,71.6,865.8,6.8,4.4,71.6,100.0,3337.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40709237239074153,False
134340,2026-08-11T08:04:20.646465+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.8,9.0,0.0,1.3,2.0,235.4,235.6,235.7,16.3,13.9,15.0,856.6,9.0,49.94,0.0,2.8,48.5,857.4,0.0,0.1,48.5,100.0,3304.0,3302.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.38077765620687953,False
134371,2026-08-11T08:04:36.635800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.9,13.0,0.0,2.0,1.0,234.7,235.1,234.7,13.3,12.4,11.8,866.0,7.4,49.98,0.0,0.5,71.6,866.9,-5.6,-5.3,71.6,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3999945389243347,False
134402,2026-08-11T08:04:51.635760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.2,1.3,0.0,1.3,2.0,239.5,239.2,239.9,14.1,12.6,13.4,857.6,0.2,50.01,0.0,-4.2,48.5,857.4,-1.1,0.1,48.5,100.0,3302.0,3300.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.38597988496500557,False
134464,2026-08-11T08:05:33.922880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,0.5,6.8,0.0,1.3,2.0,243.2,242.5,243.8,14.8,12.2,14.3,857.6,-0.6,50.01,0.0,-4.5,48.5,857.1,6.2,5.3,48.5,100.0,3304.0,3302.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3881863620844353,False
134495,2026-08-11T08:05:49.922333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.4,3.2,0.0,2.0,2.0,242.0,241.3,241.9,13.6,11.6,11.1,866.8,-2.9,50.01,0.0,-4.9,71.6,867.2,-6.1,-6.4,71.6,100.0,3344.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40066154629073314,False
134526,2026-08-11T08:06:04.922339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.6,7.8,0.0,1.3,1.0,242.6,241.4,242.9,15.2,12.6,14.6,857.8,1.8,50.02,0.0,-5.0,48.5,858.4,-6.0,-6.1,48.5,100.0,3306.0,3305.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39560242324834316,False
134557,2026-08-11T08:06:25.806459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.3,4.5,0.0,2.0,1.0,242.9,242.2,242.8,14.2,12.2,11.9,867.2,-6.6,50.03,0.0,-5.5,71.6,866.9,-2.1,-2.2,71.6,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4019300885008899,False
134619,2026-08-11T08:07:02.324637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.1,9.3,0.0,2.0,1.0,234.2,233.2,233.5,14.0,13.1,12.6,866.1,1.1,49.97,0.0,1.3,71.6,867.2,-8.2,-7.9,71.6,100.0,3344.0,3343.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4020756794879792,False
134650,2026-08-11T08:07:20.029555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.3,2.7,0.0,1.3,1.0,242.0,240.7,242.1,16.2,13.5,15.6,858.0,-0.9,50.03,0.0,-6.2,48.5,857.7,1.8,2.4,48.5,100.0,3304.0,3303.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39145637878828365,False
134681,2026-08-11T08:07:36.040354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.0,10.1,0.0,2.0,2.0,229.1,228.1,228.7,15.1,14.3,13.8,865.9,6.3,49.95,0.0,4.9,71.6,866.9,-3.8,-3.9,71.6,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4114979687257252,False
134712,2026-08-11T08:07:51.029794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,0.7,11.2,0.0,1.3,2.0,243.2,242.1,243.5,16.2,13.4,15.7,858.1,-6.4,50.03,0.0,-6.3,48.5,857.4,4.8,4.9,48.5,100.0,3305.0,3303.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39007814328122686,False
134774,2026-08-11T08:08:27.570317+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.1,2.1,1.9,23.2,0.0,1.3,2.0,229.7,228.7,229.8,18.5,16.4,17.8,856.8,16.0,49.95,0.0,2.6,48.5,858.7,-7.2,-7.5,48.5,100.0,3307.0,3305.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40718160133055914,False
134805,2026-08-11T08:08:43.570316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.9,8.8,0.0,2.0,1.0,235.5,235.4,235.2,12.8,10.9,10.1,866.6,0.6,49.99,0.0,-0.7,71.6,867.5,-8.2,-8.4,71.6,100.0,3344.0,3343.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3988737864916013,False
134836,2026-08-11T08:09:03.123506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,1.7,10.3,0.0,1.3,1.0,231.3,230.5,231.4,18.2,16.1,17.4,856.7,4.7,49.94,0.0,4.1,48.5,858.4,-5.6,-4.8,48.5,100.0,3305.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3921677162561003,False
134867,2026-08-11T08:09:24.768885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.0,2.6,0.0,2.0,2.0,243.2,242.7,243.0,15.0,13.1,12.8,867.5,-6.2,50.04,0.0,-6.4,71.6,867.5,-8.8,-8.5,71.6,100.0,3344.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4138539923081611,False
134929,2026-08-11T08:09:55.771114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.4,3.0,0.0,2.0,1.0,240.0,239.8,239.7,12.8,10.5,10.2,867.1,-3.9,50.02,0.0,-4.9,71.6,867.5,-6.9,-7.6,71.6,100.0,3345.0,3344.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39830317413354294,False
134960,2026-08-11T08:10:10.758751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,0.4,7.1,0.0,1.4,1.0,242.9,242.0,243.2,16.4,14.3,15.8,858.3,-0.7,50.03,0.0,-6.7,48.5,858.7,-7.8,-7.8,48.5,100.0,3306.0,3305.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.39602039194662764,False
134991,2026-08-11T08:10:26.758603+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,2.3,1.8,21.2,0.0,2.0,2.0,232.2,232.1,232.0,12.5,10.7,10.2,866.1,12.8,49.98,0.0,3.9,71.6,867.9,-8.4,-8.7,71.6,100.0,3345.0,3343.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.42996922013658145,False
135022,2026-08-11T08:10:41.758608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,0.3,3.8,0.0,1.3,1.0,244.6,243.9,245.0,16.5,14.4,16.0,858.4,-2.7,50.03,0.0,-7.0,48.5,858.1,1.1,2.0,48.5,100.0,3305.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3941897215015871,False
135084,2026-08-11T08:11:12.758591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.6,6.3,0.0,1.4,2.0,244.0,243.2,244.2,16.9,15.0,16.4,858.5,-2.6,50.04,0.0,-7.5,48.5,859.1,-8.9,-8.8,48.5,100.0,3309.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.3945672805697099,False
135115,2026-08-11T08:11:28.758588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,0.9,7.8,0.0,2.0,1.0,242.8,242.0,242.3,15.9,13.7,14.1,867.8,-7.8,50.05,0.0,-7.4,71.6,866.9,0.0,-0.2,71.6,100.0,3343.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.40144745101998486,False
135146,2026-08-11T08:11:49.250246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.5,9.0,0.0,1.4,1.0,241.4,240.9,242.0,17.6,15.8,17.1,858.6,0.4,50.04,0.0,-7.9,48.5,859.1,-8.6,-9.3,48.5,100.0,3308.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.39324592770463346,False
135177,2026-08-11T08:12:05.250443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.1,9.7,0.0,2.0,2.0,229.9,229.1,229.2,13.7,12.5,12.1,866.8,-0.8,49.99,0.0,0.9,71.6,867.9,-10.5,-10.2,71.6,100.0,3346.0,3344.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.41300474909407636,False
135239,2026-08-11T08:12:38.390269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.2,2.9,0.0,2.0,1.0,240.9,240.6,240.6,18.1,15.5,16.3,868.1,-5.4,50.06,0.0,-8.6,71.6,867.9,-8.3,-7.9,71.6,100.0,3346.0,3345.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4093023825356048,False
135301,2026-08-11T08:13:09.389031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.9,8.2,0.0,2.0,2.0,240.4,240.0,240.0,19.2,16.4,17.4,868.1,-8.2,50.06,0.0,-8.8,71.6,867.2,0.0,0.2,71.6,100.0,3344.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.40378818790649507,False
135332,2026-08-11T08:13:30.108778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,1.0,10.9,0.0,1.3,1.0,241.6,241.1,241.9,19.8,19.7,20.0,859.4,-9.4,50.06,0.0,-10.6,48.5,858.4,1.5,3.4,48.5,100.0,3304.0,3303.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40157601103884033,False
135394,2026-08-11T08:14:01.109167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.5,13.4,0.0,1.3,2.0,229.1,229.1,229.2,19.5,17.7,18.7,857.9,2.1,49.97,0.0,0.1,48.5,859.4,-11.3,-9.6,48.5,100.0,3307.0,3305.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3979897134206916,False
135425,2026-08-11T08:14:17.119117+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,9.2,0.0,1.9,2.0,241.4,241.4,240.8,22.3,21.9,21.1,868.1,-3.9,50.05,0.0,-6.8,71.6,868.5,-13.1,-13.5,71.6,100.0,3349.0,3347.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40747604493022205,False
135456,2026-08-11T08:14:38.273250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,4.2,0.0,1.3,2.0,237.4,237.2,237.7,21.2,20.9,20.7,859.1,-5.4,50.04,0.0,-6.0,48.5,858.7,-1.2,2.1,48.5,100.0,3310.0,3308.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38845667400211414,False
135487,2026-08-11T08:14:54.284193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,5.2,0.0,1.9,1.0,241.2,241.5,240.8,23.6,22.4,21.8,869.1,-8.2,50.08,0.0,-13.6,71.6,868.9,-13.4,-13.7,71.6,100.0,3347.0,3346.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41048345368538797,False
135549,2026-08-11T08:15:25.273623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,5.7,0.0,1.9,2.0,237.2,237.1,236.7,17.1,16.1,15.3,868.4,-9.2,50.08,0.0,-8.1,71.6,867.9,-3.5,-3.6,71.6,100.0,3346.0,3344.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40042500803195624,False
135580,2026-08-11T08:15:40.273263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.8,11.0,0.0,1.4,1.0,236.4,236.5,236.9,21.9,21.2,21.5,858.9,2.6,50.01,0.0,-6.1,48.5,859.7,-8.4,-3.6,48.5,100.0,3313.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3952371405307283,False
135611,2026-08-11T08:15:56.273333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.8,13.8,0.0,1.9,1.0,240.9,241.2,240.7,20.0,19.2,18.3,868.4,-2.8,50.05,0.0,-10.4,72.0,869.2,-16.6,-16.3,72.0,100.0,3350.0,3349.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4102099068920377,False
135642,2026-08-11T08:16:11.273266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.2,3.8,0.0,1.4,1.0,239.4,239.4,240.0,24.9,26.2,25.7,860.3,-6.1,50.08,0.0,-10.4,48.9,859.1,-2.3,1.9,48.9,100.0,3307.0,3306.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40369311057217,False
135704,2026-08-11T08:16:42.273263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.8,6.8,0.0,1.4,2.0,234.3,234.2,234.5,22.3,21.8,21.8,859.3,-4.9,50.04,0.0,-6.2,48.9,860.1,-11.7,-11.9,48.9,100.0,3312.0,3310.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.401646087821054,False
135735,2026-08-11T08:16:58.283370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.3,7.5,0.0,1.9,1.0,241.7,242.0,241.4,22.5,21.8,20.0,868.9,-9.1,50.09,0.0,-13.1,72.0,869.2,-16.6,-15.3,72.0,100.0,3352.0,3351.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41677452420810535,False
135766,2026-08-11T08:17:19.464627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,3.0,0.0,1.4,1.0,236.7,236.5,237.0,20.9,20.6,20.4,859.5,-2.2,50.03,0.0,-7.7,48.9,859.7,-5.2,0.5,48.9,100.0,3307.0,3306.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39807372936676566,False
135859,2026-08-11T08:18:06.454315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.2,16.4,0.0,2.0,1.0,232.5,232.8,232.4,14.9,13.9,12.9,867.7,3.1,50.03,0.0,-4.3,72.0,868.9,-13.3,-13.4,72.0,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4163003163200768,False
135890,2026-08-11T08:18:21.453425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.5,0.0,1.4,2.0,242.2,242.3,242.5,19.1,19.8,18.8,859.8,-8.7,50.08,0.0,-14.4,48.9,860.4,-11.2,-11.4,48.9,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4115303930362074,False
135921,2026-08-11T08:18:43.319883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,1.4,0.0,2.0,2.0,243.5,243.9,243.3,22.2,21.1,20.4,869.6,-13.9,50.08,0.0,-13.4,72.0,869.2,-15.3,-15.5,72.0,100.0,3353.0,3351.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.425992460407625,False
135952,2026-08-11T08:18:58.331863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.2,14.3,0.0,1.4,1.0,235.8,235.7,235.9,21.5,20.7,21.2,859.2,-0.6,50.03,0.0,-7.4,48.9,860.4,-14.9,-13.6,48.9,100.0,3313.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4030698460292816,False
136014,2026-08-11T08:19:29.329696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,4.2,0.0,1.4,2.0,240.6,240.7,241.0,21.5,21.8,22.0,860.4,-5.8,50.07,0.0,-9.4,48.9,859.7,-1.6,2.0,48.9,100.0,3310.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3925817404776508,False
136045,2026-08-11T08:19:45.320248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.2,18.4,0.0,2.0,2.0,233.2,233.4,233.0,13.2,11.7,11.1,868.0,3.5,50.02,0.0,-4.1,72.0,869.2,-14.9,-14.8,72.0,100.0,3353.0,3351.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4205901083901396,False
136076,2026-08-11T08:20:00.330524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,9.2,0.0,1.4,2.0,237.1,236.9,237.2,19.8,19.5,19.3,859.3,-4.7,50.06,0.0,-6.4,48.9,860.4,-13.9,-13.1,48.9,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.399621446934856,False
136107,2026-08-11T08:20:16.320390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,1.1,1.2,13.1,0.0,2.0,2.0,240.6,241.2,239.0,23.1,23.1,22.0,869.1,-15.0,50.07,0.0,-10.4,72.0,867.9,-1.9,-1.4,72.0,100.0,3346.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.42179474540646367,False
136169,2026-08-11T08:20:47.452308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.2,9.0,0.0,2.0,2.0,239.7,239.9,239.6,17.1,16.1,14.8,869.1,-11.0,50.04,0.0,-6.0,72.0,867.9,-2.0,-1.3,72.0,100.0,3345.0,3343.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4039967370902851,False
136200,2026-08-11T08:21:02.319600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.3,0.0,1.3,2.0,243.6,243.7,244.1,20.9,21.7,20.6,859.7,-8.8,50.06,0.0,-9.1,48.9,860.4,-11.1,-11.0,48.9,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4066399364271551,False
136231,2026-08-11T08:21:18.319716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,6.7,0.0,2.0,2.0,242.1,242.2,241.7,18.5,17.5,16.3,868.9,-7.9,50.07,0.0,-10.8,72.0,868.2,-1.2,-1.1,72.0,100.0,3350.0,3348.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40358530876518145,False
136262,2026-08-11T08:21:33.330416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,2.1,0.0,1.3,2.0,227.6,227.8,228.1,18.8,17.2,18.2,858.5,-5.6,49.99,0.0,0.7,48.9,859.7,-3.5,-1.0,48.9,100.0,3308.0,3306.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3975347055234651,False
136355,2026-08-11T08:22:20.319572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.4,11.3,0.0,2.0,1.0,229.0,229.2,228.8,13.8,12.5,12.2,867.5,0.3,49.98,0.0,1.0,72.0,868.9,-11.0,-11.5,72.0,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4163768515726458,False
136386,2026-08-11T08:22:35.319567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,1.9,0.0,1.3,1.0,239.7,239.8,240.1,17.8,17.7,17.4,859.7,-1.9,50.05,0.0,-8.4,48.9,859.1,0.0,2.8,48.9,100.0,3313.0,3312.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39170020476402734,False
136417,2026-08-11T08:22:51.319602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.6,16.5,0.0,2.0,2.0,230.6,230.9,230.5,14.9,13.8,13.4,867.3,5.7,49.97,0.0,1.4,72.0,868.9,-10.8,-10.8,72.0,100.0,3349.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41879870918160916,False
136479,2026-08-11T08:23:22.330897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,6.0,0.0,2.0,1.0,241.1,241.5,241.0,16.6,15.8,14.7,868.7,-10.5,50.05,0.0,-8.1,72.0,868.2,-4.5,-4.4,72.0,100.0,3348.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40416960080689096,False
136510,2026-08-11T08:23:40.089554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.2,5.2,0.0,1.4,1.0,239.0,239.1,239.3,16.6,15.9,16.6,858.9,-3.5,50.01,0.0,-6.1,48.9,860.1,-8.7,-9.0,48.9,100.0,3313.0,3312.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40013578461681676,False
136541,2026-08-11T08:23:55.703163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.0,8.0,0.0,1.9,1.0,240.9,241.2,240.8,15.2,14.3,13.3,868.5,-1.2,50.05,0.0,-7.3,72.4,868.5,-9.2,-9.3,72.4,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4113573161058613,False
136572,2026-08-11T08:24:10.702653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.2,5.2,0.0,1.3,1.0,233.3,233.4,233.6,16.3,14.6,15.5,858.5,-1.2,49.98,0.0,-0.2,48.9,859.7,-6.4,-5.9,48.9,100.0,3311.0,3310.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39019348798319925,False
136634,2026-08-11T08:24:41.691642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,2.1,0.0,1.4,2.0,228.9,228.9,229.2,17.1,15.1,16.1,858.0,2.8,49.95,0.0,2.9,48.9,859.1,0.7,1.9,48.9,100.0,3310.0,3308.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3960147538125208,False
136665,2026-08-11T08:24:57.691655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,4.4,0.0,1.9,1.0,243.7,244.0,243.5,14.4,13.6,12.3,868.3,-6.4,50.04,0.0,-6.3,72.4,867.9,-2.0,-2.0,72.4,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4046446609342121,False
136696,2026-08-11T08:25:12.691756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,1.5,0.0,1.4,2.0,242.4,242.1,242.7,15.4,14.4,14.7,859.1,-5.3,50.02,0.0,-6.0,48.9,859.7,-6.8,-7.0,48.9,100.0,3311.0,3309.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.399859109164735,False
136727,2026-08-11T08:25:28.691751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.6,11.7,0.0,1.9,1.0,227.4,226.9,226.9,15.8,15.3,14.8,866.9,10.8,49.94,0.0,5.2,72.4,867.5,-0.9,-0.5,72.4,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4204559148753936,False
136789,2026-08-11T08:25:59.691885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,1.9,0.0,1.9,2.0,242.5,241.9,242.2,13.5,12.0,11.2,868.1,-2.3,50.0,0.0,-5.0,72.4,867.9,-4.2,-1.9,72.4,100.0,3347.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4032972190387933,False
136820,2026-08-11T08:26:14.702407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.5,0.4,0.0,1.4,1.0,233.6,233.5,234.0,14.8,12.3,14.3,858.9,-5.8,50.0,0.0,0.2,49.2,859.4,-6.2,-5.7,49.2,100.0,3311.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4090212103392363,False
136882,2026-08-11T08:26:45.691654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,2.2,14.6,0.0,1.4,1.0,229.4,227.8,229.4,19.0,17.1,17.4,857.2,9.7,49.92,0.0,4.6,49.2,859.4,-4.9,-4.6,49.2,100.0,3310.0,3308.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40573343836318776,False
136944,2026-08-11T08:27:16.691825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,0.2,2.1,0.0,1.4,2.0,240.7,239.7,241.0,14.4,12.2,13.7,858.6,4.1,50.01,0.0,-3.9,49.2,858.4,2.0,2.7,49.2,100.0,3307.0,3305.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39093973139510363,False
136975,2026-08-11T08:27:32.702645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.1,1.0,5.2,0.0,1.9,1.0,229.7,228.5,229.3,14.6,13.8,13.5,866.5,3.5,49.94,0.0,5.9,72.4,867.5,-1.7,-1.7,72.4,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4078118576795346,False
137006,2026-08-11T08:27:47.702051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.0,0.7,0.0,1.4,2.0,242.1,241.5,242.4,14.0,11.5,13.9,858.4,2.6,50.01,0.0,-3.8,49.2,858.4,1.9,2.0,49.2,100.0,3307.0,3305.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3950725040482137,False
137037,2026-08-11T08:28:03.702437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,0.2,6.9,0.0,1.9,1.0,241.4,240.5,241.3,13.0,10.7,10.6,867.7,1.7,50.02,0.0,-3.7,72.4,867.9,-5.2,-5.2,72.4,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4020074308099203,False
137099,2026-08-11T08:28:34.703648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.6,5.9,0.0,1.9,1.0,240.0,240.0,239.7,11.9,10.4,9.7,867.1,0.6,49.99,0.0,-0.9,72.4,866.5,6.5,5.4,72.4,100.0,3341.0,3340.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3931135810196898,False
137130,2026-08-11T08:28:49.691649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.8,5.1,0.0,1.4,1.0,236.5,236.3,236.9,14.4,11.9,13.7,857.9,3.2,49.96,0.0,-1.3,49.2,858.7,-1.9,-0.9,49.2,100.0,3304.0,3303.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3874678608531164,False
137161,2026-08-11T08:29:05.691855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.7,9.6,0.0,1.9,1.0,232.7,232.3,232.4,13.5,12.7,12.1,866.8,6.6,49.99,0.0,2.5,72.4,867.5,-3.0,-2.7,72.4,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.404477329518874,False
137192,2026-08-11T08:29:20.691658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.7,0.8,5.9,0.0,1.4,1.0,241.8,241.0,242.1,14.1,11.4,13.2,858.3,1.7,50.0,0.0,-3.3,49.2,859.1,-4.2,-3.7,49.2,100.0,3308.0,3307.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3959273669658137,False
137254,2026-08-11T08:29:51.691650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.1,2.4,0.0,1.4,2.0,242.7,242.3,243.0,13.4,11.2,13.1,858.3,-1.8,49.98,0.0,-3.4,49.2,858.4,0.6,0.9,49.2,100.0,3308.0,3306.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39073611358279203,False
137285,2026-08-11T08:30:07.692722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.8,10.0,0.0,1.9,1.0,237.8,237.6,237.4,11.8,10.4,9.8,867.1,5.0,49.96,0.0,-1.0,72.4,867.9,-5.0,-4.7,72.4,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4001374334637588,False
137316,2026-08-11T08:30:22.702817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.6,0.6,9.0,0.0,1.4,2.0,240.2,239.3,240.5,13.7,11.1,12.9,858.3,-1.9,50.0,0.0,-3.3,49.2,857.7,7.1,6.7,49.2,100.0,3303.0,3301.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39382565856859597,False
137347,2026-08-11T08:30:38.691653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,1.3,16.9,0.0,1.9,1.0,230.7,229.7,230.0,15.9,15.6,14.8,866.2,12.1,49.93,0.0,5.6,72.4,867.5,-4.8,-4.7,72.4,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4131236339015828,False
137409,2026-08-11T08:31:09.691644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,0.9,8.8,0.0,1.9,2.0,240.8,240.0,240.5,12.5,10.5,10.0,867.4,-2.3,50.01,0.0,-3.3,72.4,866.5,6.5,5.1,72.4,100.0,3341.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3965190637272305,False
137440,2026-08-11T08:31:24.702779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,1.6,4.2,0.0,1.4,2.0,227.7,226.7,227.9,18.6,17.0,17.4,856.8,3.4,49.94,0.0,7.5,49.2,858.4,-0.8,0.3,49.2,100.0,3304.0,3302.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4013408930924696,False
137471,2026-08-11T08:31:40.691652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.9,3.8,0.0,1.9,1.0,242.6,241.9,242.3,12.4,10.4,9.9,867.4,2.6,50.01,0.0,-3.3,72.4,866.5,6.4,5.4,72.4,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4011069214373605,False
137502,2026-08-11T08:31:55.702681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,0.6,5.7,0.0,1.4,2.0,240.4,239.7,240.9,13.3,11.2,12.9,858.1,1.6,50.0,0.0,-3.1,49.2,858.7,-4.1,-3.8,49.2,100.0,3307.0,3305.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3901787713525383,False
137564,2026-08-11T08:32:26.691652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.7,6.8,0.0,1.3,1.0,239.5,238.9,240.2,13.2,11.2,12.9,858.1,0.4,50.0,0.0,-3.0,49.2,857.4,7.2,6.2,49.2,100.0,3304.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38592358051577563,False
137595,2026-08-11T08:32:42.701897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.7,1.5,15.1,0.0,1.9,1.0,231.1,229.8,230.3,16.5,16.6,15.9,866.0,10.8,49.93,0.0,5.8,72.4,867.5,-4.3,-4.4,72.4,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4172344898047635,False
137626,2026-08-11T08:32:57.691768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,0.7,0.7,0.0,1.3,2.0,242.2,241.4,242.4,13.2,11.2,12.8,858.0,-2.6,50.0,0.0,-2.8,49.2,858.7,-3.3,-3.5,49.2,100.0,3307.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38850774557787277,False
137657,2026-08-11T08:33:13.691655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.2,0.4,0.0,1.9,1.0,239.5,238.8,239.2,12.3,10.3,9.6,866.7,0.4,50.01,0.0,-0.6,72.4,866.9,0.0,-0.9,72.4,100.0,3342.0,3341.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39774339004545045,False
137719,2026-08-11T08:33:44.702015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,1.4,15.0,0.0,2.0,1.0,238.1,238.0,237.8,11.8,10.5,9.9,865.8,12.1,49.96,0.0,0.2,72.4,867.2,-2.9,-2.9,72.4,100.0,3342.0,3341.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4130513690351587,False
137750,2026-08-11T08:34:04.859309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.1,10.0,0.0,1.3,2.0,231.9,231.5,232.1,15.7,13.7,14.6,857.3,6.5,49.94,0.0,4.6,49.2,858.4,-3.5,-3.4,49.2,100.0,3307.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.386195606355159,False
137781,2026-08-11T08:34:20.858454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,1.0,6.1,0.0,2.0,1.0,237.5,238.0,237.2,11.7,10.5,9.7,867.2,0.8,50.01,0.0,-0.4,72.4,866.2,6.9,5.7,72.4,100.0,3341.0,3340.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3963906383751691,False
137812,2026-08-11T08:34:35.869091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.0,2.0,0.0,1.3,2.0,240.4,240.8,241.2,12.8,12.0,12.2,857.1,3.7,50.0,0.0,-3.0,49.2,858.1,1.7,1.0,49.2,100.0,3308.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38012272768498295,False
137874,2026-08-11T08:35:06.858470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,4.5,0.0,1.3,1.0,240.1,240.1,240.4,12.7,11.9,12.1,858.0,3.4,50.0,0.0,-0.5,49.2,857.4,7.9,6.7,49.2,100.0,3303.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.37962755519004515,False
137936,2026-08-11T08:35:37.869175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.1,9.4,0.0,1.3,2.0,235.8,236.0,236.2,14.9,12.6,13.5,857.3,5.8,49.95,0.0,1.5,49.2,858.4,-3.6,-3.1,49.2,100.0,3306.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3811133808368915,False
137967,2026-08-11T08:35:53.859974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.1,2.3,0.0,2.0,1.0,240.2,240.4,239.8,12.0,10.5,9.3,867.1,-4.7,50.01,0.0,-2.7,72.4,867.2,-2.4,-2.3,72.4,100.0,3343.0,3341.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4004535049496355,False
138029,2026-08-11T08:36:24.858874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.5,7.5,0.0,2.0,1.0,241.1,241.4,240.8,11.3,10.3,9.1,866.0,11.5,50.01,0.0,-2.5,72.4,866.5,4.0,3.0,72.4,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40576000474405044,False
138060,2026-08-11T08:36:39.858603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.3,2.6,0.0,1.3,1.0,242.3,242.7,242.9,12.6,11.6,11.6,857.8,-1.5,50.0,0.0,-2.4,49.2,858.1,1.1,0.5,49.2,100.0,3303.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38453512341160173,False
138091,2026-08-11T08:36:55.859946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.1,4.4,0.0,1.9,2.0,241.7,241.9,241.4,11.5,10.4,9.2,867.1,0.3,50.01,0.0,-2.6,72.4,867.2,-4.1,-4.0,72.4,100.0,3343.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39998406226970873,False
138122,2026-08-11T08:37:10.868775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.6,15.1,0.0,1.3,1.0,227.9,227.6,227.7,22.0,19.9,20.5,856.5,13.1,49.91,0.0,6.6,49.2,858.1,-2.0,-0.3,49.2,100.0,3306.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3949298712502583,False
138184,2026-08-11T08:37:41.869530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,0.8,0.0,1.3,2.0,241.1,241.1,241.4,12.6,11.6,11.9,857.8,1.5,50.0,0.0,-2.7,49.2,857.7,2.3,1.5,49.2,100.0,3307.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3810436163063507,False
138215,2026-08-11T08:37:57.858600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.6,12.0,0.0,1.9,2.0,228.4,227.9,227.6,15.5,14.8,14.9,865.6,7.8,49.94,0.0,6.4,72.4,867.2,-4.2,-4.1,72.4,100.0,3344.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41580915727537865,False
138246,2026-08-11T08:38:18.467447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.0,7.2,0.0,1.3,2.0,238.0,238.3,238.4,13.8,11.7,12.6,857.4,3.5,49.98,0.0,-2.3,49.2,858.4,-3.7,-3.3,49.2,100.0,3307.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3807590967754136,False
138277,2026-08-11T08:38:34.477026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.5,1.4,0.0,1.9,2.0,235.2,235.7,235.0,11.8,10.8,10.1,866.7,7.3,50.01,0.0,1.1,72.4,866.2,5.9,4.7,72.4,100.0,3338.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3986965884825965,False
138339,2026-08-11T08:39:05.466957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.7,0.4,0.0,1.9,1.0,239.4,239.7,239.1,11.3,10.1,9.2,866.2,0.9,49.97,0.0,-0.9,72.4,866.9,0.5,-0.2,72.4,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3905795074992093,False
138370,2026-08-11T08:39:20.466921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,2.2,0.0,1.3,1.0,244.3,244.4,244.6,13.0,12.2,12.3,857.8,0.4,49.99,0.0,-3.2,49.2,857.7,2.6,1.5,49.2,100.0,3303.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38690264291125603,False
138401,2026-08-11T08:39:36.467746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.6,7.4,0.0,2.0,1.0,241.1,241.3,240.7,12.3,11.2,9.7,867.1,-2.8,50.01,0.0,-3.6,72.4,866.5,4.6,3.6,72.4,100.0,3343.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39188648757124017,False
138494,2026-08-11T08:40:22.466912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,7.2,0.0,1.3,1.0,241.7,241.6,241.9,13.8,12.7,12.8,858.0,2.8,50.01,0.0,-3.7,49.2,858.7,-4.4,-4.2,49.2,100.0,3306.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3876451873691072,False
138525,2026-08-11T08:40:38.477300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.1,15.8,0.0,2.0,1.0,229.9,229.6,229.4,15.6,14.6,14.4,866.4,10.5,49.95,0.0,4.9,72.4,867.5,-5.3,-5.6,72.4,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4105258956927912,False
138556,2026-08-11T08:40:53.466934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.2,3.4,0.0,1.3,1.0,237.6,238.1,238.2,15.8,13.5,14.6,857.2,10.0,49.97,0.0,-0.5,49.2,857.4,6.6,4.9,49.2,100.0,3301.0,3300.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38452635643694205,False
138587,2026-08-11T08:41:09.479345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.6,7.9,0.0,2.0,1.0,234.1,234.3,233.5,13.2,12.1,11.6,866.6,3.7,49.98,0.0,0.4,72.4,867.2,-4.2,-4.2,72.4,100.0,3343.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39880042131364557,False
138649,2026-08-11T08:41:40.477158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,6.8,0.0,2.0,1.0,240.8,241.3,240.9,12.9,11.9,10.6,867.2,1.2,50.02,0.0,-4.2,72.4,867.5,-5.6,-5.9,72.4,100.0,3344.0,3343.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3988192500299479,False
138680,2026-08-11T08:41:55.467856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,4.7,0.0,1.3,2.0,232.1,232.5,232.6,15.7,13.4,14.7,856.9,4.7,49.95,0.0,4.0,49.2,858.1,0.0,1.5,49.2,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3821509973283798,False
138711,2026-08-11T08:42:11.466911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.3,2.1,0.0,1.9,1.0,241.1,241.8,241.1,11.7,10.4,9.3,866.9,-3.1,50.01,0.0,-3.1,72.4,867.2,-1.0,-1.2,72.4,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3960351575583755,False
138742,2026-08-11T08:42:26.467026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,5.1,0.0,1.3,1.0,241.7,241.6,241.9,14.3,13.2,13.5,858.0,-0.7,50.0,0.0,-4.5,49.2,858.7,-5.8,-4.7,49.2,100.0,3306.0,3305.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3872176909551957,False
138804,2026-08-11T08:42:57.477070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.1,9.8,0.0,1.3,2.0,237.4,237.8,237.9,16.9,14.8,15.7,857.0,9.8,49.96,0.0,0.8,49.2,858.1,0.0,0.8,49.2,100.0,3307.0,3305.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.37832190598995025,False
138835,2026-08-11T08:43:13.478590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.9,9.8,0.0,1.9,1.0,236.3,236.7,236.1,12.5,11.1,10.6,866.6,3.7,49.98,0.0,1.8,72.4,867.5,-6.1,-6.4,72.4,100.0,3345.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39769824104954604,False
138866,2026-08-11T08:43:28.478476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.3,0.3,0.0,1.3,2.0,239.9,240.3,240.5,14.6,13.8,13.9,858.1,-0.8,50.02,0.0,-4.8,49.2,858.4,-1.1,-0.3,49.2,100.0,3306.0,3304.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.384888332463037,False
138897,2026-08-11T08:43:44.467135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.1,8.0,0.0,1.9,2.0,235.5,235.6,235.1,13.2,12.0,11.7,866.4,0.9,49.98,0.0,0.6,72.4,867.5,-7.1,-6.8,72.4,100.0,3345.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4002538495749612,False
138990,2026-08-11T08:44:30.466921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,7.9,0.0,1.3,1.0,235.3,235.7,235.8,15.4,13.8,14.8,857.8,0.9,50.0,0.0,-0.7,49.2,859.1,-7.0,-6.6,49.2,100.0,3308.0,3307.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38902407197072336,False
139021,2026-08-11T08:44:46.466925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.6,3.7,0.0,1.9,1.0,240.2,240.1,239.6,14.6,13.6,12.4,867.1,0.7,50.03,0.0,-5.9,72.4,866.5,4.4,2.3,72.4,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39515621950410634,False
139052,2026-08-11T08:45:01.466931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.7,6.2,0.0,1.3,1.0,235.0,235.4,235.5,16.9,15.0,16.0,857.4,-1.6,49.95,0.0,0.9,49.2,859.1,-7.8,-7.3,49.2,100.0,3307.0,3306.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39061511294589124,False
139114,2026-08-11T08:45:32.467025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.8,4.4,0.0,1.3,1.0,240.3,240.3,240.6,15.8,15.5,15.5,858.5,0.0,50.03,0.0,-6.7,49.2,857.7,4.4,5.4,49.2,100.0,3302.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38989710302597597,False
139145,2026-08-11T08:45:48.477414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.1,9.7,0.0,1.9,1.0,230.4,230.5,230.1,15.2,14.2,13.9,866.4,2.9,49.95,0.0,3.6,72.4,867.5,-6.8,-6.9,72.4,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40483469064534766,False
139176,2026-08-11T08:46:03.477445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.0,6.7,0.0,1.3,2.0,242.7,242.7,242.9,16.2,15.8,15.7,858.7,-3.7,50.03,0.0,-7.0,49.2,857.7,3.0,4.3,49.2,100.0,3304.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39084749658384965,False
139207,2026-08-11T08:46:19.477797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,2.3,0.0,1.9,1.0,241.5,241.7,241.2,15.5,14.8,13.6,868.0,-3.9,50.05,0.0,-7.3,72.4,867.5,-6.2,-5.6,72.4,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40136863579629267,False
139269,2026-08-11T08:46:50.477798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.1,4.8,0.0,1.9,1.0,240.5,240.8,240.2,16.0,15.2,14.2,868.0,-1.9,50.05,0.0,-7.6,72.4,866.9,2.9,1.8,72.4,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3966699124353315,False
139300,2026-08-11T08:47:05.467861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.8,18.8,0.0,1.2,1.0,231.9,231.7,231.9,17.6,15.7,16.7,857.6,9.7,49.97,0.0,1.2,49.2,859.4,-9.1,-9.2,49.2,100.0,3309.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3971195783942351,False
139331,2026-08-11T08:47:21.478297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.7,4.0,0.0,1.9,1.0,239.6,239.9,239.6,13.8,12.6,11.4,867.5,-5.9,50.05,0.0,-3.0,72.4,868.2,-9.9,-10.1,72.4,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4058775314639628,False
139362,2026-08-11T08:47:41.472011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,5.2,0.0,1.2,1.0,242.3,242.4,242.7,17.1,16.8,16.7,859.0,-4.4,50.04,0.0,-8.2,49.2,858.4,0.8,3.0,49.2,100.0,3306.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3900508721702824,False
139424,2026-08-11T08:48:12.473200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,8.4,0.0,1.2,2.0,240.0,240.1,240.4,17.0,16.2,16.4,858.3,-1.6,50.01,0.0,-6.7,49.2,859.4,-10.0,-9.8,49.2,100.0,3310.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3901033200238005,False
139455,2026-08-11T08:48:28.472672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,1.5,0.0,1.9,1.0,239.5,239.8,239.3,17.0,16.3,15.2,868.3,-2.5,50.03,0.0,-3.2,72.4,867.2,-1.0,0.0,72.4,100.0,3345.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.395076594434545,False
139517,2026-08-11T08:48:59.462132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.6,6.4,0.0,1.9,1.0,237.3,237.5,236.9,13.4,12.3,11.0,867.9,-4.6,50.03,0.0,-6.7,72.4,868.5,-11.0,-10.7,72.4,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40699332111893133,False
139579,2026-08-11T08:49:34.311838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,0.9,0.0,1.9,1.0,243.7,244.0,243.3,16.9,16.2,15.0,868.4,-6.1,50.05,0.0,-8.6,72.4,867.9,-7.0,-7.2,72.4,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4173627678162895,False
139610,2026-08-11T08:49:49.312497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,5.0,0.0,1.2,1.0,241.1,241.2,241.4,17.6,17.3,17.1,859.2,-4.9,50.04,0.0,-8.3,49.2,859.7,-9.9,-9.9,49.2,100.0,3312.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3929267911707576,False
139641,2026-08-11T08:50:05.322306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.4,11.5,0.0,1.9,2.0,229.7,229.6,229.1,14.4,13.3,12.9,867.1,0.8,49.98,0.0,2.1,72.4,868.5,-10.7,-10.7,72.4,100.0,3347.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41824854043005333,False
139672,2026-08-11T08:50:20.322745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.8,8.5,0.0,1.2,1.0,243.7,243.8,243.8,17.4,17.3,16.9,859.2,-5.9,50.04,0.0,-8.4,49.2,858.4,2.6,4.1,49.2,100.0,3309.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39225204821513443,False
139734,2026-08-11T08:50:56.413754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.5,18.3,0.0,1.2,2.0,233.8,234.1,234.0,18.2,16.3,17.3,857.9,10.2,49.97,0.0,0.0,49.2,859.4,-8.1,-6.2,49.2,100.0,3311.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39292177677166085,False
139765,2026-08-11T08:51:12.418317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,1.0,4.3,0.0,1.9,1.0,236.5,236.4,236.2,12.9,11.7,10.4,868.2,-2.4,50.02,0.0,-3.8,72.4,867.2,1.9,0.8,72.4,100.0,3345.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39797784501175587,False
139796,2026-08-11T08:51:27.424601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,3.6,0.0,1.2,1.0,241.8,241.7,242.1,17.4,17.5,17.2,859.3,-6.1,50.04,0.0,-8.3,49.2,859.7,-9.7,-9.9,49.2,100.0,3312.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3975445246008304,False
139827,2026-08-11T08:51:48.898432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.5,11.2,0.0,1.9,1.0,227.4,227.4,227.1,14.6,13.7,13.3,867.0,0.8,49.96,0.0,2.7,72.4,868.5,-10.4,-10.4,72.4,100.0,3348.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4239679641759319,False
139889,2026-08-11T08:52:19.899544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,1.8,0.0,1.9,1.0,239.9,240.3,239.7,17.0,16.2,15.0,867.8,0.3,50.05,0.0,-2.1,72.4,867.2,2.1,0.7,72.4,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39493368328124645,False
139920,2026-08-11T08:52:34.899324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.4,10.0,0.0,1.2,1.0,234.2,234.4,234.6,17.6,16.0,17.0,858.3,0.9,49.97,0.0,-0.4,49.2,859.7,-9.1,-8.1,49.2,100.0,3312.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39038767904060656,False
139951,2026-08-11T08:52:50.888361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,2.8,0.0,1.9,1.0,234.6,234.8,234.2,15.1,14.1,13.2,867.7,-5.2,50.02,0.0,-2.6,72.7,868.2,-8.0,-8.4,72.7,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40425700807191506,False
139982,2026-08-11T08:53:05.888902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,1.2,0.0,1.2,2.0,244.8,244.9,245.2,17.4,17.4,17.1,859.3,-5.3,50.04,0.0,-8.2,49.2,859.7,-6.5,-6.6,49.2,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40476315477142444,False
140044,2026-08-11T08:53:41.649190+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,3.7,0.0,1.2,3.0,237.8,237.6,237.9,17.6,16.5,16.8,859.1,-6.3,50.03,0.0,-8.4,49.2,859.7,-10.0,-10.0,49.2,100.0,3307.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3967877400402088,False
140075,2026-08-11T08:53:57.649207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.1,2.6,0.0,1.9,1.0,240.6,240.9,240.4,16.8,16.1,14.9,868.6,-6.4,50.05,0.0,-8.6,72.7,868.5,-9.0,-8.8,72.7,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4111173548309897,False
140106,2026-08-11T08:54:18.165452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,3.5,0.0,1.2,1.0,241.8,241.8,242.2,17.4,16.3,16.7,859.1,-0.8,50.03,0.0,-6.7,49.2,859.4,-4.3,-0.4,49.2,100.0,3310.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38842968101035724,False
140137,2026-08-11T08:54:34.153309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,6.3,0.0,1.9,1.0,242.3,242.5,241.9,17.2,16.3,15.3,868.6,-4.4,50.03,0.0,-8.7,72.7,868.9,-10.7,-10.9,72.7,100.0,3348.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4106824174575865,False
140199,2026-08-11T08:55:10.165548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.4,0.8,0.0,1.9,1.0,242.3,242.7,242.0,17.9,17.3,16.1,868.6,-6.7,50.06,0.0,-9.4,72.7,868.2,-5.9,-5.8,72.7,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4149135839587053,False
140230,2026-08-11T08:55:25.155837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,5.5,0.0,1.2,1.0,243.1,243.2,243.3,18.0,18.1,17.6,859.5,-6.5,50.04,0.0,-8.6,49.2,859.1,-1.0,1.2,49.2,100.0,3310.0,3309.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39408783517330026,False
140261,2026-08-11T08:55:45.564388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.6,0.1,0.0,1.9,1.0,242.3,242.7,242.0,17.8,17.1,16.0,868.8,-7.6,50.06,0.0,-8.4,72.7,868.2,-7.5,-7.7,72.7,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4109309355837541,False
140292,2026-08-11T08:56:00.563821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.1,7.5,0.0,1.2,1.0,236.2,236.3,236.7,17.7,17.0,17.0,859.0,-2.5,50.01,0.0,-3.6,49.2,860.1,-10.0,-10.5,49.2,100.0,3312.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3940919675545359,False
140354,2026-08-11T08:56:36.172793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,7.7,0.0,1.2,2.0,241.3,241.2,241.5,17.7,17.5,17.2,859.6,-2.8,50.05,0.0,-8.3,49.2,860.1,-10.5,-11.0,49.2,100.0,3313.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39606493801358883,False
140385,2026-08-11T08:56:52.172798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.7,0.3,3.2,0.0,1.9,1.0,231.8,231.9,231.7,13.1,11.3,10.4,867.9,-3.1,50.04,0.0,-1.5,72.7,868.2,-6.3,-6.4,72.7,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4097631334432134,False
140416,2026-08-11T08:57:07.172964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.4,2.0,0.0,1.2,1.0,242.1,241.8,242.5,18.8,17.1,18.4,859.0,-1.5,50.02,0.0,-7.9,49.6,859.4,-3.5,-0.4,49.6,100.0,3309.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38994456690511525,False
140447,2026-08-11T08:57:28.019454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.6,3.9,0.0,1.9,2.0,241.7,241.7,241.5,17.7,15.9,15.9,868.8,-8.6,50.06,0.0,-8.9,72.7,868.2,-4.7,-4.3,72.7,100.0,3349.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41053571120838384,False
140509,2026-08-11T08:57:59.008235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,3.1,0.0,1.9,1.0,240.6,240.2,240.4,14.1,12.3,11.7,868.4,-1.8,50.04,0.0,-7.4,72.7,868.2,-4.9,-5.0,72.7,100.0,3348.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4035264221147535,False
